TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
54250.4556, 59.968201638811955, 59.969948329194544, 59.96846962564532, 30.701699398519306, 30.75925612265355, 30.712150819537797, 0.9999719365904773, 0.9999773871798825, 0.9999715015751964, 8642.676565342896, 8631.326017408643, 8639.505964575816, 197.4609307240753, 59.466154353282036, 63.89722395629042, 8645.383646504299, 8636.70975199117, 8643.012587950869, 282.89693739073704, 281.9246830091346, 282.673402585288, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 716.4656, 7.675471, 5499.437, 720.2543, 4.581195, 3300.266, 705.424, 7.780683, 5487.112, 719.5871, 7.643853, 5500.368, 728.7172, 4.525957, 3298.124, 728.6841, 4.52603, 3298.33, 99.98836, 100.0, 99.76427, 100.0, 99.94195, 99.94798
54252.75832, 59.96712421399579, 59.97053587856246, 59.968488272111934, 30.70842354314581, 30.764122765473473, 30.719467894934905, 0.999970573428495, 0.9999770175754277, 0.9999726032586629, 8647.783762482835, 8637.01673648612, 8642.774445551733, 200.61736817561814, 57.35817479967386, 64.6709549838447, 8646.29665621454, 8641.03456096377, 8643.00507191019, 282.8660637307497, 281.93124241312523, 282.66149310409776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7744, 7.609973, 5500.345, 714.0869, 4.619876, 3299.136, 711.6746, 7.7227, 5495.408, 725.6263, 7.581892, 5499.418, 722.3271, 4.568509, 3299.967, 722.4414, 4.568513, 3300.208, 100.0, 99.96886, 99.91511, 99.98159, 100.0, 100.0
54255.13184, 59.96256405166008, 59.96186836045818, 59.965232363851705, 30.709966785399903, 30.74699714437487, 30.709173087297373, 0.9999701784712445, 0.9999808813309176, 0.9999673935364799, 8642.269288730418, 8628.790900171254, 8637.307304793481, 202.61961298092206, 50.877887236950755, 66.89923889968122, 8634.928326086989, 8628.387247943576, 8645.633219490768, 282.80589460383345, 281.7924093977181, 282.65034430614634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7744, 7.609616, 5500.34, 714.1647, 4.621166, 3297.876, 712.8199, 7.707238, 5497.591, 716.9462, 7.676397, 5498.818, 718.1116, 4.59499, 3299.63, 717.1927, 4.604954, 3299.863, 100.0, 99.93422, 99.9548, 99.98284, 99.99378, 99.98233
54257.444760000006, 59.965821424241, 59.96524597740794, 59.96854216388702, 30.692258797508234, 30.75551815937436, 30.683518942019973, 0.9999738832532933, 0.9999814712936238, 0.9999667805694146, 8651.926472675368, 8631.332526856388, 8635.834783913704, 202.4742642471249, 55.44127051960277, 67.0158579941949, 8649.543693009693, 8631.30934252118, 8639.046570770774, 282.9378063485906, 281.84599175234695, 282.6948397027469, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.9539, 7.56839, 5498.785, 711.7133, 4.633323, 3297.405, 713.3246, 7.712208, 5496.087, 719.4123, 7.645324, 5500.198, 722.2509, 4.568692, 3300.242, 722.4613, 4.569063, 3300.033, 99.97206, 99.91995, 99.93546, 100.0, 100.0, 100.0
54259.896080000006, 59.969770341040764, 59.96996110497718, 59.96658135566386, 30.72233877242294, 30.72984780294843, 30.728619459366307, 0.9999676335027675, 0.9999802066585461, 0.9999696856537749, 8647.429766126806, 8638.720005150317, 8648.971512538204, 204.7983632215237, 54.32521495105175, 67.53718315504443, 8645.718131748268, 8629.346813440188, 8641.981047105684, 282.90598036107343, 282.0199387583062, 282.69930798473206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7941, 7.609795, 5500.229, 713.8923, 4.620245, 3298.968, 711.6163, 7.722332, 5495.699, 719.5677, 7.643853, 5500.368, 715.918, 4.606678, 3299.931, 722.3818, 4.56833, 3300.153, 100.0, 99.97566, 99.92134, 100.0, 99.98845, 100.0
54262.18164, 59.970974533137266, 59.97041839351757, 59.97032497649729, 30.70235852020063, 30.705876787644108, 30.70239906326437, 0.9999688742832459, 0.9999764842340808, 0.9999754535056234, 8639.721644810239, 8636.418230022615, 8634.87463365066, 208.93362290436744, 56.377250456058334, 71.02539397022565, 8649.208788260228, 8620.68371453431, 8639.086780011316, 282.9344835771531, 282.0342237321043, 282.73671071926333, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 716.5051, 7.675649, 5499.49, 720.2543, 4.582116, 3300.323, 705.2881, 7.778474, 5487.43, 725.801, 7.576191, 5498.925, 709.7569, 4.643751, 3296.058, 728.6642, 4.525663, 3297.898, 99.9914, 100.0, 99.76514, 99.97607, 99.89239, 99.93833
54264.49036, 59.97079461713068, 59.96952048020599, 59.96694118007371, 30.68436876722926, 30.740727185146095, 30.721933115059368, 0.9999685135122349, 0.9999807706283718, 0.999968634226296, 8641.30321642472, 8630.332819298712, 8646.132737193904, 197.36710767410034, 57.534372269791675, 66.7799134555462, 8649.946464344686, 8631.01358062816, 8637.974203858863, 282.94716076192327, 282.1080001421471, 282.8098459024395, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7744, 7.609973, 5500.287, 714.1841, 4.620613, 3299.023, 711.6357, 7.722516, 5495.744, 719.5677, 7.64367, 5500.316, 716.0706, 4.607774, 3299.774, 722.2823, 4.568513, 3300.268, 100.0, 99.969, 99.91515, 100.0, 99.99175, 100.0
54266.79840000001, 59.969998554887766, 59.96933988989115, 59.972525540541106, 30.716311396785567, 30.726943925167603, 30.696880688395414, 0.9999752223953824, 0.9999783492296909, 0.9999675293011238, 8643.569997581026, 8629.791810824066, 8645.013317077608, 203.09418186830408, 56.130194228617256, 64.64337344885644, 8644.04038462046, 8634.348173443177, 8639.857742073304, 282.7789033439767, 281.9991858856137, 282.8017062155958, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7941, 7.609616, 5500.287, 720.2737, 4.5823, 3300.046, 711.6357, 7.722516, 5495.299, 725.801, 7.575824, 5498.65, 716.2042, 4.608139, 3299.608, 722.3221, 4.573091, 3300.244, 100.0, 100.0, 99.92434, 99.97502, 99.97838, 100.0
54269.08412000001, 59.97068797766553, 59.972918263592916, 59.9724938066779, 30.70682993222221, 30.72907977118841, 30.708939918932792, 0.9999660445161329, 0.9999825730577653, 0.9999715645157818, 8651.300441139127, 8636.310722423548, 8642.165212471466, 197.7945484206166, 50.087664734512146, 69.39646455300749, 8652.623940696503, 8634.706800969616, 8640.784469588714, 282.9921138729527, 282.07542003386305, 282.7547399391721, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 729.1028, 7.538764, 5496.618, 726.7719, 4.539198, 3299.363, 717.9835, 7.659747, 5499.995, 733.2578, 7.488121, 5494.507, 720.496, 4.582936, 3300.27, 719.3002, 4.583346, 3300.741, 99.92501, 99.97928, 99.99673, 99.89872, 100.0, 100.0
54271.36312, 59.970776865651914, 59.968488923791924, 59.968314339927176, 30.721505007117933, 30.741451816892972, 30.70697969889199, 0.9999703089513007, 0.9999748427300008, 0.9999668913075356, 8643.912569004318, 8629.23534232245, 8646.675353886465, 205.70745666821585, 56.10707843674332, 65.6999963136168, 8646.414672258245, 8639.482082410383, 8651.419226594855, 282.87477918237823, 282.00580868927324, 282.7992047467307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7744, 7.609795, 5500.287, 720.4294, 4.582116, 3300.602, 711.6357, 7.722516, 5495.635, 725.8204, 7.576008, 5498.931, 720.9728, 4.575814, 3300.742, 722.3818, 4.568513, 3300.258, 100.0, 100.0, 99.91928, 99.97916, 100.0, 100.0
54273.69692, 59.97134084146552, 59.970123044346565, 59.969358518748436, 30.684602362690466, 30.712897725551738, 30.71525672568015, 0.9999670781896258, 0.9999761595256911, 0.9999681675252825, 8639.971993017516, 8633.001737869326, 8636.709666981847, 199.77724205903291, 55.77141434223722, 65.87261357302577, 8642.40401881325, 8625.431794445027, 8642.150903785376, 282.9370201516301, 281.9839183198929, 282.7508800503015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.414, 7.624429, 5500.567, 717.725, 4.601088, 3299.95, 707.5204, 7.760067, 5488.649, 720.2279, 7.636683, 5500.253, 728.6981, 4.52687, 3298.019, 728.7239, 4.525297, 3297.898, 100.0, 100.0, 99.8141, 100.0, 99.94181, 99.93483
54276.01232, 59.97049081017378, 59.97113185390077, 59.97288777119955, 30.7135343014171, 30.738258280365564, 30.691677907970064, 0.999967841786787, 0.9999763275215126, 0.999970796415093, 8640.521126007756, 8630.760546321864, 8643.970599538496, 202.6895557900541, 55.37693972300167, 68.5220580478076, 8641.116185405324, 8639.209323912484, 8643.139659801574, 282.8289022673667, 282.05662284694057, 282.9181063750709, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 720.9606, 7.623001, 5500.327, 720.1959, 4.581563, 3300.437, 711.6357, 7.722332, 5495.53, 725.8204, 7.57564, 5498.761, 722.4416, 4.568144, 3300.076, 722.3619, 4.569246, 3300.384, 100.0, 100.0, 99.92241, 99.97511, 99.99763, 100.0
54278.3234, 59.96801358352389, 59.96876423325545, 59.96893806646646, 30.70544605363479, 30.719905657388225, 30.726577763149916, 0.9999698469732039, 0.9999776157498268, 0.9999687334270326, 8639.575689265472, 8633.104572438502, 8642.410909873926, 204.06767191480594, 57.452142002427536, 67.54488914415845, 8646.685051564107, 8635.292035636021, 8642.395317154489, 282.9153245005469, 282.0401028667582, 282.79052207231393, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7546, 7.610151, 5500.455, 714.1841, 4.619876, 3299.24, 711.6746, 7.722148, 5495.751, 719.5482, 7.644037, 5500.146, 722.4225, 4.567596, 3299.752, 722.3022, 4.569429, 3300.206, 100.0, 99.97555, 99.91828, 100.0, 100.0, 100.0
54280.86824, 59.96924608858743, 59.968941298784614, 59.969126890096355, 30.712510676376294, 30.74196685265896, 30.70586752108846, 0.9999692385606137, 0.9999843772891803, 0.9999682573806283, 8640.275954105024, 8632.00165619567, 8644.630737113272, 197.875213347073, 47.607346945707604, 66.71678304031047, 8642.11516833499, 8628.036255850013, 8638.06255762808, 282.93326417294134, 282.0470679753058, 282.72968802107584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 729.0831, 7.537872, 5496.334, 707.8027, 4.656347, 3294.716, 718.0223, 7.659747, 5499.952, 713.1984, 7.707654, 5496.938, 716.2232, 4.607774, 3299.605, 715.9999, 4.606053, 3299.235, 99.92501, 99.83366, 99.99973, 99.94291, 99.99325, 99.97541
54283.18484, 59.9612370045606, 59.964747535576876, 59.965667222343676, 30.731823547182735, 30.741931480398332, 30.718412939281155, 0.999971266620732, 0.9999783105085842, 0.9999696740726962, 8648.085035324451, 8630.984988547421, 8644.123102561656, 201.28484313400148, 52.83434164299433, 65.54965259967685, 8650.737451358214, 8636.268126772335, 8639.883321029136, 282.8478071397835, 282.0518864317512, 282.8938679860849, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7744, 7.609616, 5500.339, 714.048, 4.619876, 3298.911, 711.694, 7.722332, 5495.581, 719.5482, 7.64367, 5500.199, 721.7167, 4.574718, 3300.622, 722.4215, 4.569063, 3299.98, 100.0, 99.96559, 99.92241, 100.0, 100.0, 100.0
54285.463800000005, 59.96555190915893, 59.966678504179285, 59.962351923875765, 30.711007758860546, 30.728488157615637, 30.712982953877393, 0.9999680160676226, 0.9999791346048815, 0.999972012299682, 8640.501680849602, 8630.458985987681, 8633.229154975521, 202.3156925766316, 56.29934381216117, 66.62320048895492, 8640.505142519674, 8620.754332618939, 8638.433001405836, 282.96739448378565, 281.930090213012, 282.6552355797121, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7744, 7.609795, 5500.397, 714.1258, 4.619324, 3299.134, 711.5775, 7.7227, 5494.42, 720.9075, 7.629879, 5500.331, 713.61, 4.625488, 3297.46, 726.4376, 4.541595, 3298.71, 100.0, 99.96541, 99.90836, 100.0, 99.94604, 99.9595
54287.80360000001, 59.96284456029628, 59.96237343609407, 59.9609391748338, 30.70509057632853, 30.72627068009295, 30.71134116626334, 0.9999694673373065, 0.9999778960512904, 0.9999678225221587, 8644.426318797096, 8632.27714858016, 8642.202036874118, 199.67165678586753, 50.00006738116599, 68.82399766654407, 8655.2322696652, 8634.35547138417, 8641.245359790435, 282.91940765476335, 282.08142701880183, 282.82926572558364, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 716.5445, 7.672615, 5499.878, 718.6395, 4.594641, 3299.856, 708.4328, 7.748838, 5493.23, 721.3542, 7.624915, 5500.196, 715.67, 4.609052, 3299.552, 722.4215, 4.568513, 3300.038, 99.99638, 100.0, 99.8704, 100.0, 99.97022, 99.99975
54290.113320000004, 59.960523031883035, 59.96164697063987, 59.96128139793729, 30.717054628794724, 30.74620091997927, 30.69384046487637, 0.9999720557264496, 0.9999789054401521, 0.9999675948952844, 8650.608806459524, 8629.01282488806, 8640.004529729074, 203.08063741794842, 54.90840666607255, 62.92125856510256, 8653.270944593027, 8625.271819673875, 8639.81224730783, 282.8877320098229, 282.1503141621489, 282.6858373437465, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7546, 7.609795, 5500.339, 719.0091, 4.589668, 3300.391, 711.5969, 7.722516, 5495.523, 725.8204, 7.57564, 5498.65, 716.1088, 4.609052, 3299.712, 722.3221, 4.569246, 3300.496, 100.0, 100.0, 99.92035, 99.97406, 99.98987, 100.0
54292.597160000005, 59.96296030790968, 59.961465466735945, 59.96264779336381, 30.688394427132682, 30.72090892588212, 30.704306477826588, 0.9999694355780615, 0.9999809135836244, 0.9999715961347078, 8646.921282544861, 8636.73999493079, 8646.569006268242, 201.5085192844067, 52.91072848729982, 64.46665369753975, 8638.77941867849, 8631.244668526022, 8649.98634057753, 283.0235081334384, 282.06426064845994, 282.76209641948003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 729.1422, 7.538051, 5496.062, 726.7524, 4.540303, 3299.073, 718.0029, 7.660115, 5499.893, 732.0538, 7.502278, 5492.293, 722.1746, 4.568692, 3300.675, 716.1788, 4.606419, 3299.289, 99.93006, 99.9705, 99.99971, 99.85856, 100.0, 99.99963
54294.94572, 59.96270094734066, 59.95978348771375, 59.95964526884232, 30.706884576214016, 30.70370236793038, 30.72263516366554, 0.9999693006281963, 0.9999771775798617, 0.9999703102855245, 8648.618745879048, 8626.757240384399, 8640.513267023227, 201.9036086706178, 56.678614362829705, 69.0763325792791, 8648.652869926333, 8637.325329241761, 8638.35794561472, 282.8777949877389, 282.0962025924664, 282.8499662925588, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7546, 7.609795, 5500.229, 720.2348, 4.581379, 3300.493, 711.6163, 7.722332, 5495.41, 725.8204, 7.57564, 5498.873, 716.1469, 4.607591, 3299.827, 722.4414, 4.568147, 3300.209, 100.0, 100.0, 99.91715, 99.9781, 99.97015, 100.0
54297.28656000001, 59.95872793208186, 59.956827165744954, 59.96025757231022, 30.70718092736943, 30.742467462120416, 30.699183327513303, 0.9999728612041343, 0.9999732286549194, 0.9999709303343557, 8639.16055973343, 8627.419361328433, 8643.745792582149, 203.7651393599532, 56.49431866408759, 67.00397903767589, 8635.5817397265, 8622.331384569445, 8641.035142219387, 282.98254751841534, 282.0294455515444, 282.6725869083618, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7744, 7.609795, 5500.172, 720.5461, 4.582668, 3300.152, 711.6163, 7.722332, 5495.64, 725.8204, 7.576008, 5498.819, 716.1088, 4.608687, 3299.926, 722.3818, 4.56833, 3300.001, 100.0, 100.0, 99.91824, 99.97203, 99.97031, 100.0
54299.65028, 59.95770228810217, 59.955051740359366, 59.96184956849225, 30.695198069548724, 30.72885519882802, 30.702315166946107, 0.9999707244476417, 0.9999796606740181, 0.9999727516849585, 8651.879052229346, 8637.71273105594, 8641.827262278259, 205.04579147251116, 56.53090123091306, 68.02249103016077, 8651.379663925463, 8638.168773435382, 8647.874481674178, 282.8720031525593, 282.06450377990234, 282.82091426240027, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 716.4854, 7.675471, 5499.604, 713.8729, 4.620613, 3298.467, 705.3463, 7.778658, 5487.889, 719.8589, 7.635028, 5500.394, 711.6834, 4.630054, 3298.482, 725.1453, 4.553497, 3299.685, 99.98932, 99.97077, 99.79639, 100.0, 99.95259, 100.0
54301.99592, 59.959490824138726, 59.958731300487464, 59.95628051576558, 30.721420719162705, 30.76145677000841, 30.720251315423482, 0.9999688343032194, 0.9999792606194046, 0.9999671425379645, 8641.029589434209, 8624.451568977493, 8644.383913539705, 199.95844282192002, 54.34107685590027, 66.98707669947316, 8641.461791772928, 8629.77854686813, 8645.047564256334, 283.0233053511985, 281.91191021812693, 282.73245310281703, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7941, 7.609795, 5500.177, 718.9119, 4.593904, 3300.187, 711.6357, 7.722148, 5495.529, 721.4318, 7.623996, 5500.199, 716.0134, 4.606495, 3299.442, 722.3619, 4.568696, 3300.149, 100.0, 100.0, 99.92013, 100.0, 99.98169, 100.0
54304.300800000005, 59.95590464265475, 59.95852832571395, 59.96066945145999, 30.67375623226394, 30.71836714200381, 30.68266561841826, 0.9999747467514652, 0.9999835103953061, 0.999973748916909, 8634.827203032284, 8624.904021590191, 8639.864947696566, 202.11777144269, 47.961591895866604, 63.50259275085455, 8631.887419385092, 8628.98746196337, 8648.665474166639, 282.9719383359233, 281.9536777151625, 282.82940592949126, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 724.9627, 7.578741, 5499.068, 710.3708, 4.641796, 3295.629, 716.7217, 7.669135, 5500.149, 713.2955, 7.706367, 5496.939, 722.3462, 4.568144, 3299.974, 715.98, 4.60825, 3299.737, 99.98329, 99.86615, 99.99308, 99.94606, 99.99782, 99.99262
54306.61536, 59.96365143270695, 59.961483563772745, 59.961529782403474, 30.707971423335753, 30.75152026465697, 30.72869438061687, 0.9999741844139034, 0.9999802472423817, 0.9999740439284364, 8636.582139051254, 8631.937230106832, 8647.180888325414, 198.99462924357204, 52.277176779164165, 61.848669608171804, 8652.326688530356, 8627.19033048781, 8631.993057639844, 282.85146168787475, 282.0170796477462, 282.8264809540603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 723.7404, 7.606047, 5500.121, 714.1063, 4.619508, 3298.635, 711.6163, 7.7227, 5495.589, 719.5677, 7.643853, 5500.427, 716.0516, 4.607956, 3299.555, 722.3619, 4.56888, 3300.488, 99.99798, 99.9605, 99.91839, 100.0, 99.98492, 100.0
54308.926040000006, 59.96340882666227, 59.963274186198646, 59.960189793092866, 30.721914882651486, 30.751072085695352, 30.70993835621128, 0.9999720124055861, 0.9999803699199286, 0.9999756633390846, 8651.748639971218, 8633.259768805625, 8633.463863024777, 199.99009196464112, 55.047593075265354, 66.20334529766524, 8645.737728667524, 8631.598548692915, 8644.130118936848, 282.9636101932606, 282.0260306173896, 282.61180592799735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7546, 7.609973, 5500.397, 714.1258, 4.619508, 3298.847, 711.6357, 7.721964, 5495.241, 719.5677, 7.644037, 5500.199, 722.4797, 4.568692, 3300.236, 716.1788, 4.607884, 3299.464, 100.0, 99.96234, 99.92039, 100.0, 100.0, 99.98384
54311.258200000004, 59.961396054002, 59.962172033566084, 59.96068970636002, 30.707830883795673, 30.71458748889196, 30.68882655123974, 0.9999727676134186, 0.9999813201786626, 0.9999714891902354, 8637.318295408071, 8627.583293435462, 8643.339945127922, 201.38204502240222, 57.42588641760858, 64.82472158328073, 8642.338500731152, 8626.014611993116, 8639.055004432057, 283.0180967496046, 282.07849327303825, 282.76217888220725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 716.4854, 7.675649, 5499.662, 720.3904, 4.581379, 3300.325, 704.6669, 7.781603, 5487.639, 725.8204, 7.575824, 5498.708, 728.5837, 4.527053, 3298.177, 709.9759, 4.644508, 3296.175, 99.9874, 100.0, 99.77385, 99.97714, 99.94016, 99.89143
54313.59788, 59.96131927567734, 59.96244831986998, 59.96226296458291, 30.712464651965433, 30.755380228139874, 30.69326216135824, 0.9999729949232006, 0.999979872182823, 0.9999682274400805, 8650.563555694436, 8633.103281390662, 8648.364110799388, 198.40529489524215, 57.37170788294861, 68.59502907527747, 8647.108536452331, 8629.91167287192, 8644.577701398379, 282.9456685013926, 281.92615479610555, 282.7044374501575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7546, 7.609795, 5500.229, 714.1258, 4.619876, 3299.018, 711.6552, 7.722332, 5495.462, 719.5482, 7.643853, 5500.198, 722.3653, 4.568509, 3300.075, 716.2783, 4.606785, 3299.342, 100.0, 99.9705, 99.91609, 100.0, 99.9993, 99.98739
54315.91404, 59.963833446300875, 59.96191345845352, 59.961777594913336, 30.6884902480648, 30.744234998444377, 30.717498268710447, 0.9999717780156324, 0.9999804071366304, 0.9999760309598194, 8638.182966894237, 8635.714084800547, 8643.475000233437, 205.7943272984253, 53.74553560066022, 66.24763416935866, 8648.91235700118, 8628.062293497145, 8636.612890371545, 282.92918576916674, 282.0646154559765, 282.80590745186504, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7546, 7.610151, 5500.235, 714.0285, 4.620429, 3298.404, 711.6746, 7.722332, 5496.057, 725.9952, 7.56755, 5498.112, 720.4578, 4.584397, 3300.113, 719.6183, 4.586459, 3300.462, 100.0, 99.95878, 99.9172, 99.96568, 100.0, 100.0
54318.1926, 59.96125224757746, 59.961647234956885, 59.96476304525683, 30.709459961656897, 30.742610220808086, 30.72503995287527, 0.9999783736605266, 0.9999805641897123, 0.9999770782963149, 8639.674518195046, 8628.654940561313, 8633.00463784596, 207.1110408587782, 57.23347076081609, 61.9165962744446, 8647.637305258759, 8634.242931329743, 8635.456309824587, 282.9025128007215, 282.14290116915095, 282.66015936075934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 729.0436, 7.538407, 5496.269, 708.4837, 4.651005, 3296.622, 716.1782, 7.682204, 5498.612, 728.772, 7.541441, 5496.811, 720.7058, 4.57691, 3300.371, 716.3577, 4.606968, 3299.231, 99.93076, 99.87461, 99.97336, 99.943, 100.0, 99.98051
54320.60332, 59.96613944376328, 59.96741110708271, 59.96114916922497, 30.697133549833715, 30.73177280231529, 30.717974384252724, 0.9999737557105206, 0.9999799001990862, 0.9999754665319261, 8642.13748188189, 8643.15716964187, 8636.41974830817, 204.4101998256524, 55.835284539200984, 64.95063899274194, 8647.23102402566, 8630.232189229953, 8634.370102918941, 283.03010666506685, 282.1384187007794, 282.8218978416323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7744, 7.61033, 5500.397, 713.8339, 4.62135, 3298.915, 711.6552, 7.722332, 5495.633, 725.801, 7.576191, 5498.761, 716.2805, 4.607409, 3299.606, 722.3619, 4.569429, 3300.209, 100.0, 99.96572, 99.92126, 99.97714, 99.9916, 100.0
54322.99504, 59.961084912283845, 59.96118211581403, 59.965023900875195, 30.684303003536133, 30.70303817183469, 30.695323498928538, 0.9999756019097561, 0.9999791159296773, 0.999973950629488, 8645.592773386234, 8634.804445893715, 8641.425462923868, 202.2119944336282, 52.729683350592495, 61.00754855679452, 8644.956614033492, 8628.892800728701, 8635.56626498116, 282.931934542109, 282.0408122378058, 282.90009767969576, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 717.3134, 7.671366, 5499.611, 720.4294, 4.581379, 3300.602, 705.3075, 7.779579, 5487.27, 719.5288, 7.64367, 5500.421, 709.7378, 4.643934, 3296.276, 728.704, 4.52548, 3297.721, 99.99083, 100.0, 99.77009, 100.0, 99.88237, 99.93322
54325.335640000005, 59.96064571370558, 59.965675428778226, 59.96298220696325, 30.713376153889488, 30.7521482348196, 30.732160627129293, 0.9999726490398844, 0.9999780873969878, 0.9999738539317441, 8649.264513175009, 8634.26462952255, 8639.004831998136, 201.088109005413, 52.87781163181444, 63.11145348811806, 8652.755656991394, 8635.578510943582, 8639.506089656592, 283.00188603800524, 282.0903005899355, 282.87460714153633, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7744, 7.610151, 5500.287, 713.8729, 4.620429, 3298.516, 711.6552, 7.722332, 5495.35, 725.801, 7.575824, 5498.819, 716.0134, 4.607409, 3299.444, 722.4215, 4.568147, 3300.264, 100.0, 99.96552, 99.92134, 99.97502, 99.99141, 100.0
54327.70208, 59.964652025197374, 59.96201054156103, 59.96272107565761, 30.749357024890635, 30.75058853063051, 30.72352407288335, 0.9999738054930889, 0.9999826492529934, 0.9999715897037699, 8641.811525352628, 8635.49919869534, 8644.555176183054, 200.06557573540294, 50.01131770386928, 59.67113016266842, 8652.85435269224, 8627.684527970368, 8638.549403126128, 283.00846809011153, 282.0469320486429, 282.65019864868765, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7744, 7.609795, 5500.235, 720.2154, 4.582668, 3300.724, 711.6163, 7.722516, 5495.744, 719.5677, 7.643853, 5500.369, 716.166, 4.606861, 3299.661, 722.4215, 4.568513, 3300.263, 100.0, 100.0, 99.91611, 100.0, 99.98833, 100.0
54330.01488, 59.9632838771066, 59.964121122206144, 59.96604438921135, 30.70684176072209, 30.73627380872432, 30.741882555368917, 0.999973087269208, 0.9999829134171083, 0.9999755061235606, 8642.983339656208, 8634.418428288594, 8640.802072043274, 202.57738469323522, 48.886170813657486, 61.68453954408869, 8643.029736025783, 8634.25634618105, 8640.51707503378, 282.9962278660613, 282.0221070897264, 282.7633529869446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 729.0436, 7.538943, 5496.063, 726.5968, 4.540303, 3299.022, 718.0223, 7.659931, 5499.951, 713.2372, 7.707286, 5497.178, 721.4688, 4.574353, 3300.509, 718.5248, 4.592868, 3300.39, 99.935, 99.97942, 99.99771, 99.94729, 100.0, 100.0
54332.32592, 59.95681427654666, 59.95943023492911, 59.95949588017357, 30.717948392807305, 30.732551545341405, 30.73367600113972, 0.999974575265983, 0.999981666407771, 0.9999753536634871, 8641.550166614292, 8631.677490761827, 8638.12460591373, 200.15576488673867, 52.42679872583403, 58.57411459346895, 8637.41100761296, 8629.29084357382, 8649.742127703195, 283.021565825397, 282.0527122214322, 282.6820736755814, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7546, 7.609973, 5500.397, 720.4877, 4.581011, 3300.776, 711.6163, 7.722332, 5495.468, 719.5482, 7.644037, 5500.251, 719.9428, 4.580015, 3300.279, 722.4017, 4.568147, 3300.319, 100.0, 100.0, 99.92122, 100.0, 100.0, 100.0
54334.66812, 59.95624446185899, 59.95812736360356, 59.95908617517189, 30.699500641679585, 30.740156438641343, 30.737915806228628, 0.9999698777141681, 0.999975565975275, 0.9999744954304639, 8634.00023721398, 8624.885272018539, 8641.243445039925, 202.12309923738576, 56.50554908912727, 67.4630150278802, 8644.602062397642, 8636.328613441512, 8635.364818283588, 282.8871363161605, 282.0398345570667, 282.79076144304616, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.1435, 7.616576, 5500.477, 717.8418, 4.59722, 3299.768, 708.5104, 7.756753, 5490.616, 724.3058, 7.588511, 5499.014, 728.5837, 4.526688, 3298.072, 728.7239, 4.525846, 3297.845, 100.0, 99.99257, 99.82797, 99.98899, 99.93193, 99.9333
54337.03156, 59.957857808691145, 59.959596088135044, 59.96172729506177, 30.705609941751195, 30.72119644732258, 30.708814537890294, 0.9999749108994195, 0.9999771814828586, 0.9999713430094744, 8649.375225590658, 8637.779062527476, 8648.856266142326, 201.02889206078953, 55.16631802024271, 66.46482712538591, 8653.9326209456, 8637.128467009852, 8642.466322651624, 282.84966506816795, 282.07244068415844, 282.80296766539635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 720.8029, 7.626571, 5500.674, 719.8652, 4.584879, 3300.775, 711.5969, 7.722148, 5495.804, 719.5482, 7.643853, 5500.2, 722.3271, 4.568692, 3300.239, 722.3818, 4.56833, 3300.212, 100.0, 100.0, 99.9223, 100.0, 100.0, 99.9978
54339.313720000006, 59.95875140722038, 59.95616699990972, 59.95570846139802, 30.683841153124167, 30.73808023384849, 30.722055808842814, 0.9999715983874143, 0.9999782346375442, 0.9999724755115168, 8632.166101457962, 8631.661845317989, 8641.12581555264, 195.54102566763618, 57.49063195971439, 70.51500799462247, 8649.862225029006, 8642.871351302887, 8633.850738023459, 282.86888108523635, 282.17697042799773, 282.94249951980595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7744, 7.609973, 5500.455, 714.009, 4.620429, 3298.96, 711.6552, 7.721779, 5495.633, 725.8204, 7.575824, 5498.708, 722.2699, 4.568509, 3300.673, 722.342, 4.568513, 3300.436, 100.0, 99.96708, 99.91733, 99.97511, 100.0, 100.0
54341.647280000005, 59.95568444788647, 59.95659474221767, 59.955579304459995, 30.68545555959229, 30.745611307931576, 30.705503276994513, 0.9999770962397075, 0.9999842715482303, 0.999977418123349, 8639.52959627945, 8625.416636920598, 8635.256101755578, 204.85370707996844, 50.57798323789666, 55.18316797038415, 8639.208574713368, 8627.307802340365, 8638.090412195244, 283.0525295651951, 282.11279504393707, 282.69145112499257, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 729.0831, 7.538586, 5496.507, 707.686, 4.654873, 3294.267, 718.0223, 7.659931, 5499.893, 733.4908, 7.495475, 5489.779, 715.918, 4.608322, 3299.216, 716.0993, 4.607152, 3299.916, 99.929, 99.83352, 99.99664, 99.85716, 99.97485, 99.9909
54343.993720000006, 59.961091067156204, 59.961076887290005, 59.96234499900463, 30.690835305839162, 30.728905410248693, 30.736077286723976, 0.9999695129667976, 0.9999804093222981, 0.9999726844816, 8652.949955586566, 8624.289989435752, 8649.488887702899, 202.72479954812297, 58.684961878292484, 64.95444630093698, 8650.945026373693, 8633.201737920195, 8648.693243040954, 283.0565901206937, 281.98957143939515, 282.8302870072912, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7744, 7.610151, 5500.287, 713.7561, 4.619508, 3298.905, 711.6163, 7.722148, 5495.581, 725.8204, 7.575824, 5498.703, 722.4225, 4.568509, 3300.079, 722.3818, 4.568513, 3300.552, 100.0, 99.95704, 99.91824, 99.97404, 100.0, 99.99452
54346.38824000001, 59.96115610331612, 59.96288345787607, 59.96455232945178, 30.702624877467304, 30.717012613358374, 30.677586417236952, 0.9999781260231385, 0.9999782689210945, 0.9999757749965994, 8645.064473414197, 8626.662925900298, 8632.939789610615, 204.2505789544374, 55.00780536166121, 60.451127592720695, 8647.551857829274, 8631.644072017705, 8636.309971721175, 282.9224172203433, 282.0752554168397, 282.8826425812025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7744, 7.609795, 5500.397, 714.3203, 4.618587, 3298.909, 711.6163, 7.722332, 5495.629, 725.7428, 7.576743, 5499.202, 715.0024, 4.617635, 3298.851, 724.9862, 4.551117, 3299.209, 100.0, 99.96555, 99.91913, 99.98357, 99.96379, 99.98712
54348.695400000004, 59.96348340640978, 59.96110787121183, 59.96204136192949, 30.694924839258334, 30.728012255897568, 30.68659159622997, 0.9999743317879973, 0.9999812726417175, 0.9999765891333725, 8643.87994925262, 8633.73513634673, 8637.577314571996, 202.19149481817476, 51.34766235238021, 61.3280373380403, 8645.830499179283, 8632.697397987073, 8647.698012154979, 282.9983624319948, 282.0741412319346, 282.77602519666584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 716.4854, 7.675649, 5499.669, 720.2543, 4.586168, 3300.758, 707.1322, 7.760435, 5491.528, 722.1309, 7.612597, 5499.879, 714.2204, 4.615627, 3298.975, 722.9782, 4.564485, 3300.322, 99.99036, 100.0, 99.82408, 99.99639, 99.9778, 100.0
54351.09724, 59.962676812852735, 59.96145046958783, 59.96206555788414, 30.697638567461002, 30.72690145042269, 30.724391771830817, 0.9999738340802504, 0.9999777222549804, 0.9999738606278961, 8649.591112119946, 8627.9863841512, 8635.73362604062, 200.4137602490614, 54.580144710831064, 61.09303071621525, 8643.467719058212, 8643.133481421803, 8650.199742888577, 282.8737878979966, 282.0735158258983, 282.8117270443296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7744, 7.609795, 5500.282, 718.4255, 4.591142, 3300.134, 711.6163, 7.722148, 5495.92, 719.5677, 7.64367, 5500.199, 716.166, 4.606495, 3299.928, 722.342, 4.568696, 3300.208, 100.0, 100.0, 99.91622, 100.0, 99.99642, 100.0
54353.469880000004, 59.960170227723225, 59.96328755411363, 59.965221603104844, 30.727688369376107, 30.74852718338448, 30.70867775070872, 0.9999746978658176, 0.9999785763626651, 0.999975392412893, 8643.448444412723, 8630.915143836934, 8649.438954534578, 200.43255840110805, 51.81735280264729, 61.632716134407474, 8643.898934522194, 8627.555400480825, 8645.439982592648, 283.0185013105069, 282.0429992764524, 282.74118775009714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 728.0382, 7.545011, 5496.495, 726.694, 4.539751, 3298.847, 718.0223, 7.659931, 5500.12, 713.179, 7.707838, 5496.938, 722.4034, 4.568144, 3300.187, 716.1788, 4.608433, 3299.403, 99.93486, 99.98068, 99.99558, 99.94291, 100.0, 99.9805
54355.75488000001, 59.961691770350036, 59.96061306534255, 59.96075803290167, 30.756639856954056, 30.758004056892634, 30.741508740562523, 0.9999719204058145, 0.999982583481251, 0.9999745881806306, 8641.859876683211, 8627.569034038415, 8638.21659735353, 195.48486782471173, 57.65157628903944, 64.28744986865175, 8644.964741588748, 8629.588951185573, 8644.950233732192, 283.04575315037823, 282.0114375290775, 282.8829608628077, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7744, 7.609795, 5500.339, 720.4683, 4.581932, 3300.541, 711.6357, 7.722332, 5495.697, 719.5871, 7.643853, 5500.369, 716.0516, 4.608139, 3299.768, 722.342, 4.567964, 3300.439, 100.0, 100.0, 99.9193, 100.0, 99.9914, 100.0
54358.12556000001, 59.96435923907759, 59.96347858330988, 59.96228437909395, 30.71041882488658, 30.740945061439398, 30.718112738122027, 0.9999724717980207, 0.9999839614707807, 0.9999774275083659, 8644.626253086082, 8639.142795525548, 8635.963266789007, 195.9229453309913, 49.08722014986252, 60.14486616420345, 8643.892386599371, 8621.802754239821, 8637.244562081489, 282.972623835419, 281.9664609930931, 282.56012858994865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7744, 7.609616, 5500.12, 720.4099, 4.581011, 3300.542, 711.6357, 7.722332, 5495.634, 719.5677, 7.64367, 5500.257, 722.3843, 4.569422, 3300.627, 716.318, 4.606236, 3299.406, 100.0, 100.0, 99.91822, 100.0, 100.0, 99.98551
54360.49612, 59.96410328220763, 59.96039437023173, 59.96231334979508, 30.723666453986485, 30.752226245935613, 30.735526023589955, 0.9999703399975267, 0.9999813182321536, 0.9999710065592875, 8641.33551007818, 8633.26669700415, 8640.121529151467, 195.41950988913877, 54.4366342857611, 66.99180146542312, 8650.251481924937, 8636.677484775439, 8643.280231892208, 282.8631617908911, 282.0748031505982, 282.79395630460726, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 716.4854, 7.675649, 5499.385, 713.8923, 4.620429, 3298.684, 705.9286, 7.776817, 5487.567, 725.8204, 7.576008, 5498.709, 728.5455, 4.529792, 3298.656, 711.2682, 4.63114, 3297.985, 99.98931, 99.96872, 99.77254, 99.97513, 99.95786, 99.93094
54362.8052, 59.965492021300065, 59.967999893560204, 59.96719519255814, 30.726597527688412, 30.75838323038919, 30.718964756906676, 0.9999711710657522, 0.9999801345158623, 0.9999709279116356, 8639.00761837453, 8634.953110968841, 8645.817458604148, 200.5003457232924, 55.178417013133185, 63.08860256652258, 8644.527454979807, 8636.932880784365, 8647.213316765306, 282.91926587745604, 281.98093942386294, 282.75883917310824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7941, 7.609616, 5500.12, 720.2932, 4.582484, 3300.119, 711.6552, 7.722516, 5495.529, 721.4318, 7.617744, 5500.171, 722.4606, 4.568692, 3300.405, 716.1192, 4.606419, 3299.625, 100.0, 100.0, 99.9173, 100.0, 100.0, 99.98723
54365.13968000001, 59.960118240883105, 59.965338084905525, 59.964247613928244, 30.718847689856485, 30.733327177694274, 30.7055817414687, 0.9999803134213351, 0.9999786046725812, 0.9999777221608108, 8642.63475488328, 8635.65709921144, 8647.344182891535, 203.45172012324747, 54.47588692014415, 56.01516563646601, 8644.0730012463, 8633.501178669296, 8634.965754894884, 282.7505617212033, 281.86294404699095, 282.7124472655877, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.9124, 7.605155, 5500.063, 712.2386, 4.633138, 3297.975, 714.3146, 7.693064, 5498.774, 729.8207, 7.519194, 5492.657, 716.8336, 4.607409, 3299.656, 722.3022, 4.569063, 3300.32, 99.99975, 99.92869, 99.97567, 99.86509, 99.99473, 99.99982
