TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
54381.70624000001, 59.95893675227762, 59.962928111085404, 59.96130938035382, 33.22094052037228, 33.28968358976802, 33.24640167545521, 0.99996204141192, 0.9999778174091183, 0.9999640101174572, 9372.094284051836, 9352.736278682409, 9346.92506812894, 215.39868234707217, 70.30928461877193, 74.30853449279948, 9374.169249919216, 9349.807302509804, 9355.754445767616, 283.07840714217133, 282.19237080676106, 282.7722852915036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7744, 7.609973, 5500.282, 720.371, 4.581932, 3300.434, 711.6552, 7.722148, 5495.469, 719.121, 4.589147, 3300.532, 722.9566, 7.60759, 5500.019, 716.4174, 7.676061, 5499.109, 100.0, 100.0, 99.92241, 100.0, 99.99793, 99.98239
54384.03824, 59.95857194726851, 59.95756938802932, 59.95842760377649, 33.23489688576515, 33.271382689145675, 33.234105487048126, 0.9999661829846159, 0.9999739711538596, 0.99996527042425, 9356.217747768063, 9347.19492424235, 9360.436156560696, 217.15533950418921, 68.59764159735869, 75.95249248940127, 9350.661736703732, 9346.824993034317, 9366.792277548087, 283.02562359034494, 282.0426335877296, 282.6660959227516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 716.7022, 7.675471, 5499.327, 714.3203, 4.618587, 3298.854, 705.754, 7.776449, 5488.852, 725.1602, 4.548329, 3299.534, 729.1177, 7.535818, 5495.736, 710.0952, 7.736491, 5493.712, 99.98636, 99.96243, 99.79591, 99.97585, 99.91713, 99.88847
54386.43776000001, 59.962954950274764, 59.96201790077782, 59.96041205425416, 33.26468954298504, 33.278228656203645, 33.23959094574157, 0.9999687477307199, 0.9999774267963343, 0.9999641517937394, 9370.133235098994, 9358.667986665272, 9362.288369346388, 219.8140267929357, 71.23723245570159, 75.81221023412945, 9368.715304361467, 9343.557158313535, 9362.237973641657, 283.1045499578162, 282.11345971149734, 282.7599221266978, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7546, 7.609616, 5500.229, 720.2154, 4.583037, 3300.042, 711.6552, 7.722884, 5495.87, 718.9463, 4.590618, 3300.487, 722.9566, 7.607408, 5500.184, 716.3776, 7.676061, 5499.215, 100.0, 99.99987, 99.9235, 100.0, 99.99701, 99.98346
54388.78532, 59.96513914279803, 59.96290399376503, 59.96597121642708, 33.22696577105919, 33.2550679231018, 33.23349713590549, 0.9999649857536581, 0.9999735472796899, 0.9999686156817305, 9358.447849758499, 9352.150804378674, 9350.837088150347, 219.0831247536687, 65.0775993903926, 74.13144814386897, 9364.931668689953, 9340.490567753077, 9350.760106491549, 283.10045815514644, 282.2345779030474, 282.86418072503216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7744, 7.609795, 5500.339, 713.9507, 4.619508, 3298.577, 711.6357, 7.722148, 5495.801, 725.1796, 4.550168, 3299.753, 722.9376, 7.607408, 5499.863, 710.0753, 7.736857, 5493.264, 100.0, 99.95547, 99.91826, 99.98962, 99.99695, 99.87905
54391.037560000004, 59.96293206449765, 59.965753661384866, 59.96906794998653, 33.220611125830544, 33.25818037968112, 33.23450006560991, 0.999971601609589, 0.9999715010160648, 0.9999690203484224, 9365.016814844008, 9357.288901091713, 9357.056017581463, 227.4067426630445, 73.13716287381021, 71.63132351554293, 9362.661040699611, 9341.568825265374, 9357.531843319888, 283.1272603127904, 282.2415830169776, 282.8807656530336, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 729.0634, 7.538407, 5496.229, 707.7054, 4.655611, 3294.723, 718.0417, 7.659747, 5499.951, 731.5101, 4.505672, 3296.415, 717.5203, 7.664752, 5499.927, 705.6815, 7.771833, 5489.264, 99.93004, 99.84363, 99.99771, 99.87565, 99.99727, 99.7816
54393.3714, 59.96782111975979, 59.96657694954297, 59.96695091926264, 33.23601096045026, 33.25659721982213, 33.21872948343571, 0.9999647674878197, 0.9999752217725183, 0.9999665998874893, 9363.610880445443, 9352.075336963979, 9354.597417317838, 218.8867644285765, 71.54192516740085, 76.1689607840076, 9354.01264897524, 9338.14638138393, 9357.070379843046, 282.9509572038707, 282.1268564753874, 282.8971372295689, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7546, 7.609616, 5500.392, 714.2231, 4.619139, 3299.134, 711.6357, 7.722332, 5495.749, 727.704, 4.529391, 3297.86, 719.733, 7.648498, 5499.898, 710.0952, 7.736674, 5493.704, 100.0, 99.95892, 99.92131, 99.95507, 99.99675, 99.88412
54395.68744, 59.96893589176864, 59.96905894163898, 59.96848036107768, 33.199107434173335, 33.24881957493561, 33.22616580813333, 0.9999655852167341, 0.9999762402995176, 0.9999666276526125, 9348.608968690643, 9338.743156723871, 9362.44008565634, 217.10061961405313, 62.97264786789401, 74.56979855387908, 9359.456070847109, 9346.478052134984, 9359.504949293949, 282.9670516268033, 282.0197253125977, 282.9567159772103, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.4786, 7.619075, 5500.33, 716.1297, 4.606798, 3299.817, 708.2193, 7.757858, 5489.742, 736.3842, 4.468532, 3289.142, 710.6534, 7.733785, 5493.905, 716.3379, 7.67661, 5499.16, 100.0, 99.99396, 99.83378, 99.68891, 99.88778, 99.98539
54397.99684000001, 59.970319430265675, 59.971579835871836, 59.970650293851, 33.23315877935347, 33.25567864877321, 33.21406236133431, 0.9999653048969238, 0.9999780582133474, 0.9999683385452772, 9362.546681253561, 9355.021070679832, 9361.578714420928, 217.7951655753302, 66.8236242086532, 75.27202520266837, 9360.22872357061, 9350.061742541133, 9360.010831493375, 283.00812123915614, 282.09380176527236, 282.7916208895464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 720.448, 7.63478, 5500.549, 715.2347, 4.61564, 3298.573, 711.5775, 7.722884, 5495.744, 731.5101, 4.505489, 3295.993, 716.7192, 7.672788, 5499.362, 710.0156, 7.736674, 5493.596, 100.0, 99.96203, 99.92122, 99.87213, 99.987, 99.88742
54400.2868, 59.975078074828275, 59.977301020755306, 59.97700971763423, 33.239165938655816, 33.262029121102216, 33.21682099997384, 0.9999703898956916, 0.9999750801868633, 0.9999719548547719, 9364.373357083052, 9345.380290840276, 9367.163175088155, 219.6961672166326, 65.75772471876235, 73.06657989665234, 9366.022624737425, 9353.223981343643, 9355.875784127713, 283.00632905117163, 282.1383461962378, 282.8561611468136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7546, 7.609973, 5500.345, 720.371, 4.581379, 3300.381, 711.6552, 7.722332, 5495.468, 731.5489, 4.505121, 3295.655, 716.7573, 7.672422, 5499.472, 716.3776, 7.676061, 5499.334, 100.0, 100.0, 99.9162, 99.87039, 99.98899, 99.98236
54402.58492, 59.97916585626678, 59.97636283749822, 59.98215256558646, 33.23351197272245, 33.27599307302638, 33.264396651520975, 0.9999696481083575, 0.9999724033286296, 0.9999683305061431, 9370.448212860647, 9348.708919229155, 9369.562900024981, 220.94017207310935, 73.46228195323874, 77.50043475543953, 9357.530305014672, 9358.08944948348, 9359.841181384263, 283.04653399133946, 282.12215632745125, 282.88135185308136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 729.0634, 7.538764, 5496.23, 726.6552, 4.540303, 3299.019, 718.0223, 7.659747, 5499.956, 725.199, 4.549984, 3299.65, 722.9376, 7.60759, 5499.968, 722.6005, 7.611603, 5499.938, 99.92899, 99.96886, 99.99771, 99.99811, 99.99802, 100.0
54404.98604, 59.97477064096008, 59.977024290593604, 59.974046093566294, 33.231019805737255, 33.26700630428897, 33.27235790793303, 0.9999682865498515, 0.9999754606049225, 0.9999705972173366, 9362.611739633563, 9356.952750051945, 9358.736347342587, 214.654707491291, 66.73717323239771, 74.20703089945619, 9372.26558115045, 9346.789163920794, 9358.628914881809, 282.9126539399906, 282.16319651834806, 282.8035143694568, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7744, 7.610151, 5500.449, 720.3904, 4.581563, 3300.496, 711.6552, 7.722884, 5495.581, 731.5684, 4.506224, 3295.766, 716.7382, 7.672605, 5499.254, 716.3776, 7.676244, 5499.334, 100.0, 100.0, 99.91824, 99.87898, 99.98599, 99.98444
54407.27724, 59.97464131410004, 59.97350017129807, 59.97388853723363, 33.240824634482934, 33.27119470531238, 33.228767586447155, 0.9999723961214165, 0.9999749598883778, 0.999970328640358, 9353.481466676361, 9356.949207077287, 9353.122741333105, 223.6076656530738, 63.63251617791275, 73.80336238251766, 9361.803056226796, 9343.195097057804, 9357.128157505136, 283.0163724564352, 281.9984734676518, 282.7137576889761, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7744, 7.609973, 5500.397, 720.3321, 4.581748, 3300.886, 718.0223, 7.659931, 5500.002, 731.5295, 4.504754, 3295.885, 722.9757, 7.605399, 5499.887, 715.2444, 7.693641, 5497.765, 100.0, 100.0, 99.99973, 99.86527, 99.99654, 99.96482
54409.72696000001, 59.96699068026676, 59.96647506655432, 59.97072115312703, 33.26327999301436, 33.291470140446826, 33.231556637037826, 0.9999723705124127, 0.9999729990380124, 0.9999740374917707, 9367.42365089521, 9356.898042570287, 9352.278322920305, 216.23194646272532, 67.85826977677698, 67.92888077898374, 9372.250008353618, 9351.908402758589, 9353.444721406713, 283.1299576483178, 282.11522258401646, 282.7616801594075, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 716.4459, 7.675828, 5499.494, 714.3398, 4.61435, 3299.876, 722.9723, 7.61152, 5500.055, 735.1608, 4.483609, 3293.472, 724.9785, 7.591884, 5499.744, 715.9999, 7.680456, 5499.333, 99.9894, 99.97317, 100.0, 99.78633, 99.98678, 99.98313
54412.06068, 59.966166938086495, 59.9668459347806, 59.9689123552034, 33.23345729303334, 33.277182303595744, 33.23335217729957, 0.9999717014753291, 0.9999749341333812, 0.999974328523214, 9362.720510636856, 9348.281331924105, 9355.924984831703, 219.0289223916725, 63.56046650438657, 74.12647976291873, 9359.673552519676, 9348.810853977244, 9363.033910823617, 283.0713823086806, 282.00349728465056, 282.731843623445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7941, 7.609616, 5500.455, 716.3048, 4.606614, 3299.549, 718.0223, 7.660299, 5500.007, 731.5489, 4.505305, 3295.828, 722.9566, 7.607773, 5500.076, 710.0952, 7.736857, 5493.886, 100.0, 99.97053, 100.0, 99.87554, 99.99701, 99.88744
54414.376280000004, 59.96302792966796, 59.96306956234821, 59.962427633118104, 33.22093459281997, 33.27768211985299, 33.22527315708833, 0.9999709217378896, 0.9999717891902324, 0.9999697629094959, 9361.387118950977, 9346.452319220032, 9343.4688895307, 219.62506529583607, 67.63233593114182, 70.92689386721668, 9360.96845354782, 9340.772381931789, 9348.28087824604, 283.00732462270315, 282.0433079559124, 282.6102495355531, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 727.0327, 7.555362, 5496.933, 707.9584, 4.655795, 3294.72, 711.5969, 7.722332, 5495.296, 725.2379, 4.549616, 3299.935, 716.7001, 7.67297, 5499.412, 703.7332, 7.793441, 5484.007, 99.94726, 99.82515, 99.91933, 99.99663, 99.98697, 99.70746
54416.649240000006, 59.95744740679546, 59.96007817056704, 59.95714957197339, 33.247341424377545, 33.2662407382225, 33.24833522389911, 0.9999728137979237, 0.9999738620179386, 0.9999722274062023, 9362.205017846478, 9357.09127096224, 9361.198783256365, 221.8257150032166, 63.99924756893233, 69.33664360274315, 9355.991493708349, 9350.560904402626, 9365.34672604215, 282.96918348071694, 281.9624802201928, 282.6157727968652, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7744, 7.609795, 5500.397, 714.1258, 4.620429, 3298.807, 718.0223, 7.659931, 5500.063, 731.5101, 4.505305, 3295.658, 722.9376, 7.607955, 5499.97, 710.0554, 7.737406, 5493.597, 100.0, 99.96234, 99.99973, 99.87877, 99.99805, 99.88835
54418.989440000005, 59.962043385668935, 59.9558552101283, 59.957830314931094, 33.23341091947497, 33.25767549186804, 33.25369458448776, 0.9999713274953088, 0.9999735534081194, 0.9999708853005506, 9362.566985633352, 9348.928386113463, 9352.645517829655, 221.90181417998156, 73.58455368449722, 67.80705331600939, 9359.845447009282, 9351.713570878826, 9354.444269910764, 282.9671265478131, 281.95181702828114, 282.814673517632, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7546, 7.61033, 5500.234, 714.1258, 4.620429, 3298.514, 711.6357, 7.722332, 5495.521, 731.5684, 4.50457, 3296.05, 716.7573, 7.67297, 5499.359, 710.0952, 7.736857, 5493.536, 100.0, 99.97409, 99.91715, 99.87891, 99.98697, 99.88215
54421.427560000004, 59.95700732059096, 59.957917792296605, 59.95568127756683, 33.219552455210014, 33.25460990341433, 33.21478873989337, 0.9999734228418253, 0.9999790760513558, 0.9999692595762978, 9354.572988038959, 9354.41341257756, 9354.777688716786, 218.6869259641212, 67.61977250762766, 70.66024692292831, 9360.263769460757, 9340.64463519865, 9356.711807876454, 283.1099728265806, 282.1635820258117, 282.694942426156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 716.4854, 7.676006, 5499.495, 720.3904, 4.5823, 3300.095, 705.4822, 7.785469, 5486.357, 737.8599, 4.4575, 3289.008, 710.4436, 7.733419, 5493.867, 715.7216, 7.682653, 5497.978, 99.98941, 100.0, 99.75467, 99.66552, 99.89577, 99.97447
54423.7606, 59.95666785987544, 59.956315764997726, 59.95195485577876, 33.2358892012455, 33.26950460354288, 33.228371130330295, 0.9999709835096723, 0.9999771559528722, 0.9999714781315757, 9368.794641480112, 9344.94136601276, 9346.371714492101, 218.11234137441306, 68.87559274821251, 69.58737828431913, 9365.765294257208, 9341.092557249627, 9346.160246335874, 283.08625346434997, 282.18908275274435, 282.89800130839933, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7546, 7.609795, 5500.229, 713.8534, 4.62006, 3298.969, 711.6746, 7.724909, 5494.676, 731.5489, 4.505305, 3295.823, 716.7192, 7.672788, 5499.361, 713.7931, 7.698402, 5498.391, 100.0, 99.96736, 99.91165, 99.88039, 99.98596, 99.96934
54426.04664000001, 59.95138683893998, 59.95351791103331, 59.9549588052095, 33.22689776786247, 33.25472274874835, 33.21729061656737, 0.9999737990359769, 0.999969415812404, 0.9999709882787968, 9350.2421437353, 9352.243702978885, 9352.164047467004, 219.6012310536894, 70.30000907455496, 75.49448692150872, 9361.041796399655, 9336.04098438755, 9358.30577052362, 282.98136037093116, 282.1488992137213, 282.7418224052721, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7744, 7.609795, 5500.294, 721.1881, 4.574195, 3300.758, 702.9199, 7.799643, 5480.628, 728.2283, 4.530862, 3298.743, 721.4879, 7.623661, 5500.245, 722.1035, 7.612152, 5500.047, 100.0, 100.0, 99.67535, 99.94212, 100.0, 100.0
54428.498640000005, 59.952927269223025, 59.95418090489868, 59.95010741814256, 33.2009089235258, 33.241497510031536, 33.24529968109436, 0.9999759187906138, 0.9999679702337162, 0.9999741706465107, 9361.401128492633, 9343.862373505039, 9360.030943387548, 214.55861980004056, 65.98568413341673, 67.66375664437737, 9357.992687659256, 9352.845231355697, 9356.33559862736, 283.0372680752065, 282.0883465823382, 282.8542257814968, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.2979, 7.581775, 5499.587, 721.7524, 4.574748, 3300.422, 705.6181, 7.776081, 5487.696, 731.5684, 4.505121, 3295.88, 716.7382, 7.67224, 5499.362, 716.3776, 7.676244, 5499.221, 99.98771, 100.0, 99.77899, 99.87375, 99.98613, 99.98435
54430.78544000001, 59.95779093591835, 59.95366486170811, 59.95191183186704, 33.22632331053467, 33.25861019766657, 33.21884446924652, 0.9999742611909176, 0.9999742938958388, 0.9999707081247038, 9357.749116532328, 9357.643355147693, 9364.181755258056, 213.6427072004708, 65.42317366714565, 66.66828702395514, 9363.627662480369, 9355.924471143484, 9356.578924458012, 283.02737289659166, 282.13954114983034, 282.85531079743487, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7941, 7.609616, 5500.507, 720.3516, 4.582116, 3300.494, 705.3463, 7.776449, 5485.293, 731.5489, 4.505121, 3295.711, 722.9566, 7.607408, 5499.968, 716.3975, 7.675878, 5499.103, 100.0, 100.0, 99.73121, 99.88064, 99.99908, 99.98653
54433.15756000001, 59.95353337488148, 59.952481552387674, 59.95167985570153, 33.2089068842581, 33.23982289754041, 33.23230123708185, 0.9999728807569281, 0.9999713643581774, 0.9999727924337453, 9348.761324243018, 9338.098065048162, 9352.298952615061, 214.90601751668987, 65.74665549034444, 67.18856784983109, 9362.729274016305, 9351.803410436823, 9362.522571583278, 282.91770268186417, 282.0753606987178, 282.9296447593765, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 716.4656, 7.675471, 5499.547, 714.048, 4.619508, 3299.02, 711.6163, 7.7227, 5495.75, 737.7629, 4.457868, 3288.608, 729.2703, 7.536731, 5495.953, 710.0554, 7.737223, 5493.536, 99.99045, 99.97562, 99.91607, 99.65339, 99.92914, 99.88106
54435.48876000001, 59.952337796509084, 59.95218628834865, 59.94765288685252, 33.22539145027019, 33.258670017566914, 33.264973320497326, 0.9999755367691683, 0.9999738410067227, 0.9999691038985994, 9360.788812342322, 9347.328533406151, 9350.865558507292, 215.26201517263144, 69.19841562146985, 70.49714853234855, 9361.8766665612, 9335.768394280709, 9349.800002922086, 283.1185199930722, 282.22904343092085, 282.84871617889496, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7546, 7.609795, 5500.177, 720.3126, 4.581563, 3300.219, 705.7346, 7.774056, 5488.572, 731.5489, 4.505489, 3295.885, 722.9757, 7.607408, 5499.97, 716.3975, 7.676244, 5499.147, 100.0, 100.0, 99.80416, 99.8703, 99.99701, 99.98753
54437.7758, 59.954162588757455, 59.953844831519206, 59.95134788920194, 33.22333311975825, 33.21087020296481, 33.20465551551347, 0.9999727605523288, 0.99997529436436, 0.9999707799891697, 9368.218897434475, 9350.692510508092, 9347.12708649518, 219.076573849728, 68.52290530074197, 74.84315118226277, 9351.89782885968, 9341.366264674638, 9352.98954495623, 283.2164481308453, 282.08894933822756, 282.82736456992035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7546, 7.609973, 5500.339, 714.1453, 4.619508, 3298.851, 711.6357, 7.722332, 5495.41, 731.5878, 4.504937, 3296.104, 722.9566, 7.608503, 5499.963, 708.9421, 7.747112, 5490.866, 100.0, 99.96377, 99.91824, 99.88054, 99.9978, 99.84924
54440.107200000006, 59.95986024297666, 59.960330075349944, 59.95965979105494, 33.20106171872955, 33.25333159021991, 33.22333883832322, 0.9999744199865134, 0.9999714236437465, 0.9999710172142587, 9357.013439348724, 9341.716899829149, 9360.91751167255, 216.44681216588924, 67.63481708218842, 70.47366276701314, 9351.819203435794, 9348.936713309806, 9359.207209316077, 283.1751176547095, 282.0976269329748, 282.77981240224005, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 729.0436, 7.538229, 5496.23, 707.7639, 4.655611, 3294.774, 717.8669, 7.664717, 5499.511, 727.0049, 4.537297, 3298.306, 719.3324, 7.642107, 5500.625, 708.0275, 7.755718, 5492.522, 99.93005, 99.84025, 99.99483, 99.95478, 100.0, 99.8481
54442.45596000001, 59.966604701908786, 59.96035630406055, 59.96258105728555, 33.22530638336069, 33.261878252346975, 33.22132836569338, 0.9999731471187374, 0.9999725510132592, 0.9999713988214042, 9365.0801035228, 9343.086305358314, 9360.149268415813, 218.78235518504516, 65.82417000051191, 73.00775903268323, 9360.698322941504, 9343.961477140378, 9355.255950531844, 283.19250976872837, 282.2207299624396, 282.86789969224156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7744, 7.609973, 5500.229, 713.9312, 4.618587, 3299.019, 715.2269, 7.68791, 5499.567, 726.4418, 4.541342, 3299.416, 716.7573, 7.672422, 5499.413, 710.0554, 7.736308, 5493.879, 100.0, 99.96036, 99.98483, 99.98521, 99.98792, 99.8812
54444.820640000005, 59.96234159280762, 59.965081333562395, 59.96302436305716, 33.25078183434483, 33.26089789452316, 33.258437343693004, 0.9999711237492852, 0.9999776040497115, 0.9999723273409086, 9368.386651988818, 9354.676085154812, 9364.228185603872, 209.290534489764, 64.10079303505404, 70.46089840820878, 9363.38195965097, 9342.439822828164, 9361.650421383103, 282.94112149721246, 282.1068708741261, 282.8231255152819, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 719.1469, 7.648165, 5500.027, 718.7368, 4.588378, 3300.619, 724.0787, 7.594217, 5499.736, 719.0628, 4.591169, 3300.255, 710.3864, 7.733054, 5493.362, 716.3577, 7.67661, 5499.269, 100.0, 100.0, 99.99365, 100.0, 99.89484, 99.98531
54447.160240000005, 59.96260384134445, 59.96356120057915, 59.96696084487005, 33.24804641023573, 33.28174853958897, 33.24013415448758, 0.9999672379168602, 0.9999735350086982, 0.9999739448772874, 9371.84152423238, 9352.220279908155, 9361.4975535602, 215.38786032340477, 62.744005132391976, 74.39370627797143, 9360.280416532367, 9354.911100553354, 9370.427523422899, 282.84281794287307, 281.9210170560909, 282.7327146837152, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7349, 7.609973, 5500.281, 713.6978, 4.62006, 3298.862, 718.0223, 7.659563, 5500.011, 725.335, 4.548697, 3299.312, 716.7192, 7.672788, 5499.247, 710.0355, 7.736491, 5493.884, 100.0, 99.96411, 99.9987, 100.0, 99.98703, 99.8874
54449.500680000005, 59.968447495189366, 59.97144959171103, 59.96779263636651, 33.25187410857773, 33.261817201747554, 33.27543108400793, 0.9999703361306317, 0.9999814175193807, 0.9999706442886181, 9359.766871014392, 9352.410193652291, 9365.793932350332, 209.37571350076087, 58.46399950690238, 64.70437574924063, 9369.637793533231, 9353.835485895963, 9356.484474703468, 282.98736197623566, 282.1831576498005, 282.92579261619545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7744, 7.609973, 5500.287, 720.3126, 4.581932, 3300.437, 718.0223, 7.659931, 5500.115, 718.9851, 4.589514, 3299.86, 716.7382, 7.672605, 5499.304, 716.3776, 7.676427, 5499.34, 100.0, 100.0, 99.99773, 100.0, 99.98403, 99.98433
54451.78044, 59.975624582711845, 59.97271126564798, 59.975330902914756, 33.25139271940305, 33.24981662423614, 33.2376551267089, 0.9999660327350907, 0.9999722979063984, 0.9999671850435597, 9375.529032765899, 9350.057381935198, 9361.13833646887, 228.30162044581175, 67.86390176147574, 73.76856369334155, 9367.903084694592, 9346.732687943178, 9359.544936394012, 283.06420013193434, 282.1684152226386, 282.94538820872776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 729.0831, 7.537872, 5496.282, 726.6357, 4.540671, 3299.525, 711.6163, 7.7227, 5495.573, 712.7712, 4.627574, 3297.934, 722.9376, 7.607955, 5500.019, 722.6005, 7.611786, 5499.933, 99.92806, 99.97235, 99.91811, 99.94261, 99.99894, 100.0
54454.147240000006, 59.97147840497301, 59.96773001295586, 59.97082703460068, 33.256048372134565, 33.27072153652894, 33.23076722372126, 0.9999726743993465, 0.9999750438664868, 0.999969878268584, 9363.266105201852, 9349.691597940764, 9365.103850582449, 208.93793988670768, 69.16462390110246, 68.06327396294637, 9360.272931259296, 9346.811483586926, 9361.419667131478, 283.04121685137403, 282.08209906288783, 282.88415054712385, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7744, 7.609973, 5500.114, 720.4683, 4.581195, 3300.214, 718.0223, 7.659747, 5499.951, 718.9657, 4.588227, 3300.5, 717.5775, 7.658177, 5500.22, 716.3975, 7.676244, 5499.328, 100.0, 100.0, 99.99877, 100.0, 99.99983, 99.98117
54456.4962, 59.97527392752465, 59.97562778090445, 59.97007205551392, 33.207609930629026, 33.253574348620745, 33.229594823067956, 0.9999731461558203, 0.9999716981992178, 0.999972601484239, 9359.407773826559, 9341.753003967282, 9352.789753316822, 216.77914117660316, 67.40434726692911, 67.19812343763579, 9357.674514071336, 9340.79670618321, 9355.595888403424, 283.07644337993025, 282.1260833313796, 282.7889943845079, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7744, 7.609616, 5500.229, 720.3904, 4.581195, 3300.514, 710.704, 7.735033, 5493.306, 721.5289, 4.573886, 3300.68, 726.4664, 7.563577, 5497.422, 711.2085, 7.730082, 5494.011, 100.0, 100.0, 99.89549, 100.0, 99.95172, 99.89165
54458.80100000001, 59.97489504194835, 59.97235982945504, 59.97052653719382, 33.24770855133448, 33.244526837938764, 33.23536518435039, 0.9999765688605071, 0.999970723395709, 0.9999749704434259, 9369.472787568575, 9351.581865973196, 9357.959552955848, 216.24032168090707, 68.75313602120332, 61.675771763594994, 9367.288399399044, 9346.94284004001, 9359.198766073998, 282.9990303777792, 282.2007855807913, 282.84164184148807, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 717.9639, 7.656374, 5500.693, 717.0247, 4.597773, 3300.401, 709.9081, 7.738714, 5495.123, 719.7036, 4.589147, 3300.697, 722.9757, 7.607225, 5500.021, 716.3975, 7.676427, 5499.102, 100.0, 100.0, 99.89781, 100.0, 99.99504, 99.98226
54461.1762, 59.9739036750463, 59.972259336754256, 59.97436619241885, 33.23377125948959, 33.24541339171392, 33.21142306137752, 0.9999725893210466, 0.9999728844928107, 0.9999713038725646, 9360.508479011647, 9347.804405802342, 9355.175716083475, 217.3944973037851, 62.32868525741901, 69.27805265987081, 9365.041301446734, 9345.197013035451, 9360.789379060969, 283.2150743707511, 282.1935644163491, 282.83196104754927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7744, 7.609795, 5500.287, 714.048, 4.62006, 3298.858, 711.6163, 7.722332, 5495.808, 725.2573, 4.549616, 3299.699, 722.9566, 7.607408, 5499.968, 710.0753, 7.736674, 5493.535, 100.0, 99.97398, 99.92237, 99.96909, 99.99802, 99.88317
54463.515960000004, 59.97342584070848, 59.97136477104074, 59.974792210250335, 33.19948451336056, 33.230382387599015, 33.20278862053513, 0.999962671024127, 0.9999690618880466, 0.9999684391129914, 9360.158525700681, 9348.865384846044, 9350.691622204318, 221.00282079590852, 73.96469956892224, 75.93214242894373, 9357.303012524235, 9341.257675099774, 9352.044924452373, 283.11496550101924, 282.16214311296886, 282.99200862883816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 729.0831, 7.538407, 5495.952, 707.7444, 4.655979, 3295.111, 718.0029, 7.659747, 5499.944, 731.5101, 4.505121, 3295.595, 716.7382, 7.673153, 5499.47, 704.8664, 7.795455, 5486.008, 99.925, 99.85043, 99.99975, 99.88068, 99.98896, 99.7442
54465.819240000004, 59.97501343494628, 59.97314695816023, 59.971956343261276, 33.23470819787784, 33.25581199672642, 33.21372063712039, 0.9999706995101972, 0.9999742329225267, 0.9999684222549372, 9364.948963464782, 9352.53941307158, 9366.594460642242, 213.44096492751643, 64.64357897298441, 73.24008161571965, 9360.26263384547, 9343.231907696632, 9368.549116372742, 283.24685461818024, 282.21817833296916, 282.949291653445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7744, 7.609795, 5500.229, 714.3203, 4.618771, 3298.854, 711.6357, 7.722148, 5495.582, 725.2184, 4.549616, 3299.545, 722.9376, 7.607955, 5499.963, 710.0355, 7.736857, 5493.417, 100.0, 99.96374, 99.91718, 99.9865, 99.99805, 99.87892
54469.091720000004, 59.97032056757619, 59.972845902358344, 59.971247392073, 33.21274926891042, 33.25760358619803, 33.24495214627439, 0.9999690782226662, 0.9999765112875135, 0.9999737678020847, 9356.807661685234, 9344.2274704141, 9359.038946120161, 217.28680329767667, 64.48340988399286, 75.3429192872307, 9367.732501980594, 9348.315240250273, 9351.25282345023, 283.1364077865581, 282.2901967891324, 282.9324347849692, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7744, 7.609795, 5500.177, 713.8534, 4.620613, 3298.677, 722.9723, 7.603053, 5499.938, 737.7823, 4.457316, 3288.732, 710.3291, 7.733602, 5493.959, 716.3577, 7.676427, 5499.221, 100.0, 99.97405, 99.99956, 99.66386, 99.88876, 99.98433
54471.425160000006, 59.96773301443892, 59.969855251187816, 59.96991822143057, 33.21957258011673, 33.264049826902756, 33.25209023199509, 0.999970448363744, 0.9999735531721357, 0.9999738484893992, 9362.04036371856, 9352.310280400112, 9356.925394678778, 216.1612393696878, 67.91157956258894, 67.58228270877134, 9363.891240624389, 9348.90677880637, 9354.3191320989, 283.07799063974835, 282.18170717699957, 282.94011628879633, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.0449, 7.613364, 5500.391, 713.9702, 4.62135, 3299.068, 718.0223, 7.659931, 5500.121, 731.5489, 4.505305, 3295.769, 716.7192, 7.67297, 5499.355, 710.0554, 7.737223, 5493.771, 100.0, 99.95739, 99.99259, 99.87554, 99.98591, 99.88533
54473.77128, 59.9682556943729, 59.96967519114917, 59.96922746050695, 33.2584111332531, 33.274007821910836, 33.261180340211084, 0.9999686703614998, 0.9999736259747039, 0.9999688988965411, 9361.836655504236, 9346.800489953785, 9358.266091553822, 215.72003239657488, 65.40831216209699, 71.94972903665166, 9365.22193233788, 9344.506614425583, 9352.542442215345, 283.02148940247014, 282.16193433767506, 282.9484093283812, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7546, 7.61033, 5500.449, 720.4099, 4.581748, 3300.887, 718.0223, 7.659747, 5500.114, 731.5684, 4.505489, 3295.717, 716.7192, 7.672788, 5499.313, 710.0952, 7.736674, 5493.652, 100.0, 100.0, 100.0, 99.88052, 99.98689, 99.88319
54476.178120000004, 59.959406829500345, 59.96068124123987, 59.96135309206703, 33.227542712949266, 33.25555599372459, 33.24689775260507, 0.9999700795903556, 0.9999706792778833, 0.9999708669342257, 9369.592147849118, 9351.411707886462, 9352.195285280253, 219.14310935168237, 65.36648085140678, 68.61573670896496, 9370.476237501378, 9347.705878375955, 9353.200097718123, 283.24284062844896, 282.1510181860878, 282.8339564493209, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7744, 7.609973, 5500.455, 720.4099, 4.581379, 3300.317, 718.0223, 7.659747, 5500.12, 731.5101, 4.50457, 3296.165, 716.7382, 7.672788, 5499.415, 710.0554, 7.736674, 5493.766, 100.0, 100.0, 100.0, 99.86013, 99.98403, 99.88207
54478.538920000006, 59.959271527593984, 59.964025460402624, 59.963302574517655, 31.610983987230718, 31.446245944935754, 31.275694902622114, 0.999971583042781, 0.9999768874711029, 0.9999687235486185, 8650.405113734674, 8610.772707906832, 8577.446990552458, 197.11615886266736, 50.17828008456809, 64.3565246953699, 8455.35815742421, 8403.230682482788, 8343.96075969945, 282.9944378269172, 282.1634824550233, 282.7248170601613, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7546, 7.609973, 5500.282, 720.371, 4.581011, 3300.043, 718.0223, 7.659747, 5499.951, 731.5295, 4.505305, 3295.876, 716.7001, 7.672422, 5499.308, 667.1716, 8.137707, 4869.509, 100.0, 100.0, 100.0, 99.87215, 99.98705, 91.53194
54480.85988, 59.9551182191399, 59.95673565014398, 59.95727036890183, 30.01435893614053, 30.273619930579045, 30.518973888979833, 0.9999814791755374, 0.9999814026837542, 0.9999785536134091, 8857.678611817348, 8912.482429286065, 8977.280536054623, 207.3123081721269, 61.973114200521195, 59.7087592586995, 9183.777808594388, 9235.376430724511, 9300.922004435764, 283.1129804674584, 282.10229392026736, 282.9389195593026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.7546, 7.609795, 5500.171, 720.3126, 4.583037, 3300.545, 717.9641, 7.661588, 5500.123, 731.277, 4.506408, 3296.343, 516.3009, 8.402926, 3527.31, 706.1189, 7.772199, 5488.114, 100.0, 100.0, 99.99634, 99.87572, 69.87425, 99.78249
54483.24728, 59.95817589511624, 59.956920501070485, 59.95791758859956, 32.790371292693834, 32.590926776819884, 32.6193056755077, 0.9999747774006779, 0.999978555953885, 0.9999766063581679, 9357.993551319929, 9330.540820268443, 9358.78154809107, 219.29443911321187, 65.42947928816193, 75.97206381339015, 9364.999083630617, 9351.321590106736, 9369.421756468484, 282.90307357186396, 282.063724683372, 283.0493884647558, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.5969, 7.612114, 5500.217, 720.6239, 4.580458, 3300.375, 717.8281, 7.661588, 5499.883, 251.2697, 5.063514, 1637.77, 716.681, 7.673883, 5499.229, 706.1388, 7.775129, 5487.689, 100.0, 100.0, 99.99743, 38.97495, 99.98458, 99.78211
54485.61796, 59.957297545843204, 59.95755147196803, 59.956657250004255, 33.19487541487353, 33.26310703563379, 33.23006668062821, 0.9999736267699436, 0.9999768196490433, 0.9999719611118719, 9316.282181351868, 9282.279455537146, 9283.224339213792, 207.20298549233667, 70.29701760455487, 70.4395194259082, 9232.384742688517, 9196.738111522227, 9178.791610156648, 282.936700312936, 281.985855701495, 282.88539959396326, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.5575, 7.614792, 5500.372, 720.585, 4.580458, 3300.212, 697.6786, 7.320316, 5193.771, 726.9273, 4.538217, 3299.115, 716.6429, 7.673701, 5499.458, 706.1786, 7.774214, 5487.325, 100.0, 100.0, 99.33149, 99.9808, 99.98375, 99.76814
54487.958360000004, 59.95865335100847, 59.956925858107304, 59.95544913531585, 31.593594530894645, 31.474904233265654, 31.279597354509203, 0.9999729721052473, 0.9999750242838912, 0.9999727011964284, 8665.303126506555, 8620.591452543826, 8587.887817980227, 201.31459484440427, 59.30617833277802, 66.02631249803972, 8464.566064442773, 8412.488612930703, 8376.534412887539, 282.91390063619576, 282.1093472459896, 282.74515685125243, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.3801, 7.614256, 5500.372, 809.8275, 4.296058, 3297.876, 708.1416, 7.755097, 5491.566, 726.6749, 4.540239, 3299.276, 716.6047, 7.674614, 5499.172, 706.437, 7.769636, 5488.316, 100.0, 99.93424, 99.84461, 99.96318, 99.98355, 99.79674
54490.243480000005, 59.95372023973279, 59.95471946038871, 59.953244704804845, 33.24106680508403, 33.24780607200734, 33.22664861221689, 0.9999724417601731, 0.9999734389809833, 0.9999691384384344, 9356.33592092892, 9343.271213363598, 9361.907754575948, 214.3880107420132, 64.18140442928825, 71.50796963309759, 9358.602340687412, 9349.736470183128, 9347.47722730709, 282.9887113644908, 282.1815074398422, 282.9004344487824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.0197, 7.616755, 5500.591, 714.1841, 4.619324, 3299.396, 708.1222, 7.756201, 5491.138, 726.7331, 4.538768, 3298.496, 716.5475, 7.674614, 5499.342, 706.3575, 7.770368, 5488.547, 100.0, 99.97207, 99.83747, 99.98188, 99.98663, 99.79024
54492.585600000006, 59.9557867870937, 59.95330067518337, 59.95383629967173, 33.207467241771496, 33.23197413436315, 33.21750351979661, 0.9999729095787281, 0.9999715504819016, 0.999970903050927, 9355.675160835235, 9339.922178311554, 9341.149082870985, 221.44113768239777, 64.93973775892186, 71.4244658574653, 9350.844361198466, 9333.90961916271, 9355.445758461714, 283.06240314423866, 282.3518334114559, 282.8738259271319, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.4195, 7.613721, 5500.267, 714.6705, 4.617482, 3298.837, 708.064, 7.757306, 5491.485, 726.6943, 4.539504, 3298.89, 716.4903, 7.674797, 5499.343, 706.2183, 7.771101, 5486.825, 100.0, 99.96336, 99.84112, 99.97511, 99.98666, 99.79317
54495.06940000001, 59.9569756446955, 59.95882214148646, 59.95814519648093, 33.20452176690347, 33.26252722303616, 33.21639304353823, 0.9999746956723913, 0.9999774342685187, 0.9999744320047093, 9350.406473292527, 9348.487889899698, 9358.326924811277, 214.71767241894463, 62.96077105978111, 71.66232062967265, 9348.991697765081, 9340.447119650675, 9351.482930800246, 282.99874134255606, 282.0085617957129, 282.8346214452427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 728.6888, 7.542334, 5496.487, 720.7018, 4.579169, 3300.193, 702.4345, 7.803876, 5483.163, 722.3251, 4.568922, 3300.213, 720.1526, 7.643567, 5499.938, 704.9658, 7.785933, 5487.238, 99.93378, 100.0, 99.68256, 100.0, 99.99961, 99.76656
54497.43984000001, 59.95606960870494, 59.957305064295646, 59.95612368080037, 33.225834998860705, 33.28545809052572, 33.26103384911026, 0.9999705362304308, 0.9999736188372372, 0.9999736652770477, 9353.873645125972, 9338.508188708085, 9353.204516649832, 213.84933992568222, 65.23478057389457, 68.92728879809829, 9367.364809333641, 9351.660076663673, 9353.86843637273, 282.9815635876397, 282.0395173528034, 282.978701959413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.4195, 7.613899, 5500.544, 714.5344, 4.617482, 3299.066, 708.161, 7.754545, 5491.42, 726.7331, 4.539688, 3299.339, 722.7086, 7.609599, 5499.943, 706.3774, 7.770002, 5488.601, 100.0, 99.96863, 99.8364, 99.97857, 99.99963, 99.79246
