TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
54514.03564, 59.95769238693903, 59.95746947014052, 59.9560350765499, 30.708460548036875, 30.742060739820566, 30.716883757900064, 0.9999726503761305, 0.9999786781667774, 0.999973657086187, 8639.268830816283, 8629.429288901218, 8645.137914741063, 196.41724686071302, 54.55547503031676, 66.25907613160143, 8648.958414854531, 8628.9658791474, 8636.003915011148, 282.93764112101195, 282.17165931014506, 282.93104488221525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 720.4086, 7.635494, 5500.653, 721.7718, 4.576221, 3300.364, 714.334, 7.696009, 5498.153, 732.9665, 4.494641, 3294.551, 716.5284, 7.674614, 5499.285, 718.7634, 4.59122, 3299.999, 100.0, 100.0, 99.96501, 99.82848, 99.98463, 100.0
54516.36668000001, 59.956535738907846, 59.95755801028615, 59.95655573616161, 30.70898070077887, 30.746988035603536, 30.73231187042535, 0.9999720519129162, 0.9999778320343085, 0.9999739687878255, 8638.439950719718, 8631.603540613916, 8632.908746556304, 199.92281282030262, 55.29841110966049, 65.90911324184708, 8646.52028898799, 8631.136231368177, 8642.959714753975, 282.96024455068823, 282.0166040564482, 282.84829771983823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4589, 7.613721, 5500.377, 720.7601, 4.578432, 3300.138, 714.4117, 7.695825, 5498.098, 726.6555, 4.539688, 3298.825, 716.5284, 7.674797, 5499.172, 724.9465, 4.5513, 3299.709, 100.0, 100.0, 99.96402, 99.97165, 99.98354, 99.98978
54518.676360000005, 59.95752553292556, 59.95735544888536, 59.96137281432235, 30.706173490649874, 30.740369447318912, 30.716093396698213, 0.9999694259330464, 0.9999727854408291, 0.9999720848328821, 8641.619013901092, 8632.022387168563, 8644.349901662847, 206.34559647809692, 58.434355625250646, 68.01703224442508, 8648.671507786214, 8638.385765165753, 8641.060656245663, 283.0223559321188, 282.17462808140573, 282.70153658367985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 728.7282, 7.542512, 5496.655, 714.6122, 4.61656, 3299.18, 720.7011, 7.632136, 5500.593, 720.4026, 4.580321, 3300.561, 722.7468, 7.609781, 5500.106, 731.2886, 4.506985, 3296.076, 99.93284, 99.96169, 100.0, 100.0, 99.99857, 99.87969
54521.016, 59.958085500609606, 59.96030264542619, 59.96337646233935, 30.717392351063253, 30.74061689036438, 30.73932331658847, 0.9999709584606993, 0.9999781395509308, 0.9999685149065317, 8634.890218650717, 8629.52604239987, 8640.081422648173, 205.2927175534487, 56.55275148955252, 64.7675130107259, 8641.657862347336, 8631.820200813374, 8639.834270445494, 283.0477755493023, 282.0629870704048, 282.76846904792535, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4392, 7.613543, 5500.377, 720.8574, 4.578432, 3300.418, 714.4117, 7.695825, 5497.925, 726.6166, 4.538768, 3298.998, 716.5475, 7.674797, 5499.335, 724.9663, 4.551117, 3299.591, 100.0, 100.0, 99.96087, 99.96143, 99.98562, 99.9862
54523.3628, 59.96768688767169, 59.96396491556572, 59.96068265379205, 30.670159835587064, 30.689211364543528, 30.683151642584598, 0.9999714415886685, 0.9999855231395811, 0.9999673401535235, 8636.341379651196, 8626.927555694847, 8637.920226363709, 196.02931243699868, 51.66319342424822, 69.13386282500778, 8631.977842681772, 8628.05913174389, 8642.47830977723, 282.8471336781907, 281.9540980093157, 282.7697103091106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4589, 7.613185, 5500.268, 714.6705, 4.615824, 3298.953, 714.2758, 7.695641, 5498.154, 726.7331, 4.537849, 3299.074, 723.7768, 7.593528, 5499.499, 722.8589, 4.569795, 3300.343, 100.0, 99.98863, 99.96091, 99.97054, 99.9894, 100.0
54525.70272, 59.96517418706131, 59.961961629554494, 59.96434452239, 30.695469280356143, 30.73797556513897, 30.708697403031106, 0.999970556611588, 0.9999811633723807, 0.9999685262586729, 8649.775465695891, 8629.957025178232, 8651.119842650127, 197.34488079164248, 53.557068334619544, 70.57696138987876, 8644.692862219707, 8638.209158537848, 8640.091761118449, 283.0527541592123, 282.06388038113215, 282.8419718017922, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 716.1107, 7.67904, 5499.372, 708.3864, 4.648611, 3295.966, 709.6946, 7.740555, 5494.705, 729.7042, 4.518727, 3297.382, 724.9404, 7.59024, 5499.521, 724.5488, 4.552582, 3299.42, 99.98695, 99.87636, 99.88792, 99.91926, 99.98988, 99.98828
54528.12776, 59.96227653723447, 59.962588770809674, 59.964932691484826, 30.70359689044131, 30.747036189205286, 30.67832805923448, 0.9999685850561585, 0.999984804629868, 0.9999745233729955, 8633.021574769697, 8629.091781797375, 8634.156088216341, 196.4039703477747, 46.92398263339828, 70.14189449072182, 8645.543395792143, 8637.41850636364, 8645.221917796307, 283.0683008476818, 281.99479254520554, 282.7665492711589, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4392, 7.613721, 5500.545, 714.4565, 4.61656, 3299.291, 714.3923, 7.696009, 5498.029, 732.9859, 4.494825, 3294.552, 729.0605, 7.538375, 5495.891, 718.6043, 4.592136, 3300.23, 100.0, 99.9771, 99.96599, 99.83349, 99.92576, 100.0
54530.450800000006, 59.961006838371105, 59.96515366897247, 59.96700176144787, 30.65274960980943, 30.717915190377376, 30.679977733267958, 0.9999690943338342, 0.9999858186465371, 0.9999694794990936, 8642.152674990373, 8628.309491919375, 8626.080419028938, 196.02512057971444, 42.71912240577035, 66.5529423033422, 8631.180180701524, 8622.404673684561, 8639.677731053447, 283.060875710889, 282.11281045888757, 282.7937791560989, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 728.0382, 7.544118, 5496.765, 720.8574, 4.579353, 3300.476, 720.6817, 7.632136, 5500.481, 739.2581, 4.446101, 3286.488, 735.1072, 7.455462, 5486.527, 712.2622, 4.629492, 3297.871, 99.93661, 100.0, 100.0, 99.58914, 99.73572, 99.93407
54532.83816000001, 59.95823120421381, 59.96851856675395, 59.96772478951727, 30.687252338909524, 30.707841554574696, 30.706385796050803, 0.999970594123692, 0.9999844283299069, 0.9999709225389893, 8642.045653792837, 8631.217654406173, 8633.81544898921, 196.29502236632243, 39.75583771791935, 69.12012203061158, 8644.647265608573, 8636.596586476113, 8640.739002544382, 282.99446310146715, 282.2243720516748, 282.9629651157112, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4195, 7.613543, 5500.268, 714.4954, 4.617113, 3298.842, 714.3923, 7.696193, 5497.864, 732.9859, 4.494825, 3294.551, 729.0987, 7.538558, 5496.162, 718.6043, 4.592502, 3300.23, 100.0, 99.97692, 99.95976, 99.83336, 99.92882, 100.0
54535.18460000001, 59.96747623212225, 59.967706622258135, 59.97345495635767, 30.694378888405165, 30.717095421697167, 30.670822637560697, 0.9999720109927334, 0.9999805039553806, 0.9999682037100017, 8631.784117099918, 8636.55554972764, 8650.619535110167, 200.59839208250696, 54.614026552611904, 67.32825005007035, 8643.938601178783, 8628.216044355593, 8638.362123593626, 283.056580215245, 282.05805925507775, 282.8482848737322, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4195, 7.613543, 5500.435, 720.7212, 4.579169, 3300.416, 714.4117, 7.696009, 5498.147, 732.9859, 4.495193, 3294.445, 729.0224, 7.538375, 5496.113, 718.7236, 4.591587, 3300.113, 100.0, 100.0, 99.9649, 99.83026, 99.92576, 100.0
54537.46336, 59.96629725123653, 59.96874241030637, 59.971629916893534, 30.698671957132152, 30.725234610396683, 30.706178491483133, 0.9999702825565966, 0.9999837365188553, 0.999969972432193, 8646.318320198614, 8638.307604222999, 8646.906265812366, 193.28397465827175, 50.16064945764231, 64.39357114912582, 8639.90111504939, 8630.068160629431, 8639.806359451573, 283.0078123989066, 282.0396865555057, 282.7763692970231, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 716.1501, 7.67904, 5499.307, 727.1026, 4.536435, 3299.003, 708.0251, 7.755833, 5491.75, 726.7331, 4.539136, 3299.227, 722.8231, 7.608868, 5499.827, 723.9325, 4.562287, 3299.676, 99.986, 99.96148, 99.83928, 99.96963, 100.0, 99.98876
54539.82748000001, 59.97425122188302, 59.97242913466273, 59.9719813971589, 30.700146210292015, 30.73412921188585, 30.718362681604383, 0.9999720229221447, 0.9999801510775408, 0.9999688078371053, 8641.975245845337, 8632.094310940407, 8641.671839197425, 197.47141975382897, 54.85351666418455, 73.34349909166485, 8647.162675359015, 8630.996468167965, 8645.942136413076, 282.9841839579755, 282.1792859881203, 282.77386133104505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4392, 7.613721, 5500.377, 720.9352, 4.577879, 3300.477, 714.3923, 7.696009, 5498.036, 732.9859, 4.494273, 3294.498, 726.0276, 7.578004, 5499.087, 723.4554, 4.559174, 3299.614, 100.0, 100.0, 99.96597, 99.8403, 99.982, 99.98691
54542.16732000001, 59.97089354395693, 59.96943106002135, 59.97016299223335, 30.697897349550978, 30.69629312901823, 30.702735942093653, 0.9999717053142475, 0.9999775033804927, 0.9999703808686881, 8640.072504885247, 8629.794261291101, 8635.600554517654, 205.42734998649962, 57.09845198930634, 66.73516758764481, 8643.55951463044, 8635.764514049593, 8633.600726030063, 282.8083939902319, 282.09569914256303, 282.8133557722938, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.8532, 7.603013, 5500.059, 719.0869, 4.591878, 3300.392, 717.3428, 7.660667, 5500.265, 737.7046, 4.454742, 3287.254, 716.7192, 7.672788, 5499.232, 731.2488, 4.506985, 3295.898, 99.99929, 100.0, 100.0, 99.6493, 99.98463, 99.8743
54544.476800000004, 59.97029381044153, 59.974826442246446, 59.97307088301334, 30.717375789573445, 30.742684359091914, 30.704825499813992, 0.9999698319901019, 0.9999770097937083, 0.9999753228465598, 8642.849799188105, 8626.488566330965, 8641.313064081005, 201.48029098989628, 61.2670978074525, 64.40064963837372, 8645.318991165841, 8630.780981048114, 8646.85903042885, 282.9559702775728, 282.06239359080433, 282.894274545056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 725.2979, 7.588736, 5499.646, 719.7874, 4.583958, 3300.361, 714.4311, 7.695825, 5498.147, 733.0053, 4.494457, 3294.78, 722.7468, 7.609599, 5500.106, 724.9862, 4.5513, 3299.764, 99.99215, 100.0, 99.96391, 99.84041, 99.99765, 99.99146
54546.81672, 59.97010789157287, 59.97281302730716, 59.973282929856104, 30.69742908496154, 30.739183240331588, 30.69417459034619, 0.9999702127473193, 0.9999740269556204, 0.9999742639658008, 8645.738686418634, 8639.125626489313, 8637.883081193073, 203.99275448068556, 51.67358110032296, 64.90614598045795, 8639.291091360968, 8634.631273808911, 8646.937817547885, 282.9853377301362, 282.1601845330375, 282.7730041576469, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4392, 7.613543, 5500.21, 714.2814, 4.618034, 3298.674, 714.4117, 7.696009, 5498.148, 732.9859, 4.494825, 3294.614, 722.7468, 7.609964, 5500.056, 724.9862, 4.551483, 3299.477, 100.0, 99.97016, 99.96393, 99.83538, 100.0, 99.98273
54549.157320000006, 59.96606938872545, 59.97008570642143, 59.967646778054394, 30.676709510693062, 30.70761703070297, 30.694372902575115, 0.9999718082583, 0.9999891611013817, 0.9999698352136365, 8636.841706440298, 8630.321122958008, 8642.175484682573, 197.3671525667878, 47.13569116416147, 66.52858964740153, 8638.983309365382, 8625.073312345756, 8638.166019574714, 282.8955540895272, 282.13682359656013, 282.7396787181291, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 716.1304, 7.679397, 5499.302, 708.153, 4.653216, 3294.931, 708.1028, 7.755281, 5491.298, 726.6943, 4.540055, 3299.33, 729.0796, 7.538192, 5495.994, 718.7236, 4.591587, 3299.995, 99.98695, 99.845, 99.84038, 99.97201, 99.9229, 100.0
54551.442760000005, 59.9674478065946, 59.964811439696284, 59.96545623234779, 30.699374726988083, 30.724191354472673, 30.69916380015653, 0.9999716624894651, 0.9999773655215205, 0.9999707247778723, 8648.945500118005, 8635.233932925785, 8645.039806727578, 202.69089946406052, 57.08481948251574, 66.28380255423644, 8642.644824958928, 8631.144926162013, 8645.283002753577, 282.9305174353379, 282.09204312001776, 282.8123128816607, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4392, 7.613543, 5500.377, 714.4176, 4.617666, 3299.119, 714.3923, 7.695825, 5498.146, 732.9665, 4.494641, 3294.609, 722.7659, 7.609599, 5500.106, 724.9663, 4.5513, 3299.707, 100.0, 99.97692, 99.96297, 99.83334, 100.0, 99.98279
54553.72120000001, 59.96964115534594, 59.967925202576296, 59.96649931392357, 30.73809479901582, 30.73634429715961, 30.705307613573403, 0.9999700641420834, 0.999980695871742, 0.9999740213224176, 8639.24912522452, 8637.077657892285, 8643.432385405122, 199.34039801237031, 46.7445421937864, 65.30902721728171, 8642.678178956605, 8630.257542018966, 8644.488882834641, 282.92900455934375, 282.0889955869857, 282.8028498062219, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4195, 7.613364, 5500.545, 714.6705, 4.61656, 3299.166, 714.3923, 7.695825, 5498.096, 726.6166, 4.540055, 3299.165, 722.7468, 7.609964, 5500.085, 717.7892, 4.59708, 3300.002, 100.0, 99.97333, 99.96395, 99.97329, 99.99854, 99.99866
54556.0906, 59.96429443661095, 59.96375652693475, 59.96433208245941, 30.735021090346677, 30.734250853364866, 30.712891335783013, 0.9999722543113382, 0.999979806380248, 0.999969573271065, 8645.947503208514, 8636.698103126533, 8648.217858719949, 200.79228374747436, 51.3306026496312, 61.41500458625342, 8646.355152907801, 8631.410165592699, 8641.21020999824, 282.9231749410097, 282.1479324532765, 282.76287865083657, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 728.7282, 7.542155, 5496.708, 720.7796, 4.578984, 3300.255, 720.274, 7.63637, 5500.351, 721.9173, 4.568554, 3300.187, 719.5231, 7.640098, 5500.533, 717.2325, 4.600376, 3299.842, 99.93873, 100.0, 100.0, 100.0, 100.0, 100.0
54558.43828, 59.96259966580442, 59.96557369073916, 59.96461060215028, 30.690702079976795, 30.72034850671644, 30.721360869844943, 0.9999732854805357, 0.999981861916747, 0.9999756659740178, 8637.01172345657, 8635.747012882719, 8645.544274251988, 201.48550787459237, 56.730358645724664, 64.20126782318766, 8644.430289698903, 8626.577629455902, 8642.724886657816, 283.0704381044043, 282.181554991493, 282.9230646150653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4195, 7.613721, 5500.43, 717.1025, 4.601457, 3299.896, 714.4117, 7.696009, 5498.093, 726.5972, 4.539688, 3299.273, 722.7468, 7.609781, 5500.059, 718.6838, 4.591403, 3299.829, 100.0, 100.0, 99.95982, 99.97657, 99.99961, 100.0
54560.771960000005, 59.97231856421985, 59.97029983214699, 59.96720933148526, 30.68007355134564, 30.707881471698826, 30.718197697305055, 0.9999670369347983, 0.9999793696880436, 0.9999707099252594, 8638.540862824018, 8633.945785717857, 8643.716602305612, 205.89552943089757, 59.765510594677835, 65.32569205937273, 8644.26112148776, 8635.648277421562, 8637.452689900818, 282.893973873515, 282.08012532185427, 282.8965274981974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 719.1271, 7.654768, 5500.084, 725.8964, 4.545277, 3299.009, 708.3552, 7.755097, 5491.412, 732.9859, 4.494825, 3294.836, 729.0605, 7.538923, 5495.832, 725.0061, 4.551117, 3299.54, 100.0, 99.98802, 99.84972, 99.83008, 99.92282, 99.98464
54563.13828000001, 59.96592833596457, 59.97003245864958, 59.97108958319054, 30.703290378329, 30.716143687195466, 30.72642395285091, 0.9999738803701113, 0.999982054313122, 0.9999735385460367, 8654.381468314077, 8639.073572711159, 8644.987789828137, 201.52377686007276, 54.496992450888456, 62.773890300715266, 8651.89206599798, 8632.163448506422, 8642.099936748578, 283.00348657812464, 282.02681316573677, 282.834491561769, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4392, 7.613721, 5500.435, 720.8574, 4.579169, 3300.592, 714.3923, 7.696193, 5498.096, 726.6749, 4.538768, 3299.227, 722.7468, 7.609416, 5500.165, 718.7435, 4.59177, 3300.166, 100.0, 100.0, 99.96397, 99.97517, 99.99758, 99.99859
54565.39688000001, 59.97499226805395, 59.971395001119454, 59.972303719455695, 30.707308804488164, 30.739229224737958, 30.71687382520874, 0.9999741960655115, 0.999972434229863, 0.9999708238994077, 8637.776424558806, 8628.653989916244, 8642.559190816146, 198.82800434005003, 65.7518621278873, 63.81571592830369, 8643.029968041474, 8627.392318666702, 8649.032730396098, 282.9157851312656, 282.04327671265673, 282.885284297563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4589, 7.613364, 5500.493, 720.838, 4.578984, 3300.811, 714.3923, 7.695825, 5497.924, 732.9665, 4.494457, 3294.667, 722.7659, 7.609781, 5500.106, 725.0061, 4.551117, 3299.823, 100.0, 100.0, 99.96499, 99.837, 100.0, 99.99323
54567.732240000005, 59.972458864091, 59.97049020250281, 59.970671021997546, 30.70310420115691, 30.728794687519727, 30.686682579026783, 0.9999753398467057, 0.999977745147378, 0.9999742765127534, 8636.46054383524, 8632.625045012735, 8643.160720391148, 204.73749704073163, 58.24411468158769, 63.12114560829559, 8641.240844911597, 8637.285316992455, 8639.641966038895, 282.93963132830345, 282.1471392894646, 282.95398513972447, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 728.7282, 7.542869, 5496.545, 714.5538, 4.61656, 3299.06, 720.6623, 7.632688, 5500.475, 739.2581, 4.446469, 3286.38, 716.5284, 7.674979, 5499.124, 731.2488, 4.507717, 3296.247, 99.93578, 99.95663, 100.0, 99.59438, 99.9866, 99.87265
54570.041040000004, 59.970195839985315, 59.97149160847961, 59.97129056816312, 30.70127393515187, 30.73853143814892, 30.726123851784713, 0.9999737246011016, 0.9999707899437578, 0.9999726626284532, 8644.157926703103, 8633.315651987614, 8642.2682960704, 201.86811809556002, 59.27963031799027, 62.388531123426105, 8641.14791815649, 8625.251809352738, 8641.483392188338, 282.9342430134578, 282.17765329613604, 282.9326009256709, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4786, 7.613185, 5500.268, 720.9741, 4.578432, 3300.424, 714.3728, 7.696009, 5498.145, 733.0053, 4.494825, 3294.385, 722.7659, 7.609416, 5500.109, 724.9663, 4.551666, 3299.421, 100.0, 100.0, 99.96286, 99.83863, 100.0, 99.98981
54572.4394, 59.97204248017755, 59.97101967246532, 59.97055274854612, 30.660265375225745, 30.704871128021015, 30.69173966496499, 0.9999767454634465, 0.9999835249218723, 0.9999748954358504, 8636.985904052643, 8632.653211849325, 8637.527047881538, 200.15658536323826, 53.325326710909394, 60.37255514971275, 8642.959600125538, 8631.07755308378, 8635.339100811843, 282.9275036076706, 282.24588047531904, 282.92898595297146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4392, 7.613185, 5500.377, 714.6122, 4.61656, 3299.123, 714.4117, 7.699691, 5497.291, 731.6266, 4.508615, 3296.85, 725.5508, 7.573621, 5498.321, 720.4334, 4.583529, 3300.277, 100.0, 99.97713, 99.94933, 99.87818, 99.97288, 100.0
54574.787280000004, 59.9706643358133, 59.97305924536097, 59.97248655113038, 30.707403911294115, 30.72670876026624, 30.718454799999403, 0.9999782210983453, 0.9999778893428956, 0.9999780149042864, 8637.014947651931, 8635.971013458968, 8643.039906299475, 198.31063074623398, 53.97306087120023, 54.961160932918574, 8646.750570984876, 8634.96820981472, 8639.57896905835, 282.89438326408487, 282.16031381433316, 282.9868471708392, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 717.3528, 7.660122, 5500.41, 711.1296, 4.633875, 3298.569, 712.5481, 7.709815, 5497.454, 732.1898, 4.496112, 3294.498, 722.7659, 7.609781, 5499.999, 724.9465, 4.551666, 3299.647, 100.0, 99.92349, 99.94611, 99.83374, 99.99857, 99.98787
54577.088760000006, 59.97559541120823, 59.972682944201395, 59.973450024312406, 30.725234413979297, 30.73553807375915, 30.704159428009426, 0.999979620668115, 0.9999837633705122, 0.9999749677980488, 8639.041225369134, 8637.395910176281, 8636.181200165312, 193.85006874778298, 43.548362718937824, 59.208895828179266, 8642.029228607349, 8639.348056672563, 8644.838660372088, 283.04698187467795, 282.1822515360777, 282.81497154209666, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4392, 7.613364, 5500.377, 714.4371, 4.617666, 3299.229, 714.4117, 7.695457, 5498.029, 726.7914, 4.539136, 3299.118, 722.7277, 7.609781, 5500.106, 718.664, 4.592319, 3300.287, 100.0, 99.98361, 99.96399, 99.96473, 99.99961, 99.99857
54579.43424, 59.97444923035725, 59.974271474693275, 59.97377876158528, 30.718690020812147, 30.711334812560814, 30.71890013688149, 0.9999758284287825, 0.9999799048628732, 0.9999774567666978, 8645.751411641937, 8630.18667634859, 8641.78634339092, 201.9491723834367, 56.36302303255161, 54.85880937880711, 8642.137069614011, 8631.723315273037, 8643.682938401911, 282.9529924139081, 282.2546966743127, 282.9316626288511, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 728.6888, 7.542869, 5496.603, 720.8185, 4.579169, 3300.752, 720.7011, 7.631952, 5500.365, 720.4026, 4.582344, 3300.386, 716.4903, 7.674797, 5499.232, 712.2225, 4.630225, 3298.093, 99.93273, 100.0, 100.0, 100.0, 99.98455, 99.92015
54581.77696, 59.973260969658895, 59.973529053522114, 59.972987175290726, 30.70592795383071, 30.73653079657715, 30.70862610871272, 0.9999778935493694, 0.9999847174761012, 0.999976954751603, 8643.100131109197, 8633.052194180602, 8647.40543198543, 196.03554876919543, 43.264449802665695, 55.63785992367252, 8644.878099695501, 8638.138199608295, 8645.654481446547, 283.0041784712658, 282.1808273185527, 282.8018204332326, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4195, 7.613721, 5500.435, 714.3982, 4.618034, 3298.672, 714.4311, 7.696009, 5498.264, 726.6943, 4.538952, 3298.834, 722.7659, 7.609781, 5500.164, 718.7435, 4.591403, 3300.172, 100.0, 99.95834, 99.96704, 99.97158, 99.99857, 100.0
54584.11060000001, 59.97378495212789, 59.97098774948557, 59.97117574101824, 30.72596371763419, 30.726072515542516, 30.70926328989853, 0.9999790978124471, 0.9999803236470305, 0.9999791547812017, 8643.514480308884, 8634.211007501182, 8639.381925799711, 198.9119747006598, 52.776576693476045, 55.65026453380551, 8641.925047617864, 8635.791547396851, 8639.118882435427, 282.903162971525, 282.09257811850904, 282.8412873006342, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4195, 7.613364, 5500.382, 720.7212, 4.5788, 3300.423, 714.4117, 7.695825, 5497.979, 726.7137, 4.540239, 3298.938, 716.5093, 7.675344, 5499.01, 718.8032, 4.591403, 3300.441, 100.0, 100.0, 99.96184, 99.98191, 99.98059, 99.99506
54586.51180000001, 59.97328800992232, 59.97156256300016, 59.971910201808704, 30.704304024575514, 30.73733743752211, 30.715203122653104, 0.9999784704277811, 0.9999796353527801, 0.9999752406932974, 8642.845301830308, 8639.32461657711, 8640.395566981008, 196.775005054521, 48.28018555320887, 56.54925195391024, 8651.248046599283, 8639.654764917928, 8642.769329156426, 282.87043261580806, 282.07173757981565, 282.81498145600756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 716.1501, 7.67904, 5499.365, 727.1804, 4.536251, 3298.775, 708.161, 7.755833, 5492.0, 732.6364, 4.501812, 3296.083, 712.0649, 7.714426, 5497.1, 721.4473, 4.57712, 3300.22, 99.98904, 99.97013, 99.84033, 99.87005, 99.94587, 100.0
54588.821480000006, 59.971812420597075, 59.974753610171476, 59.97652492433573, 30.711799917579356, 30.71253032624607, 30.73364976115502, 0.9999764964980328, 0.9999809216896453, 0.9999797014623959, 8643.70136004051, 8629.671033017843, 8638.518438449848, 198.3121970885885, 51.67838374447638, 54.23960856360827, 8642.548275772588, 8625.918002271435, 8644.496251493258, 283.07321653423315, 282.1819884310109, 282.8079426940953, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4392, 7.613721, 5500.377, 720.8574, 4.578984, 3300.478, 714.4117, 7.696377, 5497.926, 730.6168, 4.508247, 3295.873, 716.4903, 7.674797, 5499.228, 724.9266, 4.5513, 3299.653, 100.0, 100.0, 99.96088, 99.87354, 99.98654, 99.98809
54591.137200000005, 59.971479233514984, 59.973530333334786, 59.97526899703031, 30.696628647683387, 30.731023176600186, 30.709945474428412, 0.9999798399063141, 0.9999750956501001, 0.999978698033791, 8633.60905840513, 8634.45272180251, 8642.623549349282, 205.57952513192504, 60.36075989329538, 56.48908888963416, 8644.607602620994, 8631.693954053386, 8637.097390205507, 283.0461101642734, 282.1416401145307, 282.92293861489657, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 724.5881, 7.582667, 5499.216, 717.2776, 4.602561, 3300.016, 719.1675, 7.64226, 5500.486, 739.161, 4.446836, 3286.947, 722.7468, 7.609781, 5499.941, 731.3283, 4.507351, 3296.133, 99.98807, 99.99909, 100.0, 99.58427, 99.99753, 99.88994
54593.416240000006, 59.973595525421175, 59.97023887460601, 59.97095679402477, 30.710122206566506, 30.735929588967277, 30.715893485517853, 0.9999760352114077, 0.9999781940070481, 0.9999754267414842, 8645.445102804477, 8636.809240260984, 8647.295498084623, 201.33992463929735, 58.618809156242605, 53.80950044276915, 8642.599523533665, 8625.501711055847, 8643.417832848392, 282.93629108471515, 282.07828676864335, 282.8846279162836, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.4644, 7.602299, 5500.332, 720.8574, 4.578063, 3300.813, 714.4311, 7.695825, 5498.034, 732.9665, 4.494641, 3294.506, 716.5093, 7.674979, 5499.34, 724.9465, 4.551849, 3299.42, 100.0, 100.0, 99.96393, 99.83212, 99.98963, 99.98101
54595.787480000006, 59.975100160531596, 59.97450801594047, 59.97506275144644, 30.715347623567176, 30.735690391272076, 30.698088917229022, 0.9999751142206109, 0.9999778752350681, 0.9999755492872586, 8639.00280128249, 8635.526425123704, 8639.3358396197, 199.05244531260496, 56.8018288629446, 58.81078858265391, 8646.993314254803, 8628.040903953726, 8640.266344670013, 282.8573531690864, 282.08027127368103, 282.9102022970924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4392, 7.613543, 5500.32, 714.476, 4.617482, 3299.283, 714.3923, 7.695825, 5498.206, 732.9665, 4.495193, 3294.493, 722.7468, 7.609599, 5500.056, 724.9266, 4.551666, 3299.708, 100.0, 99.96333, 99.96597, 99.84037, 99.99868, 99.97923
54598.09068, 59.97354662113152, 59.9701583300745, 59.97055296637704, 30.679315456935107, 30.723355020384133, 30.707022266704477, 0.9999753126034122, 0.9999865357904751, 0.9999798387064879, 8633.696265368697, 8630.103427990174, 8641.192629734896, 201.54181699060908, 47.61965247231592, 55.34911890048579, 8644.888167598803, 8630.322016095939, 8641.90449382437, 282.9278723998086, 282.1323155784398, 282.895434043987, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 716.1107, 7.679397, 5499.469, 708.1335, 4.653031, 3294.821, 708.0251, 7.754177, 5491.641, 726.6943, 4.540055, 3298.608, 729.0033, 7.538375, 5495.942, 718.7037, 4.591587, 3300.174, 99.98494, 99.84165, 99.8437, 99.97855, 99.9187, 100.0
54600.496960000004, 59.973880197615316, 59.97473125940661, 59.97154922699357, 30.700722840665147, 30.73459101932169, 30.735083116597714, 0.999978938751308, 0.9999806567032171, 0.9999777716335666, 8644.212566664874, 8632.491649480246, 8645.914464686826, 202.7426201625126, 48.10986155158298, 56.75616123872351, 8650.54892667771, 8634.893657221204, 8641.756463906728, 283.0374704431115, 282.1831312886949, 282.81734783591065, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4392, 7.613364, 5500.377, 714.6317, 4.61785, 3299.122, 714.4311, 7.695825, 5498.207, 732.9859, 4.494457, 3294.212, 722.7659, 7.609599, 5499.839, 723.7138, 4.56302, 3300.028, 100.0, 99.9803, 99.9619, 99.83013, 99.99963, 100.0
54602.8, 59.97372915711924, 59.975798240450736, 59.97520586428584, 30.713799921351267, 30.727159491412788, 30.71286755971846, 0.9999734629290672, 0.999982774589136, 0.9999763016903984, 8642.390263101224, 8634.094440819783, 8638.841332706086, 199.68612630080816, 51.188546802574365, 56.96170235593263, 8642.56244468636, 8629.569895169228, 8642.609390424725, 283.0029156942431, 282.23019207900734, 282.9283260326922, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4589, 7.613543, 5500.372, 714.5538, 4.616929, 3299.117, 714.4117, 7.696193, 5498.338, 725.9175, 4.548697, 3299.848, 720.7249, 7.631514, 5500.104, 715.2047, 4.615758, 3299.008, 100.0, 99.97867, 99.96838, 99.98097, 100.0, 99.97161
54605.32664000001, 59.97739683680204, 59.97710410292344, 59.978214431887515, 30.701423576037172, 30.732900581231704, 30.711238517052628, 0.9999793434538147, 0.9999839135636373, 0.9999771294378638, 8639.633988085487, 8631.850579074624, 8645.923747885005, 197.13274352008193, 49.2571711373306, 58.493729319191516, 8648.404577311485, 8634.984814139261, 8652.927857134688, 282.9530971669697, 282.09017421779913, 282.9871501701225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 727.6439, 7.5625, 5498.27, 717.8223, 4.599431, 3299.547, 716.4111, 7.680363, 5498.751, 726.5195, 4.540791, 3298.889, 722.7277, 7.610147, 5500.056, 718.7435, 4.591587, 3300.222, 99.96713, 99.98488, 99.98196, 99.97517, 100.0, 100.0
54607.60224000001, 59.97412591462763, 59.97757470045716, 59.976437893554, 30.693046582794953, 30.73016602243537, 30.68991224622486, 0.9999766182103506, 0.9999805076477876, 0.999977268367381, 8645.013106270366, 8635.666138694085, 8644.326649907647, 196.71677829875716, 56.98587285264284, 60.362815470291025, 8645.589931778353, 8630.754139705306, 8639.578923637053, 283.04955554759476, 282.1405991013796, 282.8784835472822, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4589, 7.613721, 5500.268, 720.8768, 4.578616, 3300.76, 714.4117, 7.696009, 5498.037, 726.5195, 4.540239, 3298.991, 722.7659, 7.609416, 5500.057, 712.3417, 4.629126, 3297.368, 100.0, 100.0, 99.96291, 99.97013, 99.99963, 99.93918
54609.942160000006, 59.973403623434734, 59.97182305839378, 59.97527973943318, 30.701649295490636, 30.716217823868632, 30.669080372285073, 0.9999736576909031, 0.9999774133010549, 0.9999721603158865, 8641.572186632879, 8625.002752790191, 8643.407967046767, 196.30948902223088, 57.277114858773984, 63.330733317048725, 8643.492866909124, 8632.81101107532, 8634.830923872543, 282.9954523455789, 282.1967336975253, 282.95512194705327, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 716.1699, 7.678683, 5499.302, 727.1804, 4.537356, 3298.781, 708.0834, 7.755097, 5491.416, 732.9665, 4.494641, 3294.555, 729.0414, 7.538375, 5496.265, 706.1786, 4.66282, 3292.861, 99.9859, 99.965, 99.83943, 99.84201, 99.92179, 99.79081
54612.30632, 59.97250176601463, 59.97103371519715, 59.97230452304991, 30.71673476719297, 30.722926190179226, 30.7115295787828, 0.9999732735297717, 0.9999787253425416, 0.9999746421852423, 8640.894542817294, 8628.961189018355, 8632.469308392177, 200.8905357130534, 57.47622647777371, 65.2277748834124, 8646.600455361277, 8631.732740413081, 8642.829491145585, 283.02411193034413, 282.1736921309688, 282.79343345820473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4392, 7.613364, 5500.32, 720.8574, 4.578432, 3300.533, 714.4117, 7.695825, 5498.036, 726.7137, 4.539136, 3299.325, 722.7468, 7.609781, 5499.999, 712.5207, 4.629492, 3297.702, 100.0, 100.0, 99.96297, 99.96493, 99.99857, 99.94108
54614.59844, 59.96670528788601, 59.969703839872686, 59.96778793813325, 30.708982127378253, 30.733543855534542, 30.73279393846375, 0.9999751596700213, 0.9999760154163216, 0.999973673065664, 8641.041818964502, 8629.60184120648, 8631.480611786208, 199.9947549640492, 57.59848247902846, 58.51222952317221, 8643.323896999656, 8624.17717963563, 8638.577504080029, 282.951510598828, 282.14179282858566, 282.89040462608574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4589, 7.613543, 5500.32, 720.7212, 4.579537, 3300.639, 714.3923, 7.696193, 5498.205, 732.9859, 4.494457, 3294.499, 722.7468, 7.609781, 5499.999, 712.4014, 4.629858, 3298.368, 100.0, 100.0, 99.96595, 99.83189, 99.99767, 99.94913
54616.95536000001, 59.96948191929796, 59.96815496265243, 59.96945034146437, 30.69678036458572, 30.718964349439315, 30.68533999635727, 0.9999797906527401, 0.9999801150502506, 0.9999811917957143, 8641.167732415188, 8629.867904565921, 8644.500835153738, 207.79974750461997, 51.53212580612285, 57.28941589454189, 8635.06189169588, 8640.102683329034, 8642.70210597648, 283.0741547661277, 282.13136133569645, 282.97964737971216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 728.6888, 7.542691, 5496.268, 714.5344, 4.617482, 3299.349, 720.6817, 7.632504, 5500.475, 739.1221, 4.452353, 3288.419, 718.1498, 7.65836, 5500.27, 716.0397, 4.612279, 3299.099, 99.93778, 99.95507, 100.0, 99.63023, 100.0, 99.97952
54619.39372000001, 59.962280029521175, 59.965635736046806, 59.965347527303486, 30.68624535509177, 30.73462499643883, 30.71909059130047, 0.9999720973547183, 0.9999820437193986, 0.9999775534246897, 8639.226832051347, 8632.670144316846, 8647.02009135147, 196.18355856013375, 52.58436031424981, 58.96528560850993, 8647.928068315254, 8631.505344416199, 8637.480951223117, 283.1140980421558, 282.2734028293398, 282.9058776131626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4392, 7.613543, 5500.377, 719.0286, 4.593168, 3299.843, 714.3923, 7.696009, 5498.203, 732.9665, 4.494641, 3294.498, 722.7468, 7.609599, 5499.941, 718.7037, 4.59177, 3299.882, 100.0, 100.0, 99.96393, 99.83527, 99.99753, 100.0
54621.69704000001, 59.96426597253754, 59.96310144077476, 59.963480037794845, 30.677015705498253, 30.707110073549888, 30.694509098124893, 0.9999771778257451, 0.9999805809719793, 0.9999801797754803, 8642.134313071012, 8636.058111660632, 8638.54459094317, 199.4159470402401, 54.60979483024721, 58.87562434330681, 8633.683473250736, 8631.122015569963, 8648.689598534422, 282.9429593984675, 282.1738602392925, 283.0117231710915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 719.7974, 7.645667, 5500.182, 709.9429, 4.643085, 3295.475, 709.0345, 7.749759, 5491.479, 726.7137, 4.540239, 3299.387, 729.0987, 7.538375, 5495.836, 724.8669, 4.5513, 3299.599, 100.0, 99.8947, 99.85681, 99.97514, 99.9229, 99.98112
54624.049320000006, 59.97072227750828, 59.96788101574825, 59.96882217906639, 30.70271703580093, 30.72685363625785, 30.702915139973484, 0.999975582192164, 0.999983201289634, 0.9999812016136063, 8640.580555311743, 8636.895754788684, 8649.861775836003, 196.04806350687386, 48.43371131444508, 57.22362146362957, 8643.600823419869, 8635.87829230703, 8637.803469632052, 282.9313529972962, 282.094051159349, 282.98846538747546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.9266, 7.615862, 5500.43, 714.5538, 4.61785, 3299.344, 714.3923, 7.696377, 5498.034, 733.0053, 4.494641, 3294.552, 722.7468, 7.609599, 5500.056, 718.7435, 4.591587, 3300.341, 100.0, 99.9787, 99.96495, 99.83188, 99.99961, 100.0
54626.406800000004, 59.97184291646142, 59.97340325808337, 59.97182530916476, 30.69711014019609, 30.738449603778445, 30.719834854745653, 0.9999738430031845, 0.999978232415342, 0.9999794859063631, 8639.372717034974, 8629.53163619435, 8636.885683864579, 201.85390451355283, 51.690838224765685, 60.20164425566509, 8649.862397719628, 8637.26198396742, 8641.626039978537, 282.94848728776594, 282.1533362913841, 282.98582604974433, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.4392, 7.613185, 5500.273, 714.5149, 4.617113, 3299.342, 714.4117, 7.695825, 5498.153, 726.6555, 4.540239, 3298.768, 722.7659, 7.609416, 5499.892, 724.9266, 4.551666, 3299.764, 100.0, 99.95845, 99.96393, 99.97336, 99.99952, 99.98109
54628.84176, 59.971625238039074, 59.97296473570923, 59.97286351530019, 30.731903544546903, 30.74328006901715, 30.697793949107574, 0.999973545473802, 0.9999761597635857, 0.9999730309913614, 8642.145401022924, 8633.235173711417, 8641.060667096106, 204.95203691436018, 58.81784372065613, 60.74493598326444, 8643.215795715427, 8633.48598123582, 8641.426305062521, 283.01890304032594, 282.1093003920755, 282.929542121181, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 720.0, 728.7479, 7.542155, 5496.436, 720.8768, 4.578063, 3300.309, 720.6817, 7.632136, 5500.305, 720.4998, 4.582344, 3300.302, 716.4903, 7.674979, 5499.396, 731.3482, 4.506618, 3296.558, 99.94083, 100.0, 100.0, 100.0, 99.98267, 99.89015
