TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
54645.35684000001, 59.968614246648755, 59.96424234239708, 59.966604326597306, 30.67220632934785, 30.725095466550037, 30.706744402933648, 0.9999694589307982, 0.9999783309710788, 0.9999717176581516, 8636.321052891382, 8623.462749284985, 8641.540783838413, 192.6888369456069, 53.48785918125168, 66.37587649801208, 8640.57854473408, 8616.737447403997, 8636.19801658627, 283.0692086733495, 282.0130980676065, 282.90776084699576, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4195, 7.613899, 5500.435, 714.4954, 4.617113, 3299.179, 714.4117, 7.695825, 5498.04, 732.9276, 4.494825, 3294.613, 722.8422, 4.565404, 3299.919, 710.5723, 7.732096, 5493.486, 100.0, 99.97183, 99.96286, 99.83525, 100.0, 99.88017
54647.711240000004, 59.96762191283959, 59.96772314856252, 59.96806538263626, 30.68877408195251, 30.72147930968384, 30.713589959605, 0.9999661895992166, 0.9999820327427394, 0.99996713977135, 8642.333795362116, 8632.352900042612, 8639.916336443823, 193.78827147663833, 51.64514297107962, 67.9843668125543, 8647.937254972232, 8630.207865744063, 8639.118806685714, 282.9724910832127, 282.14361636592537, 282.8818097072426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 716.1304, 7.679218, 5499.25, 708.0946, 4.653031, 3295.759, 708.4522, 7.745341, 5493.243, 728.6361, 4.526633, 3297.57, 724.8641, 4.55536, 3299.818, 711.467, 7.720193, 5496.224, 99.99, 99.85511, 99.87575, 99.92053, 99.98586, 99.92371
54650.020240000005, 59.96758718501894, 59.96886422734443, 59.96980173217358, 30.69339550718923, 30.710493812373997, 30.726211262142307, 0.9999698454122508, 0.9999767841210614, 0.9999703683781648, 8637.247946765134, 8627.506065393096, 8636.759517941808, 199.56842180747844, 57.40751460947922, 67.8403502116073, 8647.140417137263, 8629.528404431598, 8635.986607171, 283.1023287759209, 282.1921819254131, 282.95654985066795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4195, 7.613721, 5500.325, 714.4565, 4.617113, 3298.667, 714.4311, 7.696009, 5498.096, 727.1992, 4.538952, 3299.334, 722.1936, 4.569605, 3300.03, 712.64, 7.712685, 5496.411, 100.0, 99.98365, 99.96397, 99.95124, 100.0, 99.93334
54652.421480000005, 59.97454531967244, 59.97482784433817, 59.97630395124319, 30.70093026215673, 30.736222438529957, 30.73689184419106, 0.999968630207044, 0.9999671103820952, 0.9999741427825406, 8643.054419347567, 8634.733826817415, 8637.221842166302, 196.1369540768319, 57.127835839610725, 65.30587707742916, 8641.86542152514, 8629.46094713699, 8649.229385947945, 283.00693692847864, 282.13304499901074, 282.9109259703242, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 726.3624, 7.562858, 5497.641, 719.6512, 4.581563, 3300.526, 720.6429, 7.63232, 5500.593, 720.2085, 4.582895, 3300.613, 715.8989, 4.60887, 3299.606, 718.9423, 7.650424, 5500.194, 99.9654, 100.0, 100.0, 100.0, 99.99488, 100.0
54654.79192, 59.974232293403944, 59.973926872569244, 59.975114265579904, 30.704499628875283, 30.740219843324333, 30.68866374611955, 0.999970528162602, 0.9999810944277456, 0.9999764884259933, 8636.787508576219, 8629.696797502434, 8638.241786658778, 194.17447110015542, 66.01456616341284, 59.85376817888027, 8643.864015397836, 8630.149562492627, 8649.113288532484, 282.92382152501034, 281.97783518996954, 282.9174503733174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4392, 7.613543, 5500.435, 714.4954, 4.617482, 3299.011, 714.4117, 7.696009, 5498.153, 726.7331, 4.538952, 3299.0, 722.2318, 4.56997, 3300.518, 712.6599, 7.712685, 5496.411, 100.0, 99.96863, 99.96384, 99.96642, 100.0, 99.93653
54657.138640000005, 59.975219366613025, 59.97692850672475, 59.975719059464275, 30.700296533772477, 30.71159422887222, 30.693552468712305, 0.999969854101088, 0.999978135895415, 0.9999692740066569, 8638.261410872314, 8624.567200792295, 8643.272980617061, 189.13797030432488, 61.65451200751522, 65.03865324837398, 8637.020544891542, 8628.119482765931, 8637.886447856175, 283.0263455532394, 282.00719696357345, 283.0302450510324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4195, 7.613899, 5500.209, 714.4954, 4.617482, 3299.121, 714.4117, 7.696009, 5498.325, 726.7331, 4.540239, 3299.447, 716.0516, 4.607956, 3299.829, 712.6599, 7.712868, 5496.413, 100.0, 99.98365, 99.96285, 99.98182, 99.9934, 99.93443
54659.44812, 59.980369800303734, 59.977767246806785, 59.97713298674561, 30.67826309132221, 30.720292496979077, 30.681497870143563, 0.9999682087247584, 0.9999842718492603, 0.9999702336103481, 8640.493194958006, 8635.913740413449, 8639.587372368083, 185.01174771275964, 52.49408079789055, 65.77536668868964, 8644.481030730652, 8628.402899860866, 8640.448489967574, 283.0169704053355, 282.10712928269, 282.9685290128792, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 716.1107, 7.679397, 5499.249, 708.1918, 4.652663, 3295.099, 708.0834, 7.755465, 5491.355, 732.9276, 4.494457, 3294.832, 709.7188, 4.644847, 3296.427, 706.7154, 7.761945, 5490.794, 99.98895, 99.85521, 99.84347, 99.83351, 99.8974, 99.83122
54661.787200000006, 59.975752883911355, 59.977596732506214, 59.975124239509114, 30.68183667586954, 30.709599474762626, 30.63086038832835, 0.9999635465984356, 0.9999810585914695, 0.9999711723582188, 8641.728018623791, 8629.487918196999, 8633.378809825603, 188.60353188516, 55.79436371906786, 69.54449740839846, 8645.726959185125, 8629.568863077326, 8639.243800080361, 282.9802927225427, 282.09613798784534, 282.97852492655795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4195, 7.613721, 5500.487, 714.6705, 4.616008, 3298.959, 714.3534, 7.700795, 5497.331, 727.8206, 4.528288, 3297.712, 713.0377, 4.62494, 3298.065, 712.5803, 7.713234, 5496.404, 100.0, 99.96706, 99.9538, 99.93885, 99.93997, 99.93648
54664.093120000005, 59.97771687034496, 59.97790298476455, 59.97639090807447, 30.6501313484615, 30.7011947825895, 30.65290989309821, 0.9999702171231094, 0.9999799275192212, 0.9999687016055739, 8626.732487544858, 8615.626694075556, 8631.680656991608, 190.37801896776728, 54.274321582749096, 68.35241141903498, 8641.14772778115, 8618.192581911882, 8629.04932725643, 282.9818780171847, 282.0840969291355, 282.94365164185086, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4195, 7.613543, 5500.23, 715.7406, 4.609561, 3299.723, 705.9869, 7.776817, 5486.393, 736.5201, 4.467613, 3289.369, 704.5876, 4.670962, 3291.116, 718.6838, 7.652805, 5499.959, 100.0, 99.99581, 99.77376, 99.68566, 99.74401, 99.99671
54666.40056, 59.974127679112584, 59.9734555476149, 59.97746483796264, 30.669219318411518, 30.711510568733992, 30.67773510262672, 0.9999675695821215, 0.9999799245572866, 0.9999699872021958, 8647.938873946307, 8631.010049959637, 8642.10211971725, 184.51672332712042, 49.41162109064362, 74.818289763346, 8647.727786992613, 8632.317267485088, 8634.518064009038, 282.98630820134224, 282.1197018715319, 282.97172126073684, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 726.2836, 7.575529, 5499.306, 716.4994, 4.604956, 3299.312, 707.3652, 7.761908, 5491.344, 732.9082, 4.495376, 3294.388, 709.528, 4.644847, 3296.113, 712.64, 7.712502, 5496.583, 99.98597, 99.98215, 99.83193, 99.83873, 99.88081, 99.93555
54668.746680000004, 59.97248882556625, 59.975049314594564, 59.97431114094044, 30.675017529648155, 30.730317137351353, 30.67557092942089, 0.9999665803320961, 0.9999774887902285, 0.9999672183980786, 8631.93734494061, 8629.162795652464, 8643.121260457432, 193.7676846474211, 62.773926504683004, 66.8810319959307, 8637.596695307666, 8622.580199086708, 8643.796170878746, 283.1563589148275, 282.21715108523915, 282.90852497803775, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3998, 7.613899, 5500.319, 720.8574, 4.578248, 3300.589, 708.064, 7.755649, 5491.3, 732.9276, 4.494641, 3294.506, 709.4517, 4.643751, 3296.061, 712.64, 7.712685, 5496.583, 100.0, 100.0, 99.84042, 99.83349, 99.87902, 99.93228
54671.08756000001, 59.97249020119291, 59.974783325314085, 59.97410412408722, 30.68161778246091, 30.708537490990786, 30.691007727343877, 0.9999683749799292, 0.9999825254461187, 0.99997204080906, 8639.270336082807, 8620.164133539349, 8646.986033972593, 200.93596499097475, 55.784597005422256, 67.56298419972421, 8641.515070137553, 8627.025616047968, 8639.74598577211, 283.11102614117874, 282.08528906981456, 282.95299463839433, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 716.1304, 7.67904, 5499.302, 727.0637, 4.53754, 3299.063, 714.3923, 7.696193, 5498.043, 726.7137, 4.539688, 3298.94, 715.9753, 4.607409, 3299.608, 706.3376, 7.769819, 5488.541, 99.986, 99.96322, 99.96301, 99.97677, 99.99155, 99.78929
54673.4204, 59.975407003035684, 59.975046366896095, 59.974127693383544, 30.667379012831265, 30.703987189555768, 30.699248622477363, 0.9999665940334374, 0.9999785437934943, 0.9999681965864751, 8638.901938734149, 8625.486760268115, 8640.721425896232, 190.16610463817597, 53.11434337126707, 72.15326128644392, 8649.810237083091, 8622.226365684235, 8639.881321420578, 283.2506701738421, 282.0863743049493, 282.96374264630583, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4195, 7.613721, 5500.377, 720.8768, 4.578063, 3300.586, 708.0446, 7.755833, 5491.407, 732.9082, 4.494641, 3294.435, 709.795, 4.643934, 3296.443, 712.6201, 7.713051, 5496.472, 100.0, 100.0, 99.84242, 99.82997, 99.86435, 99.93445
54675.820920000006, 59.97738224571545, 59.976669813724236, 59.97645215055505, 30.686430221467994, 30.73087071958008, 30.697693824876133, 0.9999703060535927, 0.9999788033241891, 0.9999665715080758, 8648.465354660442, 8630.159921592372, 8642.679968460261, 195.20596891478453, 62.43022414317056, 69.61600669230347, 8644.693562412478, 8631.760357141935, 8651.873578380724, 283.14206699694415, 282.06200916223065, 283.08925458591983, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4195, 7.613721, 5500.319, 720.7018, 4.579537, 3300.425, 714.4117, 7.696009, 5498.317, 726.6555, 4.539136, 3298.661, 715.8989, 4.605947, 3299.474, 713.9124, 7.700782, 5498.192, 100.0, 100.0, 99.96499, 99.95802, 99.98802, 99.96572
54678.19236, 59.97923715121736, 59.97974172452457, 59.980078871978954, 30.67472384073187, 30.712881685628638, 30.670150747722413, 0.9999673761921265, 0.9999775731973367, 0.9999686048133156, 8644.332228066698, 8626.040147849188, 8646.322741364806, 195.03954802749013, 62.0758595490247, 66.43806889839198, 8639.545165022291, 8636.085590566752, 8638.124542796299, 283.1698811307266, 282.20523917879075, 282.9312192145175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 728.7085, 7.542512, 5496.707, 714.6122, 4.617113, 3299.447, 720.3711, 7.641156, 5500.246, 722.3057, 4.564141, 3300.236, 718.6266, 4.594442, 3300.054, 713.9323, 7.704262, 5496.724, 99.93178, 99.96315, 100.0, 99.99307, 99.98644, 99.94735
54680.621040000005, 59.98169642899583, 59.980727172052866, 59.98107439543634, 30.679466377901058, 30.70772299662511, 30.68833809687074, 0.9999694090832449, 0.9999766773316413, 0.999972924865419, 8643.980426793434, 8632.374067502315, 8647.193870125117, 198.1590657227835, 56.99968542410079, 69.62839156309155, 8650.754991892276, 8630.800738148664, 8644.83340443641, 283.1700471321145, 282.2985847291729, 283.0256124707676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4392, 7.613543, 5500.382, 716.5188, 4.604588, 3299.309, 714.4311, 7.695825, 5498.038, 726.7525, 4.539504, 3299.052, 722.1936, 4.569057, 3300.412, 712.6201, 7.712685, 5496.296, 100.0, 99.9856, 99.96292, 99.96988, 100.0, 99.93761
54682.963240000005, 59.98502588270149, 59.98503650681579, 59.98550301543454, 30.6419558637272, 30.686910388103115, 30.654352550814533, 0.9999686850436382, 0.9999833390546459, 0.9999680175403741, 8637.882761659084, 8622.649672179514, 8633.178912913074, 184.43756493769206, 52.865885788518426, 68.73138945282926, 8645.548036064985, 8623.946729706773, 8628.020717890813, 283.25543795531286, 282.1662487253007, 283.02517233732885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 717.5696, 7.664406, 5499.385, 708.153, 4.652479, 3294.816, 708.1028, 7.755097, 5491.359, 732.9082, 4.494641, 3294.726, 728.5646, 4.528149, 3297.858, 706.278, 7.770551, 5488.652, 99.99493, 99.85026, 99.84157, 99.83188, 99.94856, 99.79228
54685.32772, 59.98680499146145, 59.98787916475654, 59.986657714995594, 30.69868936602839, 30.710895523259975, 30.688604699643456, 0.9999667045009791, 0.9999782922833127, 0.9999694900876949, 8642.427207663835, 8624.787000804088, 8645.61661822167, 189.96737409946945, 57.11988952427873, 70.9274704705856, 8642.819764439386, 8627.898687166586, 8644.651519767942, 283.2032110048361, 282.16661770124136, 283.0431446710912, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3998, 7.613543, 5500.319, 714.4565, 4.617113, 3298.623, 714.4505, 7.695641, 5498.088, 726.8108, 4.538768, 3298.941, 722.1173, 4.56997, 3300.249, 712.6797, 7.712868, 5496.532, 100.0, 99.98535, 99.96286, 99.9699, 100.0, 99.93555
54687.63876, 59.984927605020246, 59.98463894957355, 59.987427375191125, 30.669143399171446, 30.704228446875174, 30.684278374894802, 0.9999689859963242, 0.9999787054732938, 0.9999693160962135, 8643.763796904748, 8621.570055117363, 8641.001828499442, 193.39565324964906, 56.53441027202007, 69.29673244315802, 8642.840711582661, 8623.515633413152, 8636.704198763346, 283.2390728464778, 282.24512803203714, 283.0310783979585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3801, 7.613721, 5500.429, 714.7484, 4.618587, 3299.339, 708.0057, 7.755649, 5490.956, 732.9276, 4.494825, 3294.77, 722.1746, 4.569605, 3300.135, 712.64, 7.712868, 5496.584, 100.0, 99.97855, 99.84237, 99.8401, 100.0, 99.93331
54689.95328, 59.9850733507471, 59.98249775739049, 59.986040039745326, 30.671349950912752, 30.689479765962098, 30.677458867957192, 0.9999663980948874, 0.9999751904080265, 0.9999662613181021, 8637.668651120468, 8625.318419736006, 8633.446193526124, 196.43535419336422, 58.33809324777212, 68.99254537197157, 8640.069686151632, 8627.703419140296, 8646.788493421765, 283.23843869943016, 282.2877899091406, 283.0494471914031, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 728.7282, 7.542691, 5496.545, 720.7407, 4.579169, 3300.423, 701.7357, 7.80903, 5480.673, 739.0833, 4.447204, 3286.436, 716.2232, 4.607226, 3299.609, 718.664, 7.659031, 5499.681, 99.93578, 100.0, 99.6472, 99.60668, 99.98675, 99.99652
54692.328400000006, 59.983833659201416, 59.980289303474265, 59.97983438100819, 30.66462982770599, 30.70862658182513, 30.698512626319534, 0.999968017939022, 0.9999812861858106, 0.9999674826793428, 8637.337596233878, 8628.611760031687, 8644.593037668788, 192.00227108954368, 53.56303893224879, 69.75372171442177, 8639.891690569148, 8626.138760888653, 8635.803358042827, 283.1455082823558, 282.23264222879504, 283.0380657192918, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3998, 7.613899, 5500.377, 714.4176, 4.61785, 3299.166, 708.0446, 7.755281, 5491.068, 732.9471, 4.494641, 3294.551, 719.6376, 4.588233, 3300.024, 712.6201, 7.712685, 5496.183, 100.0, 99.97532, 99.84551, 99.83513, 99.99934, 99.93748
54694.748680000004, 59.981818330285556, 59.98259292980606, 59.98241918649151, 30.684078329279757, 30.69612820814077, 30.67848007064281, 0.9999657411120272, 0.9999816612329131, 0.9999674112530342, 8637.84211052922, 8620.493229105969, 8633.47257981872, 183.47898375848035, 53.003721054480366, 68.05165557995679, 8640.71088431667, 8630.387897499204, 8640.642244754901, 283.1487628993945, 282.1647843757963, 283.13027484350556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.1041, 7.621038, 5500.529, 712.3748, 4.629455, 3297.482, 711.4222, 7.71865, 5496.377, 727.9371, 4.531598, 3299.381, 709.8141, 4.643569, 3296.281, 706.2979, 7.770917, 5488.651, 100.0, 99.92848, 99.92505, 99.94828, 99.87426, 99.79028
54697.06396000001, 59.97825368855226, 59.97861470909006, 59.980039951599096, 30.674630818617032, 30.708369768059406, 30.676687586433207, 0.9999625355908012, 0.9999810519826451, 0.9999677451837646, 8637.36264708823, 8631.437325051866, 8644.641388044187, 190.77697549286052, 57.04673471880824, 68.54873789331987, 8638.098114588793, 8627.374469156568, 8641.378128002958, 283.21128682339156, 282.20482331391105, 283.1350925490904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 719.9551, 7.640491, 5500.8, 713.3865, 4.620981, 3298.785, 708.0834, 7.756017, 5491.297, 733.0053, 4.494457, 3294.498, 716.1088, 4.607226, 3299.287, 712.5803, 7.713051, 5496.584, 100.0, 99.96179, 99.8403, 99.83189, 99.97195, 99.9365
54699.38036, 59.97622767352182, 59.97811284049338, 59.979663063930445, 30.663409951428388, 30.70099390802105, 30.6617034150434, 0.9999661319025753, 0.9999806414959903, 0.9999643105646665, 8645.232551522782, 8632.500992121692, 8639.557608254594, 186.26296025410488, 53.95629252078015, 71.75285435573642, 8642.897385278407, 8628.354316164641, 8649.22068504956, 283.2555009824567, 282.1260179223258, 283.0343251321886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4195, 7.613543, 5500.54, 714.4954, 4.615824, 3299.347, 714.3923, 7.696377, 5498.374, 726.6749, 4.539504, 3299.272, 709.7378, 4.644482, 3295.902, 712.6201, 7.712685, 5496.466, 100.0, 99.96319, 99.96501, 99.95461, 99.86768, 99.93344
54701.70712000001, 59.97894272504337, 59.97639957994483, 59.97745659077701, 30.677099532569446, 30.70474233080337, 30.712056229602652, 0.999969053399817, 0.9999796872753487, 0.9999642068478534, 8643.419340941042, 8633.227172110597, 8645.364966298033, 189.90244100702012, 52.55647477107914, 71.62283436902385, 8649.950110484699, 8630.306042343305, 8640.49931864626, 283.2081263701698, 282.3643719014265, 283.15704033041095, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 728.7085, 7.542512, 5496.487, 720.8185, 4.578984, 3300.644, 720.6817, 7.63232, 5500.481, 720.4026, 4.581057, 3300.28, 703.3478, 4.678085, 3290.365, 718.9224, 7.650058, 5500.252, 99.93378, 100.0, 100.0, 100.0, 99.69999, 99.99797
54703.9846, 59.97792248650622, 59.97667272384622, 59.977916295502474, 30.701564894781, 30.71560271255813, 30.69449963152332, 0.9999673256376027, 0.9999809293241888, 0.9999700299175623, 8635.760740215897, 8624.807411633, 8641.164749567593, 185.47896518572907, 59.23475169142466, 68.00784808137428, 8646.421320302881, 8629.814749607405, 8650.949152481742, 283.1768882647421, 282.07718953401337, 283.014162005797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4195, 7.613543, 5500.429, 714.4565, 4.617297, 3298.84, 714.3728, 7.695825, 5498.205, 726.6166, 4.540055, 3298.945, 709.7188, 4.644299, 3295.899, 712.6201, 7.712685, 5496.413, 100.0, 99.96343, 99.96599, 99.97152, 99.87432, 99.93761
54706.305920000006, 59.97648099213962, 59.978388135386744, 59.979616606414936, 30.685893443060586, 30.685786600507683, 30.676425696331076, 0.9999686362448155, 0.999979269044664, 0.9999694930895743, 8643.636850996278, 8619.55216794824, 8635.722038171745, 193.81016095163568, 51.09123089857923, 69.61139719301309, 8641.431047201775, 8619.825429431216, 8636.982216022565, 283.2217730929355, 282.20347737549633, 283.0395569872691, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4195, 7.613364, 5500.267, 720.7796, 4.579169, 3300.372, 714.3728, 7.695825, 5498.036, 726.7525, 4.539688, 3299.221, 709.6615, 4.642838, 3296.859, 711.4471, 7.724039, 5494.4, 100.0, 100.0, 99.9649, 99.96502, 99.90359, 99.89678
54708.58380000001, 59.98231353074957, 59.978366487402056, 59.97731299712266, 30.67438921192073, 30.719497348507375, 30.688320565566933, 0.9999687082180417, 0.9999771962831102, 0.9999656574748569, 8644.866861972449, 8628.916982616069, 8647.401216391443, 196.6954068645623, 58.58088220142099, 70.41952179172404, 8644.598318449505, 8628.061225630801, 8638.797285724688, 283.1915805163169, 282.265360283325, 283.15709731704914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 716.1107, 7.679218, 5499.197, 727.0637, 4.536435, 3299.112, 708.1222, 7.75252, 5492.621, 732.1315, 4.505305, 3296.787, 713.5527, 4.625488, 3298.227, 710.2145, 7.73173, 5495.194, 99.98389, 99.97169, 99.85223, 99.88484, 99.94487, 99.89449
54710.860080000006, 59.97449697540391, 59.97849869763295, 59.9747816801023, 30.68052047985849, 30.723123836657383, 30.67174494536505, 0.9999678954503437, 0.9999746493727607, 0.9999662862356453, 8643.72670489989, 8627.243924195227, 8639.283471736771, 195.75528422032627, 59.360052352668845, 71.61916708818353, 8644.66877644986, 8633.268960452295, 8646.168508699586, 283.1338413702234, 282.1918456291092, 283.07457673195216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4195, 7.613543, 5500.435, 720.7796, 4.579721, 3300.474, 711.4611, 7.723804, 5494.229, 730.6362, 4.507511, 3295.989, 715.2695, 4.612157, 3299.223, 712.6201, 7.712868, 5496.584, 100.0, 100.0, 99.90811, 99.87706, 99.99187, 99.9365
54713.16932, 59.9725741690199, 59.97608503455078, 59.97674019356478, 30.65500853442498, 30.683066462521417, 30.647349510650344, 0.9999677394337466, 0.9999752445485419, 0.999966598198181, 8634.131787412516, 8618.166671817296, 8637.59601848991, 196.373344589711, 55.3805151079805, 73.52815228548366, 8629.422982484886, 8623.550640683787, 8638.7234156302, 283.14291850602564, 282.11075772770863, 283.1165868254406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 724.0755, 7.589271, 5499.222, 717.3554, 4.604772, 3299.9, 702.9004, 7.802035, 5481.031, 738.9862, 4.445917, 3286.438, 722.2699, 4.56997, 3299.917, 718.9224, 7.650608, 5500.02, 99.9889, 99.99202, 99.67024, 99.58764, 100.0, 99.99895
54715.516200000005, 59.971943567302134, 59.97318621959618, 59.980210693972566, 30.703060899915105, 30.71431884113336, 30.695702922412927, 0.9999730656927133, 0.9999718791146999, 0.9999685445898784, 8640.209099341677, 8622.762279457329, 8626.002431689974, 185.62405857269232, 57.58760942638628, 68.77008543376905, 8648.179154539317, 8629.185865342442, 8636.564404761632, 283.1732254892801, 282.2001260866658, 283.13839892077584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.3461, 7.60337, 5500.221, 720.9158, 4.578616, 3300.138, 708.1222, 7.755465, 5491.752, 732.9276, 4.494825, 3294.61, 716.166, 4.607591, 3298.964, 712.6002, 7.713051, 5496.47, 100.0, 100.0, 99.84036, 99.83186, 99.99805, 99.93441
54717.8556, 59.976113696902935, 59.976871585971296, 59.97885681242512, 30.68561414966562, 30.721574576337595, 30.66175641178014, 0.9999717757717635, 0.9999783588482571, 0.9999707009776441, 8639.657001186599, 8625.550581336704, 8639.523378593567, 192.53123269503476, 55.11726439002882, 70.12638305247992, 8643.512154640022, 8629.257128307063, 8638.763746222457, 283.14402899046644, 282.1199926186337, 283.1095556631964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3998, 7.613543, 5500.319, 714.2231, 4.618587, 3298.841, 708.0446, 7.755833, 5491.579, 732.9859, 4.495193, 3294.439, 722.0601, 4.570335, 3300.187, 712.6002, 7.713051, 5496.355, 100.0, 99.95492, 99.83747, 99.83008, 100.0, 99.93232
54720.250960000005, 59.9793789819636, 59.97977818768151, 59.97716132352893, 30.66635795797235, 30.709861176581335, 30.695951147855766, 0.99996744676078, 0.999981757491943, 0.999969020439747, 8641.503559289135, 8626.431007246496, 8650.360034676236, 185.97434052389008, 52.17863418984962, 71.23175676486153, 8635.77859917397, 8627.28608070244, 8638.300054393041, 283.15560858788257, 282.16502133689823, 283.16961126459864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 716.1501, 7.67904, 5499.255, 708.0946, 4.652847, 3294.773, 714.4117, 7.695825, 5498.207, 726.6555, 4.539871, 3298.941, 728.5455, 4.526688, 3298.08, 706.3575, 7.769819, 5488.71, 99.98505, 99.8451, 99.96082, 99.97156, 99.94041, 99.78513
54722.544400000006, 59.972179232215815, 59.97885772883952, 59.978651308658094, 30.680443932902865, 30.70817369345591, 30.692192708441127, 0.9999677972399296, 0.999980172498022, 0.9999633819819965, 8639.224704247548, 8633.38126479389, 8642.766423798028, 194.35961371973337, 55.33665139469667, 69.82466970720725, 8648.55015699851, 8627.219449126473, 8645.670727168994, 283.21913209073034, 282.1844857393907, 283.05204075419766, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4195, 7.613543, 5500.319, 714.476, 4.617482, 3299.013, 708.064, 7.755281, 5491.237, 733.0053, 4.494273, 3294.617, 722.0029, 4.570335, 3300.135, 712.6201, 7.712685, 5496.418, 100.0, 99.9734, 99.84561, 99.83862, 100.0, 99.93348
54724.80560000001, 59.98174369729397, 59.97959293436793, 59.9795697032663, 30.69443059078156, 30.7267778666941, 30.706329185788267, 0.999968701517757, 0.999976062749777, 0.999960116142925, 8660.60638089695, 8628.861677988907, 8653.769966822882, 193.70875990045556, 56.43030781510879, 66.03344668481213, 8649.045954673704, 8631.494868142803, 8613.17378388384, 283.14498921749583, 282.1716588031801, 283.10718505591774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4195, 7.613721, 5500.267, 714.3009, 4.618402, 3299.233, 714.4117, 7.696009, 5498.279, 725.9564, 4.54502, 3299.41, 720.3815, 4.584945, 3300.435, 715.8011, 7.682287, 5499.285, 100.0, 99.97535, 99.96499, 99.98073, 100.0, 99.9856
54727.17152, 59.977406823412196, 59.973371219576684, 59.97565009010452, 30.68966321449034, 30.725314377576236, 30.701958408469558, 0.9999694667348973, 0.9999774834779059, 0.9999670089564905, 8642.247982005676, 8633.544496736384, 8641.823045062414, 196.03952585935122, 60.91329297205175, 67.74039896577403, 8640.793283752151, 8633.170160740317, 8643.002842903317, 283.2645740177063, 282.202869288229, 283.0364181688589, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 728.6691, 7.543048, 5496.867, 719.9625, 4.588378, 3300.661, 718.5464, 7.660667, 5499.961, 723.9368, 4.557338, 3299.213, 720.9347, 4.573075, 3300.641, 712.7394, 7.712319, 5496.471, 99.94164, 100.0, 99.99654, 99.97476, 100.0, 99.93334
54729.57980000001, 59.97932056050613, 59.9776734378117, 59.97783532466985, 30.697085463578965, 30.708043949289724, 30.672192811412522, 0.9999655327687609, 0.9999772197251938, 0.9999666365875987, 8646.58710787685, 8630.507822073092, 8642.478150703091, 188.81853307726033, 55.74071037377098, 67.86147528150423, 8645.56630317786, 8636.075529746025, 8641.70073952885, 283.12907346106675, 282.2120771382694, 283.0804749903104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4195, 7.613721, 5500.268, 714.6511, 4.61785, 3299.12, 714.4117, 7.696377, 5498.094, 726.7331, 4.539504, 3298.717, 716.0134, 4.607774, 3299.39, 712.6599, 7.713051, 5496.297, 100.0, 99.98385, 99.96395, 99.97152, 99.98179, 99.9365
54731.89720000001, 59.97941748488538, 59.98049215563266, 59.97706716510023, 30.65477452387552, 30.693528677667327, 30.566742716634494, 0.9999632179571043, 0.999983023539754, 0.9999706090366025, 8629.856564885371, 8623.572942231232, 8640.301547431482, 182.15641251637453, 48.82317049241834, 68.31093319772435, 8632.528574987708, 8622.874784737525, 8636.636941389665, 283.2751110356451, 282.15623549324965, 283.04543626479114, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 716.6234, 7.678148, 5499.417, 708.3475, 4.6534, 3295.379, 707.9863, 7.755649, 5491.413, 732.7917, 4.496112, 3294.552, 709.7759, 4.643203, 3296.227, 706.3376, 7.770734, 5488.642, 99.988, 99.85856, 99.84646, 99.83351, 99.88427, 99.79039
54734.20476000001, 59.977686524976846, 59.976443761506054, 59.97907893367338, 30.701503041064356, 30.718708800853836, 30.729865121446895, 0.9999689944026328, 0.9999829869071973, 0.999965365304177, 8642.241347698951, 8629.211180388384, 8639.998010353158, 184.58983219816832, 55.22049960515551, 65.8555382524155, 8637.761286418972, 8635.412457637567, 8648.673626960926, 283.1918338939891, 282.0613504593879, 283.1182854468823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4392, 7.613364, 5500.435, 714.3787, 4.618218, 3299.454, 714.3923, 7.696009, 5498.155, 726.6943, 4.540055, 3298.892, 716.0706, 4.608322, 3299.881, 712.6599, 7.712868, 5496.586, 100.0, 99.9582, 99.96506, 99.96502, 99.98353, 99.93653
54736.485360000006, 59.98289798820198, 59.9776429788395, 59.97827952790812, 30.670289455791703, 30.67657629634609, 30.648017364080502, 0.9999699562106186, 0.999984811046727, 0.9999651891944439, 8632.249087164832, 8614.14936177784, 8638.318620384129, 183.63339029955085, 47.47825851554717, 66.04641653838144, 8633.794260647626, 8621.920900432462, 8627.26646090689, 283.15377924082924, 282.16702875548594, 283.1237784858273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3998, 7.613543, 5500.262, 708.2697, 4.652847, 3294.876, 708.0446, 7.755281, 5491.186, 732.9471, 4.493906, 3294.551, 709.7188, 4.643934, 3296.117, 712.5207, 7.713784, 5496.47, 100.0, 99.84332, 99.84038, 99.82664, 99.88094, 99.93534
54738.794160000005, 59.97778254868105, 59.98006229379597, 59.98066177717195, 30.663636402644208, 30.67892531751584, 30.66855629229509, 0.9999700622083437, 0.9999784536472449, 0.9999712143302416, 8630.662734932033, 8619.768041120316, 8640.927025679686, 186.95763320296828, 55.7042318836493, 71.01751658186959, 8643.640368945238, 8623.174613670506, 8637.19508408192, 283.174460833873, 282.1846608370786, 283.1161049967642, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 728.6888, 7.542691, 5496.493, 701.8299, 4.685819, 3288.368, 701.7939, 7.808846, 5480.668, 739.2969, 4.446285, 3286.774, 703.405, 4.677354, 3290.579, 718.2067, 7.657566, 5499.576, 99.93473, 99.6496, 99.63903, 99.59265, 99.71312, 99.99403
54741.109560000004, 59.97988260281269, 59.98335238117457, 59.98022202348918, 30.680205679554376, 30.70364297182385, 30.67280128749609, 0.9999678922188832, 0.9999849204295149, 0.9999712260133519, 8635.842358677222, 8624.240116084944, 8644.702585249473, 185.5662260053582, 46.7645880012592, 68.0987344609897, 8643.082568595593, 8620.701354044924, 8637.54583315135, 283.2324501923817, 282.1960245156572, 283.0221314150671, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3801, 7.614078, 5500.487, 708.2308, 4.652479, 3295.094, 708.1416, 7.754729, 5491.466, 732.9082, 4.495376, 3294.44, 709.8141, 4.643569, 3296.226, 712.6201, 7.713234, 5496.524, 100.0, 99.84496, 99.84147, 99.83013, 99.89894, 99.9354
54743.47884, 59.97993488180751, 59.97592265138625, 59.97852553379015, 30.68445714880707, 30.699249052049034, 30.672451421963643, 0.9999664800543985, 0.9999798692982836, 0.9999675014435568, 8641.738549925692, 8622.525167968053, 8644.58815431277, 190.24854197690365, 55.25146461369741, 68.7528424561965, 8641.857735676676, 8623.577182505973, 8639.923026291335, 283.162067740465, 282.2292136350935, 283.13286291660756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3998, 7.615684, 5500.35, 709.5148, 4.642532, 3296.94, 710.8981, 7.725829, 5495.838, 728.6167, 4.526082, 3298.337, 715.0024, 4.609783, 3299.227, 706.3177, 7.770368, 5488.481, 100.0, 99.90588, 99.91456, 99.95519, 99.9836, 99.79233
54745.841440000004, 59.976493233130455, 59.97483732782992, 59.97684622894359, 30.66681916061397, 30.71042281335505, 30.66992758769264, 0.9999652084947058, 0.9999836329495021, 0.9999668861946335, 8636.717860408804, 8620.146489280953, 8645.320240541612, 182.56906138071145, 50.60155293704179, 67.49838544251043, 8642.199746595628, 8625.649008778253, 8641.373033660357, 283.2187001374449, 282.1208771289023, 283.1227516943986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 719.344, 7.646559, 5500.708, 709.4565, 4.645295, 3294.984, 708.4134, 7.754545, 5491.348, 732.9665, 4.494825, 3294.615, 709.7188, 4.644116, 3296.332, 712.6201, 7.712868, 5496.469, 100.0, 99.87837, 99.84129, 99.83188, 99.87753, 99.93431
54748.2084, 59.972818846401786, 59.97518491430009, 59.97592147198995, 30.675001717662997, 30.72495835901268, 30.680459348675157, 0.9999677114514711, 0.9999798455181114, 0.9999682985599112, 8646.054441369983, 8636.558377501406, 8642.57805311077, 188.70390443165877, 51.77108397475422, 70.20222792693994, 8651.053382301328, 8635.039100461465, 8643.461819559003, 283.26910663884695, 282.2841282662646, 283.182290855424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4392, 7.613721, 5500.429, 714.5149, 4.61656, 3299.341, 714.3923, 7.696193, 5498.203, 726.8302, 4.538768, 3299.053, 715.9371, 4.607409, 3299.499, 712.6201, 7.712868, 5496.411, 100.0, 99.97863, 99.963, 99.96675, 99.98342, 99.93226
54750.518000000004, 59.973688643311746, 59.970128319309154, 59.97588976958503, 30.68177154783115, 30.730037622178152, 30.695192731962003, 0.9999660578147376, 0.9999783190180701, 0.9999668870542667, 8639.833109317247, 8632.932158317077, 8652.19921058958, 195.32829983507577, 58.46001242788043, 69.96116188421638, 8654.487466552217, 8633.73229998294, 8645.865629704525, 283.2708388875609, 282.2903950304807, 283.1360318895649, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 728.6888, 7.542869, 5496.598, 720.7796, 4.578432, 3300.531, 720.7011, 7.63232, 5500.422, 720.1891, 4.582528, 3300.456, 722.1746, 4.569788, 3300.133, 718.9423, 7.650424, 5500.139, 99.93674, 100.0, 100.0, 100.0, 100.0, 100.0
54752.85828000001, 59.971045751597785, 59.972882633829705, 59.973654442481205, 30.67939623234724, 30.707481744924323, 30.705578283765785, 0.9999683939534494, 0.9999780783961217, 0.9999712432250386, 8642.447485849314, 8637.87352915938, 8645.53105000651, 190.97007343581208, 54.70420349424239, 67.42370172802964, 8642.165690481477, 8633.013136221636, 8642.586508462457, 283.13346617716286, 282.15639296513376, 283.1278589369573, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4392, 7.613543, 5500.319, 714.7095, 4.617297, 3299.183, 714.4505, 7.696193, 5498.211, 726.7914, 4.538768, 3299.218, 715.7463, 4.608504, 3299.603, 712.6599, 7.713234, 5496.586, 100.0, 99.97385, 99.96382, 99.97488, 99.98666, 99.93431
54755.26544, 59.97200030758211, 59.97064159887674, 59.9711545068687, 30.64760870278446, 30.672275631445657, 30.669327093237282, 0.9999656103228527, 0.9999805383988998, 0.999966738712296, 8634.558323864661, 8621.234870938444, 8636.67437555087, 186.42050109974753, 49.87798834374951, 73.16856636458124, 8641.122503373468, 8622.777606749905, 8641.161437855262, 283.26593976064083, 282.13170165898345, 283.0330932193262, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4195, 7.613543, 5500.267, 714.3203, 4.61785, 3299.285, 714.4311, 7.696193, 5498.097, 726.772, 4.537849, 3299.128, 723.4144, 4.562482, 3300.225, 709.8964, 7.738505, 5492.914, 100.0, 99.98194, 99.96399, 99.96269, 99.98597, 99.86976
54757.63216, 59.966552564103196, 59.96234174855621, 59.96343958838145, 30.669491699093744, 30.70785144651456, 30.707986279378613, 0.9999694605218407, 0.9999844347277279, 0.9999684473892544, 8635.354908429985, 8625.461336735269, 8647.279926771693, 185.7307236898182, 51.17922386214923, 68.48526006004386, 8654.367499041653, 8635.834661775032, 8634.130956555548, 283.30421737591075, 282.24733467296494, 283.13604633937786, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 716.1107, 7.679397, 5499.617, 709.0479, 4.646216, 3296.841, 710.1605, 7.736321, 5495.205, 729.2187, 4.522037, 3298.113, 723.3762, 4.563943, 3300.179, 712.4412, 7.7147, 5496.471, 99.99012, 99.90286, 99.90358, 99.9355, 99.98703, 99.93429
54759.940440000006, 59.96562477577761, 59.96443662334916, 59.95884380731081, 30.680829106329018, 30.684992699447417, 30.693506743574627, 0.999965458986126, 0.9999798261148685, 0.9999698613133753, 8641.42528060901, 8633.918517062682, 8644.75740941782, 190.72527466586735, 58.339269880185384, 70.86834508004517, 8640.572288394702, 8626.679552679965, 8642.125856229497, 283.22459943502116, 282.1400423920107, 283.07716005871174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4195, 7.613721, 5500.1, 714.4565, 4.616376, 3298.669, 709.1511, 7.751967, 5491.478, 732.9665, 4.494825, 3294.431, 722.2509, 4.570153, 3300.137, 712.6002, 7.713051, 5496.464, 100.0, 99.96828, 99.84365, 99.83684, 100.0, 99.93443
