TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
55039.421800000004, 60.022153540718584, 60.023339212995694, 60.021528974648, 30.69367270532755, 30.72488086792188, 30.690017930973667, 0.9999675379655432, 0.9999934789035201, 0.9999692374141285, 8651.871547705992, 8634.693828034418, 8648.127841766474, 184.437724101821, 33.60767568190295, 65.55076174609349, 8647.203418953037, 8637.680464335952, 8648.405920947322, 283.3619729957087, 282.2594316121408, 283.0527199950574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0055, 7.618183, 5500.577, 714.0869, 4.618771, 3298.959, 718.0223, 4.595666, 3299.667, 721.4707, 7.623996, 5500.382, 714.6782, 7.693607, 5498.428, 719.1014, 4.589389, 3300.336, 100.0, 99.97221, 99.99186, 100.0, 99.96593, 100.0
55041.76124000001, 60.016939368733176, 60.01681670816608, 60.01857625788093, 30.68486656496854, 30.719533343237565, 30.695882445335755, 0.9999673369663639, 0.9999917004743999, 0.9999657841882768, 8644.550605696852, 8637.056758209379, 8641.404248051991, 183.8948414224492, 39.857569633571075, 69.48939067181072, 8643.814086308543, 8628.187809941921, 8641.142991695971, 283.2686048695305, 282.30844474752973, 283.1040055530919, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0055, 7.617826, 5500.414, 714.1063, 4.618771, 3299.19, 717.8087, 4.597139, 3300.219, 721.5095, 7.62326, 5500.331, 721.011, 7.628227, 5500.344, 718.5248, 4.596164, 3299.977, 100.0, 99.96548, 99.99681, 100.0, 100.0, 99.99791
55044.13268, 60.01807838974746, 60.0162992079114, 60.01558844971502, 30.689962892796576, 30.728171848368866, 30.704855615311782, 0.9999699444799001, 0.9999896196010662, 0.9999661915681501, 8654.948297704634, 8642.404815162325, 8647.108472375483, 188.0431422294572, 37.73484658734424, 69.10434798685856, 8646.47891682231, 8639.109193682563, 8652.818801460502, 283.19978941327685, 282.16483659445583, 283.1103943347923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 715.6967, 7.682966, 5499.062, 707.9, 4.654137, 3295.215, 723.6323, 4.560324, 3300.503, 726.3836, 7.576191, 5498.682, 724.1774, 7.598459, 5499.882, 717.5109, 4.599277, 3300.125, 99.98057, 99.84855, 100.0, 99.97463, 99.99646, 99.99589
55046.44836, 60.01558513895875, 60.01661871585813, 60.01327926147804, 30.697043712066517, 30.7333258685898, 30.693516465360677, 0.9999733444737844, 0.9999906882134019, 0.9999670939282804, 8640.897209425631, 8637.449709124743, 8640.430016894903, 191.20411207774418, 36.564680931994644, 68.90404589639638, 8648.267841494304, 8635.817055141102, 8648.053336735215, 283.18091773787995, 282.17649875627114, 283.0469574134532, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0252, 7.617826, 5500.409, 712.0441, 4.634059, 3296.829, 721.8464, 4.570448, 3300.37, 721.4901, 7.623628, 5500.388, 726.9623, 7.56102, 5497.613, 718.823, 4.589572, 3299.984, 100.0, 99.92749, 100.0, 100.0, 99.95998, 99.99299
55048.90344, 60.01476302110934, 60.009379415810365, 60.012891323459506, 30.68549455161493, 30.706456105604072, 30.66763006219364, 0.9999760882394654, 0.9999816867556917, 0.9999733734743304, 8638.399835684002, 8629.137430766568, 8633.303429070784, 199.91493555149918, 50.12667951541221, 61.64022405554624, 8639.993841088693, 8627.58294679961, 8629.46508284249, 283.22126063295076, 282.2647634789237, 283.0853006180202, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.9824, 7.581061, 5498.534, 703.0945, 4.680845, 3288.478, 730.3488, 4.513754, 3296.671, 715.1985, 7.687797, 5498.49, 732.6465, 7.497467, 5490.02, 725.3242, 4.548736, 3299.811, 99.97766, 99.66124, 99.91484, 99.97115, 99.81714, 99.97374
55051.242640000004, 60.016106508424244, 60.01245854519274, 60.01482132971259, 30.680569677586863, 30.73197989786927, 30.706255054356994, 0.9999770909543697, 0.9999887058706248, 0.9999781678492331, 8641.539363070726, 8636.009093079929, 8635.616841666619, 188.6148714259025, 40.773372017014026, 58.678823277032734, 8653.891655639349, 8634.965834836265, 8643.216273905715, 283.27330569002214, 282.33547358581774, 283.08952452865094, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0055, 7.618183, 5500.356, 707.7639, 4.653216, 3294.769, 724.3117, 4.556827, 3299.794, 721.4901, 7.62326, 5500.219, 727.1912, 7.560107, 5497.838, 719.0616, 4.589206, 3300.045, 100.0, 99.84008, 100.0, 100.0, 99.95716, 100.0
55053.55296, 60.01013740766938, 60.014080927881494, 60.01139205926568, 30.67142145576505, 30.74194008898514, 30.68766893585072, 0.999976761032203, 0.999990284941018, 0.9999757345412442, 8646.336716176098, 8631.906204522074, 8644.623813853168, 190.45644353464286, 38.372447281226414, 58.643684597173205, 8642.414426336569, 8639.956962003065, 8650.776560348599, 283.2053605784608, 282.1770125052953, 283.0811230342333, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0055, 7.617826, 5500.356, 707.9584, 4.653953, 3294.885, 724.2341, 4.556275, 3300.028, 721.5095, 7.623812, 5500.331, 727.2103, 7.560107, 5497.777, 718.9821, 4.590121, 3300.444, 100.0, 99.84361, 99.99087, 100.0, 99.95818, 100.0
55055.923520000004, 60.012524306734676, 60.012185351900996, 60.00808775279234, 30.680536303570047, 30.742534809986257, 30.717592856440756, 0.9999767140366318, 0.9999897655940196, 0.9999779496190413, 8646.81300172178, 8635.05795088832, 8645.885396133714, 189.4783039871777, 38.840062590078105, 58.514654798384754, 8645.640319759408, 8632.768225338588, 8646.991861533901, 283.24032214635173, 282.20242067349153, 283.0437383180485, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 715.7164, 7.682966, 5499.229, 714.2425, 4.619692, 3299.352, 717.9058, 4.596771, 3300.158, 727.7623, 7.55376, 5497.09, 720.9728, 7.628592, 5500.259, 713.6738, 4.622168, 3299.17, 99.97944, 99.95171, 99.99858, 99.94569, 100.0, 99.94645
55058.26356000001, 60.01064183389378, 60.01255789059351, 60.00947112429626, 30.703963908899446, 30.730170772063556, 30.703772472514228, 0.9999809708000852, 0.9999910576754807, 0.9999767335973132, 8643.509133438018, 8639.284327443049, 8645.379682531622, 188.75805962575942, 36.252333534228455, 57.34517660107349, 8652.412331887783, 8633.581091126174, 8648.9545600211, 283.2537509639548, 282.31271504175874, 283.0685480692554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9858, 7.618361, 5500.461, 707.9, 4.653584, 3294.378, 724.2535, 4.557931, 3299.717, 721.4901, 7.623445, 5500.389, 724.7687, 7.594258, 5499.667, 718.9821, 4.589206, 3300.448, 100.0, 99.85712, 99.99002, 100.0, 99.98626, 100.0
55060.542160000005, 60.00360013250007, 60.00820394185328, 60.007012242418256, 30.68624290768074, 30.710600212339163, 30.687239971146912, 0.9999771918827328, 0.9999882685797463, 0.9999757466433579, 8640.347370423708, 8634.153554158333, 8645.527735502083, 196.9232063051511, 50.140942279220326, 54.50221077077822, 8641.166455504243, 8631.602879584267, 8650.668338731393, 283.27698636094584, 282.32604671639933, 283.0400376321909, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0252, 7.617826, 5500.473, 714.9818, 4.613982, 3299.348, 716.1976, 4.606895, 3298.751, 718.422, 7.655621, 5499.544, 716.8527, 7.675892, 5498.824, 724.7874, 4.550018, 3299.356, 100.0, 99.99314, 100.0, 99.99726, 99.97721, 99.98939
55062.83728000001, 60.00688904568169, 60.00781553408826, 60.006968403339904, 30.67712219971989, 30.732397764940142, 30.683226813265787, 0.9999748067167927, 0.9999875431701575, 0.9999750027796236, 8645.62917784227, 8637.642612646476, 8645.825449332271, 187.142600150134, 40.00502064837292, 59.40807191216163, 8649.479670478344, 8639.015773187613, 8653.136175503738, 283.3449954793013, 282.3465549686433, 283.1747275633304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 726.3033, 7.575172, 5499.531, 716.9663, 4.602746, 3299.901, 716.3723, 4.603213, 3299.509, 721.2959, 7.623996, 5500.33, 720.9919, 7.628592, 5500.147, 718.9622, 4.589755, 3300.096, 99.97659, 99.99561, 100.0, 100.0, 100.0, 100.0
55065.13784, 60.004513181803134, 60.00501405473959, 60.006024160187465, 30.704618832596488, 30.72070723436653, 30.71012025598261, 0.9999767926348296, 0.9999882924822739, 0.9999749480675157, 8645.582469254956, 8636.105233189286, 8640.415758142299, 194.60573552094888, 42.77569146581391, 60.1529551767635, 8645.12096453393, 8635.674572510186, 8645.650851644616, 283.19068601453995, 282.1138715530921, 283.0590209881907, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0252, 7.617826, 5500.466, 720.3904, 4.581195, 3300.487, 718.1387, 4.598243, 3300.163, 721.5095, 7.62326, 5500.331, 714.64, 7.693059, 5498.427, 725.4037, 4.548736, 3299.292, 100.0, 100.0, 100.0, 100.0, 99.96999, 99.99098
55067.446760000006, 60.00691644633568, 60.00696278773841, 60.00704977054417, 30.673801462185555, 30.70427466562386, 30.68482961903548, 0.9999736560292882, 0.9999793381897318, 0.9999765195170467, 8635.7649555405, 8632.291772472508, 8638.744177320466, 198.24591897502842, 59.345641607965945, 62.464123606878275, 8639.051105882061, 8630.220593332164, 8645.062323742108, 283.23722706855705, 282.32059024470203, 283.09972890276987, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 715.6967, 7.683145, 5499.061, 726.8691, 4.539014, 3299.41, 724.2147, 4.556275, 3300.305, 727.7234, 7.553576, 5497.196, 708.3453, 7.751864, 5491.0, 731.6265, 4.505154, 3295.656, 99.98152, 99.96524, 100.0, 99.94878, 99.84593, 99.8775
55069.7868, 60.010995099107284, 60.005188816803575, 60.00713240593551, 30.693827575452733, 30.71112243947949, 30.707515045982383, 0.9999770557698743, 0.999986194512944, 0.999977508545988, 8644.504738530306, 8637.732491571209, 8640.79626283318, 195.36528494411368, 40.50328889300181, 59.539713287265386, 8644.418573005669, 8631.701381626448, 8647.748805434898, 283.32685669247115, 282.31600256793575, 283.1906356014914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0252, 7.618004, 5500.409, 720.4877, 4.580826, 3300.487, 717.9835, 4.596035, 3300.169, 721.4901, 7.623812, 5500.442, 714.6591, 7.693424, 5498.153, 725.2645, 4.548919, 3299.182, 100.0, 100.0, 100.0, 100.0, 99.96595, 99.98761
55072.27928, 60.01633239316345, 60.01268408577402, 60.01629232037584, 30.679031746823366, 30.71837620832756, 30.685605641822857, 0.9999748020591908, 0.9999900167735997, 0.9999776434808444, 8650.26996864734, 8635.29731264254, 8647.214617564878, 190.00841642439536, 39.698305028996856, 55.16845309963992, 8650.852247344772, 8634.950469392132, 8640.407902519137, 283.2785829228096, 282.40794314136195, 283.13165821052667, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0252, 7.618183, 5500.519, 720.3904, 4.580274, 3300.706, 724.2923, 4.556275, 3300.086, 721.4901, 7.623628, 5500.389, 714.64, 7.693789, 5498.747, 724.3301, 4.554962, 3299.606, 100.0, 100.0, 99.99276, 100.0, 99.96619, 100.0
55074.58932000001, 60.01681370360475, 60.015191136149355, 60.01495900015004, 30.687225389125935, 30.72497064611943, 30.70549259812349, 0.9999758724690205, 0.9999891690683129, 0.999978072892685, 8639.131762874977, 8632.121563336732, 8647.725092896026, 188.87102801008405, 43.71272866405252, 56.77705339913041, 8648.38914762242, 8640.715418482945, 8641.738484257165, 283.29370497157146, 282.3474537659802, 283.13657855680145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 728.3536, 7.546617, 5496.965, 714.3009, 4.619508, 3298.846, 730.3876, 4.516699, 3297.555, 716.6743, 7.667572, 5499.899, 717.8636, 7.661282, 5499.604, 723.0378, 4.55954, 3299.627, 99.93951, 99.96363, 99.92451, 99.99832, 99.9914, 99.99816
55076.893560000004, 60.019552319225916, 60.01769856189122, 60.013017154781004, 30.69693143269135, 30.715634607629287, 30.687145093197987, 0.9999778723340509, 0.9999912833641565, 0.9999742780466572, 8649.295438215966, 8634.961955072256, 8646.672584778713, 189.65010271831534, 39.525310384564364, 62.94838742572961, 8650.470173413813, 8637.471080526353, 8640.943055236792, 283.295035530217, 282.2590711705412, 283.08395664242664, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0252, 7.618183, 5500.467, 718.7368, 4.593536, 3299.867, 724.1758, 4.556643, 3300.025, 721.4707, 7.623628, 5500.388, 720.2671, 7.630784, 5500.25, 718.9224, 4.590487, 3300.279, 100.0, 100.0, 99.99598, 100.0, 100.0, 99.99119
55079.184680000006, 60.01723742984531, 60.01970124731171, 60.01783592052256, 30.670332766862458, 30.70217379341424, 30.693923372141395, 0.9999773946810976, 0.9999872159965036, 0.999978271619113, 8645.704463990098, 8636.125036419122, 8642.497439924786, 191.36963651587757, 42.84055769814586, 59.117346734379225, 8648.99104888516, 8631.244545081252, 8645.934298968608, 283.2784228428414, 282.28648500836465, 283.12354950185926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.5806, 7.64995, 5500.106, 710.0012, 4.642164, 3296.195, 718.2358, 4.595114, 3300.609, 727.6846, 7.553576, 5497.311, 727.1721, 7.560472, 5497.993, 712.7791, 4.627295, 3298.656, 100.0, 99.8833, 99.99499, 99.94656, 99.95515, 99.92697
55081.497760000006, 60.018228921981866, 60.020831198635825, 60.01664255683253, 30.69530069230091, 30.745773484359233, 30.709841888921908, 0.9999753083347296, 0.9999906705885108, 0.9999763320243735, 8647.099339155327, 8634.461955374181, 8642.66744273724, 187.26259064336568, 36.604542163671795, 57.784999353434614, 8649.98963033506, 8636.753260497208, 8639.06963751915, 283.2017541386541, 282.371718287554, 283.0737999100696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.3154, 7.625678, 5500.517, 714.2425, 4.618771, 3298.847, 724.2341, 4.556091, 3300.025, 721.4901, 7.623628, 5500.278, 720.9919, 7.628592, 5500.361, 718.9025, 4.589938, 3300.278, 100.0, 99.96018, 99.99934, 100.0, 100.0, 100.0
55083.82860000001, 60.02290806927963, 60.021154309912085, 60.02189030867048, 30.682270108914036, 30.736291363581362, 30.709358579891898, 0.9999782256184079, 0.999988817366637, 0.9999772960364633, 8643.181382827104, 8641.604148088747, 8645.196443182009, 188.15029730972128, 35.913248776151846, 60.60235652703477, 8650.023823475825, 8629.179823065968, 8648.756186491515, 283.22360139471675, 282.26542444377736, 283.03746013266226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0055, 7.617826, 5500.409, 708.0167, 4.653216, 3295.281, 718.0029, 4.596219, 3300.266, 721.4707, 7.623812, 5500.331, 727.1912, 7.56029, 5497.613, 718.9622, 4.589755, 3299.994, 100.0, 99.84176, 100.0, 100.0, 99.9552, 100.0
55086.228480000005, 60.023774116096966, 60.01778625442507, 60.0186502653952, 30.669670661228306, 30.723736120162897, 30.67604338216854, 0.9999776749042893, 0.9999819335148149, 0.9999800160786511, 8639.971497140104, 8631.54090777339, 8637.276960841496, 202.93190045995652, 53.15215519507501, 56.091578802824415, 8644.910442776922, 8628.33234835328, 8638.235663565829, 283.3537575896163, 282.3745420941089, 283.0839098487563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 728.2748, 7.547688, 5496.693, 701.6353, 4.686924, 3288.653, 711.8687, 4.63377, 3297.863, 715.2179, 7.687797, 5498.661, 734.1154, 7.476099, 5490.156, 725.3242, 4.548919, 3299.581, 99.94245, 99.64966, 99.93383, 99.96604, 99.82925, 99.98577
55088.498960000004, 60.018312160394686, 60.017523876173485, 60.01684299671386, 30.657863306180648, 30.738135571267296, 30.70668972957595, 0.9999778124327572, 0.9999910080395661, 0.9999791764362332, 8638.662319348969, 8632.299099128328, 8642.61362439049, 195.06097210064036, 40.06525571723887, 54.08755759061523, 8639.669253967062, 8635.259159805268, 8640.67778173464, 283.3951496419914, 282.2535183250557, 283.00526281120483, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0055, 7.618183, 5500.409, 707.8222, 4.653953, 3294.824, 718.0805, 4.596403, 3300.273, 721.4707, 7.623628, 5500.442, 727.2103, 7.559925, 5497.664, 720.1153, 4.578402, 3300.259, 100.0, 99.86211, 100.0, 100.0, 99.95719, 100.0
55090.847440000005, 60.01695082623015, 60.019716279490225, 60.02120770232115, 30.668527154208093, 30.71230856581938, 30.702306015797905, 0.9999774482434725, 0.9999840048828794, 0.9999767534495038, 8641.519179564422, 8632.636299394788, 8638.839989911728, 196.4797969620164, 49.18554240947924, 57.08894383076131, 8640.418845947293, 8631.606169136328, 8645.207107493537, 283.35730363390064, 282.2948502552275, 283.02304838565885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9858, 7.618183, 5500.466, 707.7833, 4.653584, 3294.828, 717.9446, 4.595114, 3300.304, 722.5581, 7.607632, 5499.905, 725.093, 7.588597, 5499.716, 729.201, 4.520353, 3297.269, 100.0, 99.84186, 100.0, 100.0, 99.99022, 99.91332
55093.16996000001, 60.01302200855318, 60.01492906182486, 60.01957563247101, 30.669543713078017, 30.72307858476924, 30.70630967025503, 0.9999745923820541, 0.9999869416213366, 0.9999771407955869, 8641.005575646497, 8635.206066227905, 8644.645221755749, 191.9126305799807, 40.250540812916825, 59.99359735141843, 8648.826541614, 8636.513224592485, 8641.955905931592, 283.2786663461515, 282.3169450390948, 283.01779529980064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 715.8544, 7.678504, 5499.67, 712.4526, 4.632401, 3297.312, 721.1476, 4.576891, 3300.536, 723.5485, 7.605426, 5500.12, 726.5236, 7.56796, 5497.825, 725.3043, 4.548187, 3299.581, 99.9926, 99.93689, 100.0, 100.0, 99.96279, 99.97218
55095.52896, 60.01397532636712, 60.01620177265957, 60.0188380360709, 30.707045843482206, 30.72244206115598, 30.708413156438436, 0.9999724660225087, 0.999989943144353, 0.9999773452145332, 8645.05150098359, 8636.685742039925, 8642.433652534273, 184.71828309467446, 37.901765317157924, 63.158084284384586, 8647.066635177373, 8641.427499154106, 8645.1411262267, 283.20909587590387, 282.2664505022375, 282.99967719285434, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0055, 7.618361, 5500.467, 712.9974, 4.624297, 3298.962, 717.8864, 4.596955, 3299.941, 721.5095, 7.623445, 5500.272, 720.9919, 7.628592, 5500.413, 725.1652, 4.548553, 3299.242, 100.0, 99.96715, 100.0, 100.0, 100.0, 99.99103
55097.86688, 60.020796410845975, 60.016751386069494, 60.01517854698141, 30.670859345299956, 30.723943560889293, 30.675434030432832, 0.9999781962404262, 0.9999879929400506, 0.9999784964596377, 8638.903504952032, 8636.67651710036, 8643.64433225395, 199.05820426265473, 38.435951927183396, 56.59593685797017, 8641.903128968335, 8643.354360415842, 8644.125284366668, 283.1853737028299, 282.3221818785158, 283.00322767378344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 728.1762, 7.549294, 5497.133, 720.585, 4.580642, 3300.377, 711.5775, 4.633954, 3297.428, 715.2179, 7.687797, 5498.437, 714.64, 7.693607, 5498.203, 718.9622, 4.589938, 3300.378, 99.94645, 100.0, 99.90545, 99.97223, 99.96404, 100.0
55100.23704000001, 60.01715359135815, 60.0166377205369, 60.01722208243442, 30.685565885108534, 30.715035785422575, 30.70204670301124, 0.9999763330846225, 0.9999890552226538, 0.9999794854895377, 8647.092047236498, 8639.783989933669, 8645.073662116878, 187.89665769150315, 36.55660392847949, 59.932158141124035, 8648.843955455195, 8633.681350666551, 8642.310549706675, 283.3009668675064, 282.34574280601856, 282.90208097078846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0252, 7.618183, 5500.687, 713.8729, 4.618587, 3298.395, 718.0029, 4.595482, 3300.108, 721.4901, 7.623628, 5500.273, 720.9919, 7.628592, 5500.146, 725.2645, 4.549469, 3299.633, 100.0, 99.94997, 100.0, 100.0, 100.0, 99.97727
55102.6626, 60.01687250170091, 60.01691248439233, 60.01121318633774, 30.684718227360793, 30.70829428043151, 30.669052801625575, 0.9999774040709808, 0.9999886028509559, 0.999980229148679, 8646.429087523946, 8633.569237091395, 8645.671990130208, 188.7820553222657, 40.57546466799522, 55.89675189229001, 8644.104490857273, 8633.781371283669, 8634.287886752096, 283.3073992771791, 282.35299371936253, 283.0828592631275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0252, 7.618004, 5500.415, 720.4683, 4.581379, 3300.659, 717.9641, 4.596403, 3299.935, 721.4513, 7.623445, 5500.33, 714.6591, 7.693242, 5498.146, 718.7634, 4.59122, 3300.129, 100.0, 100.0, 99.99662, 100.0, 99.96882, 100.0
55105.03332, 60.01231190954871, 60.01310751996454, 60.01577527597921, 30.702758022473915, 30.730215140683406, 30.713437357828848, 0.9999715337878021, 0.9999882703006492, 0.9999751112734052, 8638.762840615771, 8638.41899513592, 8650.358002853143, 189.5729540109158, 37.81847450511168, 59.921270483604076, 8650.631300615536, 8639.633557609646, 8647.083470858168, 283.2643267652124, 282.28252111355886, 283.12083694732047, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 715.7164, 7.683323, 5499.171, 726.8303, 4.53883, 3298.959, 724.3117, 4.556459, 3300.505, 727.2186, 7.566447, 5498.283, 710.5771, 7.727027, 5495.633, 716.3776, 4.60587, 3299.982, 99.98353, 99.98054, 99.99635, 99.96372, 99.90427, 99.99394
55107.403000000006, 60.01445959359836, 60.01476060232077, 60.01581380219009, 30.699513477755648, 30.73371725197947, 30.678292351307352, 0.9999775088351684, 0.9999911918633935, 0.999977522505262, 8643.249141682147, 8636.596582431024, 8651.761354826414, 189.86104261969604, 34.221116392120166, 59.581550096178034, 8652.89789165968, 8637.250168607796, 8643.033251270828, 283.21281142513374, 282.2331555715085, 283.0304901830552, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0055, 7.617826, 5500.409, 720.4489, 4.581195, 3300.598, 720.8176, 4.576707, 3300.68, 721.4707, 7.623628, 5500.271, 714.64, 7.693972, 5498.314, 712.6797, 4.627111, 3297.983, 100.0, 100.0, 100.0, 100.0, 99.96498, 99.9459
55109.8104, 60.0145210446023, 60.01512378758823, 60.016494834003595, 30.66514161270355, 30.711558035610288, 30.667602752612297, 0.9999743611459039, 0.999987521791214, 0.9999733548386419, 8638.318015086561, 8628.57977550228, 8636.615019903074, 191.50891176240748, 44.17104550477154, 60.21524817662112, 8648.792244977525, 8631.5119320963, 8631.905436209136, 283.3012340837901, 282.417264959295, 283.1606564332068, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.5486, 7.583738, 5498.996, 716.2659, 4.606982, 3299.492, 729.5723, 4.515226, 3296.785, 715.2568, 7.687797, 5498.718, 721.011, 7.628592, 5500.362, 706.278, 4.661538, 3292.795, 99.98033, 99.98775, 99.90804, 99.97019, 100.0, 99.78026
55112.296160000005, 60.01708935458993, 60.0142905730968, 60.01359446430375, 30.68988018604236, 30.730716232519402, 30.68486558887388, 0.9999753992525582, 0.9999904604801573, 0.9999723403741462, 8645.43946591636, 8641.604171261644, 8649.243952614775, 189.9386755047799, 38.1987031185663, 58.21001598823932, 8652.397341247044, 8638.216913794342, 8638.515139055466, 283.31739252537807, 282.40197015161544, 283.0227243984835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0055, 7.618183, 5500.582, 720.585, 4.581011, 3300.83, 724.2147, 4.556459, 3299.802, 721.4513, 7.623628, 5500.329, 714.6591, 7.693789, 5498.311, 712.5803, 4.627478, 3297.799, 100.0, 100.0, 100.0, 100.0, 99.96789, 99.93727
55114.660280000004, 60.011186742463835, 60.01196409224912, 60.012703764238374, 30.711572576966176, 30.737800745638793, 30.682804036798547, 0.9999767190148035, 0.9999892345051091, 0.9999755465333221, 8644.227264617552, 8638.357237725158, 8645.132702267507, 185.4366529218687, 39.699176503736, 60.46318932557216, 8646.543410645088, 8639.064859143231, 8646.105118149624, 283.2308577140635, 282.30843491717445, 283.1115546665513, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0055, 7.618004, 5500.466, 714.3593, 4.618034, 3299.018, 724.2147, 4.556091, 3300.025, 721.4707, 7.623628, 5500.382, 720.9728, 7.628592, 5500.307, 712.5406, 4.627478, 3297.58, 100.0, 99.97542, 99.99934, 100.0, 100.0, 99.93027
55116.94588000001, 60.01012633070813, 60.00931813069655, 60.008389446262036, 30.699976796077756, 30.72585731267444, 30.70890637922654, 0.9999748063878302, 0.9999879906021264, 0.9999795132795717, 8648.964188942002, 8635.966640311737, 8643.50323001564, 191.97594353091745, 38.47907053374638, 57.24611862737288, 8648.873259189462, 8638.896854078595, 8648.71745108064, 283.2844937996742, 282.26005143681857, 283.00485438978745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 715.677, 7.683323, 5499.113, 707.8417, 4.654689, 3294.886, 717.8087, 4.597139, 3300.168, 727.704, 7.553392, 5497.143, 727.1721, 7.560107, 5497.937, 718.2067, 4.599461, 3299.194, 99.98247, 99.83997, 100.0, 99.94764, 99.96078, 99.98795
55119.285760000006, 60.00737301944817, 60.006668564970795, 60.0093870519608, 30.68438265858947, 30.731052640917746, 30.695541355253738, 0.999976167842475, 0.9999921429717661, 0.9999752020213781, 8650.198477931839, 8637.894234052417, 8645.397181575665, 185.51333803907528, 34.38864139707766, 57.66100001272571, 8646.885006995171, 8635.731304394869, 8639.760326816562, 283.2450301028103, 282.27266596700065, 282.98718070256484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0252, 7.617826, 5500.356, 714.1063, 4.619692, 3298.846, 724.2535, 4.556643, 3300.063, 721.4707, 7.623628, 5500.271, 723.5098, 7.601381, 5499.471, 716.7355, 4.602573, 3299.799, 100.0, 99.96189, 99.98769, 100.0, 99.99413, 99.9859
55121.62816000001, 60.00810711071301, 60.00782608139709, 60.00611390478264, 30.666112197112632, 30.69643822137595, 30.65687130231373, 0.9999770539906885, 0.9999848965556909, 0.9999773664684244, 8639.42575448758, 8628.299077590582, 8629.348401261424, 199.89758622206517, 51.21532450007044, 56.23466304893827, 8640.516102737953, 8632.382761470431, 8635.080658033494, 283.24679684153534, 282.2880310237383, 283.0679999567018, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0252, 7.616576, 5500.437, 706.7521, 4.660215, 3292.644, 715.6928, 4.613522, 3298.778, 717.82, 7.661872, 5499.446, 731.9789, 7.49911, 5488.568, 725.3242, 4.550018, 3299.806, 100.0, 99.78395, 99.96157, 99.99019, 99.82036, 99.9806
55123.92876, 60.00988290875195, 60.01002123419287, 60.011154679053284, 30.693603844781112, 30.719479573046932, 30.68701401459712, 0.9999771870577783, 0.9999853140973828, 0.9999785479044079, 8639.907651188007, 8633.383404193251, 8639.18306422189, 197.44930685654913, 42.65937222792127, 51.70153257571019, 8646.940804647567, 8640.240403227974, 8645.528377392042, 283.232716463176, 282.2497001355777, 283.10679729632864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 725.1007, 7.588736, 5499.8, 706.363, 4.662057, 3294.236, 717.3817, 4.596587, 3299.892, 721.4513, 7.623812, 5500.154, 727.1721, 7.559559, 5497.561, 718.9423, 4.590487, 3299.761, 99.99052, 99.82392, 100.0, 100.0, 99.95422, 99.99135
55126.24496, 60.01094736969994, 60.01031384595698, 60.00997462445557, 30.692499935826426, 30.734555333126753, 30.694706053749336, 0.9999777966444144, 0.9999880777654807, 0.9999801337518917, 8643.033651912847, 8638.840896490736, 8646.10945077472, 197.5650751948083, 45.699747699599584, 55.8040888073574, 8649.735956073058, 8641.613363384893, 8644.613397223113, 283.3538444238048, 282.3836554914296, 283.0311575475935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0055, 7.618183, 5500.414, 708.0946, 4.653584, 3294.323, 717.9058, 4.597507, 3299.938, 721.4707, 7.623628, 5500.442, 727.2103, 7.56029, 5497.613, 725.3043, 4.548736, 3299.575, 100.0, 99.85531, 99.99673, 100.0, 99.9552, 99.97888
55128.5918, 60.01218706068483, 60.01296923890742, 60.01205504788425, 30.681322706983018, 30.72017451094722, 30.70683764076511, 0.9999772972940169, 0.999985970465937, 0.9999749090894476, 8645.67263404531, 8637.124610608265, 8644.409648826688, 198.12098791345034, 50.14915045903035, 60.68793255233686, 8645.287215684806, 8640.273782138262, 8641.297790250786, 283.2687049608641, 282.3153935069433, 283.0706856273243, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 715.7164, 7.683502, 5499.061, 713.9896, 4.619139, 3298.68, 724.137, 4.556459, 3299.911, 727.7623, 7.553576, 5497.313, 720.9728, 7.628957, 5500.095, 731.6265, 4.504971, 3295.89, 99.98648, 99.95859, 100.0, 99.94772, 100.0, 99.87058
55130.927480000006, 60.01322723102327, 60.01482214398625, 60.0135607328637, 30.69947735034011, 30.735764255358315, 30.67670262520935, 0.9999766945229952, 0.9999886056714452, 0.9999781840007617, 8650.449002217301, 8637.00703743489, 8638.795347988966, 193.05395648659032, 40.84170976868472, 61.27390695292206, 8651.274119684585, 8639.300751827956, 8647.396959864336, 283.3198315563614, 282.2961559281218, 283.1109182127404, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0252, 7.618539, 5500.409, 707.7833, 4.655242, 3294.998, 717.8669, 4.596955, 3300.208, 721.5095, 7.623812, 5500.501, 727.1912, 7.56029, 5497.777, 725.2447, 4.548919, 3299.235, 100.0, 99.8367, 100.0, 100.0, 99.95818, 99.99277
55133.24104000001, 60.01215777081696, 60.01368807433711, 60.01497282810043, 30.70468556463946, 30.733303046526196, 30.70089290600631, 0.9999752900050908, 0.9999897075165795, 0.9999765876499522, 8648.430586552066, 8634.0348926281, 8641.092891340315, 186.76068940185542, 37.84016719846477, 57.37686433900603, 8643.713795901454, 8628.860144348044, 8649.137764089372, 283.3531620679182, 282.3019125530063, 283.0608413455653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0252, 7.618183, 5500.299, 714.1841, 4.619324, 3298.909, 718.1776, 4.595114, 3300.22, 721.4901, 7.623628, 5500.383, 720.9919, 7.628957, 5500.296, 724.35, 4.557526, 3299.939, 100.0, 99.9706, 100.0, 100.0, 100.0, 99.99431
55135.578720000005, 60.01635831480979, 60.011591608048114, 60.01328808047869, 30.694552535224673, 30.739701069927712, 30.70325624277733, 0.999979440968452, 0.9999913514677206, 0.9999768307235839, 8650.828699489462, 8640.622159469262, 8649.743761687954, 185.76987435413866, 35.86485258162884, 57.43649726115768, 8646.429508077315, 8639.18540328355, 8635.265475393384, 283.25544542968646, 282.2582741631991, 283.0321146195894, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 728.3536, 7.546974, 5497.022, 720.5267, 4.580642, 3300.484, 711.7523, 4.632113, 3297.778, 716.4219, 7.671617, 5499.8, 717.3295, 7.660734, 5500.031, 723.2764, 4.562104, 3299.503, 99.94351, 100.0, 99.93127, 99.99651, 99.9973, 99.99965
55137.903000000006, 60.01052231783471, 60.01628943014363, 60.01500512162288, 30.691309693873915, 30.72123619430529, 30.711352563623347, 0.9999766637408734, 0.9999902471722333, 0.9999786975320959, 8643.98994042609, 8636.368604105899, 8646.839942011853, 193.03839156579886, 35.76581764891216, 59.577113839698086, 8656.975320319152, 8640.41350202324, 8639.746930840844, 283.26061118469045, 282.3442485828146, 283.0508276178807, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0252, 7.618004, 5500.467, 716.2465, 4.604956, 3299.978, 717.9058, 4.596219, 3300.115, 721.4513, 7.623812, 5500.329, 714.7545, 7.692511, 5498.32, 719.2405, 4.590671, 3300.1, 100.0, 99.99792, 100.0, 100.0, 99.96418, 100.0
55140.261000000006, 60.013782471044344, 60.013594881877474, 60.01291034118449, 30.678208075771593, 30.702242227050274, 30.6894477198942, 0.9999731183096566, 0.9999900610908685, 0.9999753786091142, 8643.269636522291, 8631.926785077843, 8634.699036878616, 189.63804469964316, 46.15740944116578, 62.386803480924755, 8642.163679700418, 8638.827859419272, 8640.605113748803, 283.1993624817413, 282.2762442417036, 282.9844184131093, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.4031, 7.651556, 5500.208, 724.7874, 4.552828, 3299.5, 723.9429, 4.558484, 3300.133, 727.704, 7.554128, 5497.195, 708.2309, 7.750586, 5491.602, 712.5604, 4.627661, 3297.752, 100.0, 99.9941, 99.99442, 99.94771, 99.85709, 99.93047
55142.552, 60.01424578955998, 60.014547487552, 60.01402333181589, 30.690921505788324, 30.738903216789552, 30.697781345311665, 0.9999735674332727, 0.9999871624916866, 0.999980523772794, 8639.763402787963, 8634.81925854149, 8646.812892911987, 192.81343221750512, 40.5989178826037, 59.79434518648395, 8652.480928325676, 8644.379431258323, 8646.115666163809, 283.3283342219622, 282.25889865305476, 282.93722542255847, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0055, 7.618004, 5500.247, 720.6045, 4.580642, 3300.823, 717.6146, 4.598059, 3299.713, 721.4707, 7.623812, 5500.33, 714.6591, 7.693972, 5498.205, 718.7833, 4.589023, 3299.596, 100.0, 100.0, 100.0, 100.0, 99.96587, 99.98636
55144.87948, 60.01565526146784, 60.016873320613556, 60.014756064233154, 30.668083505557917, 30.73080074954806, 30.723350211500964, 0.999973928379746, 0.9999899384211326, 0.9999764539287831, 8643.367187533504, 8634.122247748392, 8642.130121618653, 183.91429925886587, 37.59419466398549, 64.10026120220891, 8656.226117506607, 8631.21162989938, 8647.48882747974, 283.26828601123214, 282.1355066400818, 283.08114112526977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0055, 7.618183, 5500.415, 720.5072, 4.579906, 3300.604, 724.2729, 4.556091, 3300.026, 721.4707, 7.623628, 5500.33, 714.6591, 7.693607, 5498.424, 712.8388, 4.626928, 3298.207, 100.0, 100.0, 99.98059, 100.0, 99.96492, 99.93039
55147.32948000001, 60.01389581873677, 60.011521324752806, 60.01048408746675, 30.687626057130892, 30.72354530896017, 30.706374651618788, 0.9999748611025259, 0.9999901580703854, 0.9999753939565701, 8647.574837745702, 8635.124125191029, 8643.28874013894, 185.74169414591688, 42.76748436977414, 58.55751182321433, 8651.246402220462, 8640.480338709693, 8639.732185027313, 283.3102593020907, 282.3634213813138, 283.08339825093134, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 728.3339, 7.546795, 5497.08, 714.262, 4.619139, 3299.12, 730.5235, 4.513018, 3297.181, 715.2179, 7.688164, 5498.49, 720.9728, 7.628592, 5500.199, 706.4569, 4.662637, 3293.476, 99.94046, 99.96217, 99.91318, 99.97113, 100.0, 99.8009
55149.644960000005, 60.01080020990336, 60.011188218773995, 60.013136568638444, 30.689852852561813, 30.73191667256068, 30.708197276628365, 0.9999758653310912, 0.9999909380038566, 0.9999757366220291, 8638.627108590397, 8635.87162381147, 8641.525566808636, 187.33508661678252, 35.23871503960618, 59.29504823512411, 8653.678935270516, 8638.222770749666, 8649.47659751171, 283.09695730214787, 282.11759057411933, 282.89562609660015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0055, 7.618183, 5500.461, 720.6628, 4.579537, 3300.263, 724.2535, 4.556643, 3300.196, 721.4707, 7.623812, 5500.388, 714.621, 7.693607, 5498.31, 712.6002, 4.628394, 3298.144, 100.0, 100.0, 100.0, 100.0, 99.96786, 99.93916
55152.08, 60.011200060531365, 60.013406546025735, 60.01096240582284, 30.680530803155584, 30.714133291167293, 30.67958554774772, 0.999978043379652, 0.9999914377408493, 0.9999726649868698, 8643.682765168785, 8630.009268716989, 8643.244557604132, 195.67465582225532, 45.135918375359324, 57.823443797378786, 8644.91138350909, 8632.035179224746, 8636.830086769132, 283.2797860950954, 282.3424563354511, 282.9996152207957, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0055, 7.618004, 5500.375, 713.4838, 4.627428, 3298.067, 721.6717, 4.575603, 3300.605, 724.7524, 7.583362, 5498.649, 709.8522, 7.744377, 5491.807, 718.9821, 4.589938, 3300.275, 100.0, 99.94969, 100.0, 99.97403, 99.84963, 99.99493
55154.39288000001, 60.01397929452527, 60.01549340009662, 60.01546882985288, 30.69350680183253, 30.728441466109427, 30.68737092495983, 0.9999776855058832, 0.9999894315490954, 0.9999727323793007, 8648.174297794323, 8634.71010864439, 8648.942888199637, 179.09407014567688, 41.85458203389453, 58.766572012041706, 8647.865992744011, 8639.491671454, 8643.76697211548, 283.23513935428116, 282.28937230227643, 283.0933023860419, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 720.0, 718.4174, 7.650307, 5500.494, 712.297, 4.630375, 3298.811, 723.5158, 4.557563, 3299.75, 721.5095, 7.623812, 5500.552, 714.6591, 7.693607, 5498.095, 712.7195, 4.627478, 3298.485, 100.0, 99.96308, 99.99102, 100.0, 99.96396, 99.95268
