TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
55170.92216, 60.01546330484772, 60.01557253994791, 60.017045699600935, 30.66751922027245, 30.717001661975235, 30.696931236092862, 0.9999656788953389, 0.999980627193609, 0.9999671280774933, 8642.419276823282, 8638.280373756736, 8641.131307775173, 186.31022417396298, 50.66414274640056, 73.81381021214565, 8643.074188222003, 8634.525769105818, 8641.65276842599, 283.18083388161523, 282.2366156432893, 283.01251684350285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 726.7764, 7.565535, 5497.975, 720.3904, 4.582116, 3300.155, 730.4847, 4.513018, 3297.234, 735.0443, 7.473412, 5491.054, 713.7244, 4.620375, 3298.78, 725.5031, 7.579374, 5498.809, 99.96177, 100.0, 99.91477, 99.76286, 99.9603, 99.97803
55173.289000000004, 60.017191270927476, 60.015538247268275, 60.01557250515862, 30.702957342141428, 30.75226299460482, 30.706933527889124, 0.9999666284999351, 0.9999828470533245, 0.9999649344057655, 8649.907345757529, 8636.889699689791, 8646.41550210883, 187.12393488697307, 55.12840396228857, 67.58552211069673, 8648.110788506106, 8631.864522696907, 8640.745648459055, 283.27085777447763, 282.21464676673037, 283.0708235891681, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.0055, 7.618183, 5500.466, 714.1453, 4.619139, 3299.011, 724.2923, 4.555907, 3299.912, 727.7429, 7.553576, 5497.372, 720.3434, 4.580745, 3299.971, 719.2206, 7.647311, 5500.278, 100.0, 99.96551, 99.99945, 99.95082, 99.99772, 99.9994
55175.56796000001, 60.01514697600433, 60.01494273191677, 60.01732832521408, 30.694082078669492, 30.732934240210323, 30.71631070548658, 0.9999644516821904, 0.999985703020362, 0.9999688228945605, 8646.002043851724, 8634.510717738998, 8646.021924606745, 185.82485149984495, 48.63812383494451, 69.42588262076606, 8651.10420785978, 8630.935403206713, 8640.22453962383, 283.2219982598621, 282.25674197285286, 283.03488220532626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.0252, 7.617826, 5500.356, 714.2231, 4.619508, 3299.406, 724.2923, 4.556275, 3300.194, 727.7623, 7.55376, 5497.26, 714.0487, 4.618366, 3298.297, 719.2405, 7.647128, 5500.161, 100.0, 99.98061, 99.99416, 99.94665, 99.95518, 100.0
55177.96248, 60.01704235558277, 60.016325202827666, 60.016003313380146, 30.693416749546802, 30.714054426452318, 30.68472451373144, 0.9999691371755542, 0.9999871749829568, 0.999967623353461, 8646.763137682807, 8638.661197579262, 8645.050497112037, 187.79028217099722, 47.06445972844858, 68.8384751992379, 8647.610120727839, 8630.513990994623, 8642.522739505966, 283.2764066354714, 282.1518461192371, 282.95241596803595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 715.6967, 7.683323, 5499.003, 707.7833, 4.655058, 3294.826, 717.9058, 4.596587, 3300.0, 721.4513, 7.623996, 5500.329, 707.9257, 4.655074, 3295.0, 713.7533, 7.698402, 5498.267, 99.98048, 99.85367, 100.0, 100.0, 99.84424, 99.96709
55180.24772000001, 60.01969816554869, 60.0203796154285, 60.01904326277785, 30.685294222560994, 30.725468098859107, 30.6946676268574, 0.9999702306245327, 0.9999835758500942, 0.9999681013548428, 8646.86837066538, 8635.617284324182, 8642.447979784163, 182.79552072240267, 43.306106408266714, 65.76087451336662, 8641.134068565309, 8635.125667604774, 8643.742675218216, 283.32248585823436, 282.18788983390976, 282.9798962963911, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9858, 7.618183, 5500.351, 714.476, 4.619139, 3298.903, 724.2341, 4.5583, 3299.969, 726.4612, 7.57325, 5499.016, 713.9724, 4.620192, 3298.617, 715.3239, 7.690345, 5497.827, 100.0, 99.97733, 100.0, 99.97121, 99.97001, 99.96855
55182.5952, 60.02155503697579, 60.022590073617074, 60.02090977119458, 30.691653059483745, 30.705081826379594, 30.685373962451276, 0.9999667404779707, 0.9999812518093399, 0.9999697602083785, 8645.492136887531, 8631.729530961522, 8645.187639205622, 192.66027929730262, 51.230843271081994, 69.05683418256376, 8648.87770457146, 8637.707761575184, 8640.096609924914, 283.3088247993662, 282.3105122561907, 283.0754788776145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9858, 7.618361, 5500.538, 715.332, 4.611403, 3300.012, 715.3434, 4.614442, 3298.444, 718.053, 7.663711, 5499.519, 719.0272, 4.586041, 3300.359, 706.6359, 7.764325, 5487.417, 100.0, 99.99461, 99.97976, 99.98984, 100.0, 99.76982
55185.042760000004, 60.02390661225391, 60.02242681461694, 60.02053294059346, 30.694340868897882, 30.720821995189603, 30.698211611657733, 0.9999657359213213, 0.9999865807610399, 0.9999667674646151, 8646.518780637321, 8632.355014573313, 8642.690750553109, 187.68736082810938, 49.01915948810567, 70.42814296556071, 8649.625794470401, 8630.55713478938, 8639.581390654332, 283.23239897866074, 282.2128845152749, 282.9908121187901, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 724.943, 7.59052, 5499.992, 715.1764, 4.613061, 3298.63, 717.8864, 4.596587, 3300.444, 721.4901, 7.623812, 5500.552, 714.1631, 4.619644, 3298.836, 712.8984, 7.710488, 5496.955, 99.99483, 99.9705, 100.0, 100.0, 99.97333, 99.93805
55187.39936, 60.02287973923548, 60.02394097406221, 60.02357643488749, 30.68612594888491, 30.70744259884749, 30.687858833887656, 0.9999709448524752, 0.9999839715569989, 0.9999687603143992, 8649.516211095513, 8629.709130507017, 8650.1655732765, 186.38114807678267, 48.27780563945407, 70.61659908345405, 8656.824472492175, 8635.254261416885, 8639.207076017525, 283.33718166729767, 282.394169657014, 283.0563054905188, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.0252, 7.618183, 5500.409, 714.2231, 4.619139, 3298.463, 717.9252, 4.596403, 3300.218, 721.4901, 7.623812, 5500.271, 720.3815, 4.58038, 3300.35, 712.9382, 7.709939, 5496.729, 100.0, 99.95202, 100.0, 100.0, 99.99935, 99.93913
55189.67824, 60.01512474935154, 60.015941536477264, 60.01877380302245, 30.69279411734834, 30.720218552036904, 30.69945543505926, 0.9999656948072235, 0.9999849460850626, 0.9999691870495053, 8642.957122543474, 8630.242980075873, 8648.503098974434, 189.29093235857317, 46.804090250183435, 67.98735377699359, 8652.522466792776, 8632.855819718492, 8649.789887837347, 283.320356460793, 282.2508867113023, 283.08177724176056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 715.6967, 7.68368, 5499.061, 707.8222, 4.655242, 3294.653, 724.1953, 4.556459, 3299.801, 727.7623, 7.553576, 5497.202, 726.6571, 4.54002, 3298.74, 719.2007, 7.647311, 5500.105, 99.98552, 99.83656, 100.0, 99.9476, 99.96707, 100.0
55191.98756, 60.01814143552231, 60.017250296843756, 60.01652712640191, 30.672074851688443, 30.713159239159868, 30.685349720730724, 0.9999648108103492, 0.9999849988978369, 0.9999686332991916, 8641.85820223077, 8635.709252177383, 8644.390858551971, 190.8553030935974, 48.02631152268805, 70.42941327156495, 8649.072658964482, 8638.750684802693, 8644.957785323171, 283.2392109283243, 282.2104408849689, 283.03301821469387, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.0055, 7.618183, 5500.519, 714.1841, 4.619692, 3299.121, 718.0999, 4.59585, 3300.335, 721.4513, 7.623812, 5500.389, 720.5532, 4.581293, 3300.408, 712.8785, 7.710122, 5496.722, 100.0, 99.96889, 100.0, 100.0, 99.99305, 99.93794
55194.4512, 60.016217952716175, 60.01817278962937, 60.01515750694292, 30.669499533628333, 30.69099332190107, 30.66641147144965, 0.9999677030957661, 0.9999810538894831, 0.999966245041678, 8641.021325535174, 8632.187699220194, 8638.115746332296, 183.61785847205965, 48.53911570942046, 72.43683282805978, 8636.702488616997, 8621.073687400243, 8637.634782460005, 283.30271750323976, 282.2229008061552, 282.94535403160893, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.0055, 7.618183, 5500.577, 714.048, 4.619876, 3298.961, 724.2923, 4.555907, 3299.783, 728.1507, 7.544751, 5496.05, 718.5122, 4.596816, 3300.003, 709.9361, 7.740886, 5492.341, 100.0, 99.96544, 99.99919, 99.92678, 99.98844, 99.85935
55197.018520000005, 60.01468708931436, 60.01429086161709, 60.01413142457691, 30.661428661579393, 30.721320730138718, 30.69244960658818, 0.9999699162525795, 0.9999855385481897, 0.9999670706325153, 8642.912212739577, 8634.468580375084, 8638.343006802545, 186.43645595249518, 45.02783208277492, 68.1611299853821, 8647.798968001869, 8631.872664229117, 8638.877981556272, 283.3587803988217, 282.31044121465123, 283.0817049788375, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.909, 7.574815, 5499.267, 717.1414, 4.605509, 3299.745, 725.3793, 4.548912, 3300.187, 728.0536, 7.553209, 5497.313, 720.4387, 4.581475, 3300.569, 712.9183, 7.709939, 5496.662, 99.98526, 99.98696, 99.98838, 99.94974, 100.0, 99.93791
55199.37524, 60.014693842861924, 60.01025526450499, 60.01315913712119, 30.66626041334819, 30.712452076023332, 30.66812159405798, 0.9999681076438968, 0.9999860219866189, 0.9999734168102987, 8650.161669821387, 8636.327744802367, 8642.62815170239, 183.53929188217535, 51.65178095723991, 69.39924922150885, 8645.37715109049, 8639.083412953341, 8644.32222337184, 283.40661802782193, 282.3392218103701, 283.1987401667553, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.0055, 7.618183, 5500.357, 714.3009, 4.618587, 3299.024, 724.1953, 4.555539, 3300.025, 727.7234, 7.553944, 5497.196, 714.0296, 4.618183, 3298.839, 712.8785, 7.710671, 5496.724, 100.0, 99.95526, 99.99934, 99.94462, 99.96342, 99.93904
55201.829600000005, 60.01121117967222, 60.01054097176484, 60.00906178333949, 30.675815098922477, 30.714263147879702, 30.69439191595582, 0.9999695951341393, 0.999988861390064, 0.9999652791740119, 8646.268648248224, 8632.91275370127, 8634.032956727482, 182.1321129997923, 44.869330185355466, 69.49536132014703, 8639.377870985487, 8639.74360741368, 8645.133679476521, 283.44773851300994, 282.3609903008717, 283.1316970134194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 715.7164, 7.683323, 5498.945, 707.9195, 4.654321, 3294.381, 718.197, 4.59585, 3300.053, 721.4707, 7.62326, 5500.388, 707.8303, 4.654343, 3294.471, 719.2007, 7.647311, 5500.164, 99.97942, 99.85356, 100.0, 100.0, 99.83101, 100.0
55204.18436000001, 60.01183434450076, 60.00972024556905, 60.007967566735516, 30.686154793469605, 30.720850276067104, 30.6730856090549, 0.9999669484101157, 0.9999833549581973, 0.9999685923908157, 8648.577212418291, 8634.04601083918, 8646.622143371671, 186.26482769911672, 47.693456473989954, 66.23448224540857, 8646.79746789667, 8632.776759697657, 8641.735081110315, 283.34333820256296, 282.31161922497324, 283.0858877083793, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.0055, 7.618183, 5500.409, 714.009, 4.618402, 3299.242, 724.2535, 4.556091, 3300.196, 727.7623, 7.553576, 5497.143, 714.1823, 4.619827, 3298.782, 712.9183, 7.709939, 5496.549, 100.0, 99.95342, 99.99091, 99.94665, 99.95856, 99.94014
55206.560840000006, 60.00942668762528, 60.00768106823896, 60.00874368645512, 30.669076108782647, 30.714209987035733, 30.696095054925276, 0.9999693214307315, 0.9999834613185835, 0.9999682498151024, 8639.282716812402, 8633.674738648526, 8637.998740976049, 194.79809559002524, 50.627322471798834, 71.18886712997255, 8648.224081058746, 8629.850927445836, 8640.146349319139, 283.3332006641152, 282.243868346466, 282.97179567497886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.0055, 7.618183, 5500.524, 714.0869, 4.618955, 3298.62, 717.9641, 4.596219, 3300.0, 721.4707, 7.623628, 5500.356, 714.8689, 4.614166, 3299.498, 710.97, 7.732096, 5493.692, 100.0, 99.95677, 100.0, 100.0, 99.98826, 99.8839
55209.01004, 60.00800702986738, 60.01036404061274, 60.01436449904108, 30.667363145888594, 30.698649575291203, 30.69350823643336, 0.9999689173089471, 0.9999816882698058, 0.9999684703638588, 8648.47879794959, 8633.38176582454, 8641.448398268069, 193.05335986744183, 47.40258045295832, 70.57416950603465, 8649.724595711792, 8633.761559590788, 8642.759351543089, 283.3532830302091, 282.3225562242968, 283.07797729872397, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 728.2945, 7.547331, 5497.002, 719.3983, 4.587089, 3299.939, 713.8487, 4.61978, 3299.216, 718.6938, 7.649002, 5500.38, 715.0978, 4.616357, 3298.513, 712.799, 7.710488, 5496.777, 99.94455, 100.0, 99.97484, 100.0, 99.95354, 99.94008
55211.356400000004, 60.013019030396265, 60.015246927109956, 60.018144140082406, 30.66715480495418, 30.7162408696551, 30.687707925061027, 0.9999622899120324, 0.9999840137021418, 0.9999683415899657, 8646.40531382589, 8634.634083475736, 8640.99336250481, 190.5055479215896, 45.44683365995934, 70.30776035601593, 8652.08925527093, 8636.07751395697, 8646.97709622264, 283.3496288961522, 282.29102583433564, 283.05460265621787, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.0055, 7.618183, 5500.466, 714.3787, 4.618218, 3299.016, 717.8087, 4.596035, 3300.44, 721.4513, 7.623812, 5500.494, 720.4769, 4.580015, 3300.679, 712.9183, 7.710305, 5496.671, 100.0, 99.96879, 100.0, 100.0, 100.0, 99.93807
55213.72900000001, 60.016927034414955, 60.01435345142882, 60.013805807450574, 30.692463064624373, 30.74472248478457, 30.6848199090658, 0.9999672523998439, 0.9999835836638233, 0.9999676778092891, 8647.508325890514, 8633.396282453285, 8645.279120841795, 186.44107497077175, 47.348619557248526, 70.69023308290843, 8649.700780368043, 8627.968903085444, 8643.300563872483, 283.33804319244405, 282.25484456313217, 282.99289102016405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 716.0516, 7.682788, 5499.061, 707.7639, 4.654321, 3295.219, 724.2341, 4.556275, 3299.915, 727.7234, 7.553576, 5497.255, 726.7334, 4.539472, 3298.521, 719.2007, 7.647494, 5500.044, 99.98152, 99.84688, 99.99243, 99.94869, 99.97024, 100.0
55216.12128000001, 60.00997985531758, 60.01338302250193, 60.012323353297205, 30.693510690547313, 30.72857647048861, 30.696659368305028, 0.9999660576005375, 0.999984757965923, 0.9999663217346181, 8645.71965538965, 8642.148598137901, 8640.807942122252, 196.04495401355416, 46.2865601336116, 70.00768364901523, 8651.37754242332, 8637.556655782199, 8642.395440999988, 283.3388255503285, 282.3440565604745, 282.9377109938859, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.0055, 7.618361, 5500.577, 714.1647, 4.62006, 3299.192, 717.9252, 4.596035, 3300.332, 721.4707, 7.623628, 5500.495, 720.3624, 4.580745, 3299.863, 712.9183, 7.710122, 5496.669, 100.0, 99.97549, 100.0, 100.0, 100.0, 99.93803
55218.43748000001, 60.01258701001865, 60.01119615329648, 60.01166553179344, 30.67621217806548, 30.723163181010143, 30.708990330323413, 0.9999665353116387, 0.9999856150988514, 0.9999695203139243, 8645.520948479714, 8631.581289230642, 8641.283749405044, 185.9268440485439, 44.975254098905225, 67.75265094983865, 8646.402011515738, 8629.462344074185, 8640.466760754593, 283.39323986500466, 282.32860649127366, 283.0136588746542, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.0252, 7.618183, 5500.299, 714.3203, 4.618587, 3299.239, 724.2729, 4.556459, 3299.917, 727.7234, 7.554128, 5497.313, 720.3434, 4.580928, 3300.184, 712.8984, 7.710305, 5496.781, 100.0, 99.97053, 100.0, 99.94761, 100.0, 99.9401
55220.747, 60.014298843618214, 60.01403770546012, 60.016956306332425, 30.6873322776554, 30.722935487966, 30.681292291551088, 0.9999692546172406, 0.9999847673898641, 0.9999711424065657, 8651.303460492889, 8633.49629178357, 8636.244384010552, 187.0531793199948, 48.08952180753067, 67.02406322253444, 8648.53410128147, 8639.211291532687, 8643.364160927991, 283.40836336721463, 282.34064533023434, 283.0606437448731, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 728.3142, 7.546974, 5496.97, 720.5656, 4.580458, 3300.657, 730.4847, 4.512834, 3296.953, 733.1801, 7.488673, 5489.125, 714.9643, 4.614896, 3299.771, 708.5245, 7.746196, 5493.15, 99.94151, 100.0, 99.90625, 99.82911, 99.9885, 99.85531
55223.055640000006, 60.0169669463235, 60.0162724398389, 60.01458038967321, 30.67664471422276, 30.700995975672175, 30.68028762556821, 0.9999709745055461, 0.9999868088887602, 0.9999700739524924, 8650.344890491217, 8634.252486083156, 8644.14016903496, 186.1507217673311, 48.113740969263745, 65.76534656733611, 8646.93310610699, 8633.818570073949, 8637.073861904199, 283.266316596258, 282.34316970942893, 283.1011665872666, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.0055, 7.618183, 5500.414, 714.2814, 4.618955, 3298.967, 724.2147, 4.555723, 3299.857, 727.7429, 7.553944, 5497.195, 716.6047, 4.606313, 3299.934, 712.8785, 7.710122, 5496.207, 100.0, 99.96729, 99.98743, 99.94568, 99.99658, 99.94012
55225.3928, 60.01675863864923, 60.01642046882776, 60.0161134018627, 30.67455062816865, 30.717852612831337, 30.695264035635944, 0.9999721924740456, 0.9999874146050927, 0.9999669447484282, 8648.591265185634, 8633.424773933733, 8642.9616938355, 184.89795225204193, 41.79622154934077, 68.77787481352607, 8645.27471163314, 8629.386820037293, 8633.511023454399, 283.22154004649326, 282.313501254492, 283.0917113483706, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.2366, 7.626392, 5500.591, 711.9857, 4.633323, 3297.259, 720.7011, 4.5791, 3300.157, 723.1407, 7.609287, 5500.09, 707.9448, 4.65416, 3294.739, 719.2007, 7.647494, 5500.212, 100.0, 99.92183, 100.0, 100.0, 99.83091, 99.99939
55227.76664, 60.018451745941746, 60.0148469322474, 60.014458284826894, 30.67360875908382, 30.72056449758453, 30.691591105681855, 0.999970419064596, 0.9999842946309011, 0.9999689701268961, 8641.111331269127, 8628.793696208553, 8647.932552798544, 187.58567394074953, 45.47341089088604, 65.8355236189891, 8649.661892759355, 8631.770490406901, 8636.464458040227, 283.4087714090345, 282.3814153664406, 283.07592065101016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 719.6397, 7.636922, 5500.676, 713.795, 4.619876, 3298.349, 724.2729, 4.556091, 3299.91, 727.704, 7.553944, 5497.143, 714.1631, 4.619096, 3298.95, 712.8785, 7.710305, 5496.896, 100.0, 99.95875, 100.0, 99.94878, 99.95692, 99.94217
55230.1336, 60.01470787705603, 60.01592455693772, 60.01677749117798, 30.694430379603016, 30.705402959519166, 30.6729873425405, 0.999971899530939, 0.9999849117768113, 0.999969653303434, 8642.11472487023, 8638.06929334165, 8642.449068112048, 191.41221771249002, 45.0531564477144, 66.6127678242674, 8651.530566255957, 8638.188222749539, 8637.641020233665, 283.342064719207, 282.26612209906625, 283.1223844697909, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.0449, 7.617826, 5500.414, 714.0674, 4.618218, 3298.564, 717.9835, 4.596219, 3300.39, 721.4707, 7.623628, 5500.271, 713.9724, 4.620009, 3298.46, 712.9183, 7.709755, 5496.607, 100.0, 99.96015, 100.0, 100.0, 99.95193, 99.93587
55232.51900000001, 60.01750796501421, 60.010908460227874, 60.012981997526545, 30.69851240060697, 30.729918320670944, 30.681764882034187, 0.999972622204436, 0.9999837250249897, 0.9999684532160183, 8638.778813636374, 8632.763317352019, 8638.890033840062, 186.8718155926358, 45.87499402687445, 68.2880950525705, 8644.45717116428, 8617.976615429547, 8657.708711316862, 283.09633395355564, 282.06808520247165, 282.7571449692447, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.0055, 7.618004, 5500.466, 714.009, 4.619508, 3299.076, 717.9058, 4.596771, 3300.101, 721.4513, 7.623628, 5500.276, 713.8389, 4.618366, 3298.288, 712.8586, 7.709939, 5496.609, 100.0, 99.9706, 100.0, 100.0, 99.94672, 99.93796
55234.842840000005, 60.01604537389939, 60.01322435155601, 60.016563739064864, 30.724914746655074, 30.72717516016979, 30.703418679325218, 0.9999694317992518, 0.9999815367169607, 0.9999691194551211, 8640.896962333742, 8633.81059617145, 8640.932120855707, 187.5896868124869, 47.450780154870245, 68.01532490326815, 8648.518082394074, 8632.431706084668, 8636.859296746003, 283.20177646500053, 282.24524936783337, 283.1037396665355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.0449, 7.617826, 5500.583, 714.1258, 4.61785, 3298.685, 717.8087, 4.59585, 3300.269, 721.3736, 7.624915, 5500.379, 713.6481, 4.622018, 3298.188, 725.3441, 7.121024, 5031.895, 100.0, 99.95875, 100.0, 100.0, 99.93911, 98.21094
55237.333920000005, 60.01333764121771, 60.014593149523144, 60.01298914765672, 29.784437504835765, 29.712737443935694, 29.619184212883667, 0.9999692893266899, 0.9999830079816503, 0.9999689978889692, 8252.383672563228, 8189.056551107174, 8147.9362328985135, 179.5225261000253, 43.81094934173825, 58.164027788021485, 7996.780517287454, 7954.072258212636, 7927.970139904695, 283.34764025600685, 282.2507914286246, 282.9538551088166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.6309, 7.62086, 5500.408, 714.4371, 4.61785, 3299.51, 718.4882, 4.595482, 3300.427, 721.5095, 7.623445, 5500.269, 708.9366, 4.644116, 3296.375, 712.8586, 7.710854, 5496.781, 100.0, 99.97358, 99.99635, 100.0, 99.9003, 99.93789
55239.69028, 60.012349936588556, 60.01404667446957, 60.01688054878727, 28.22867283031377, 28.240223305806428, 28.301268113333816, 0.9999779407724573, 0.9999888683345063, 0.9999763837699289, 8121.882093760372, 8152.25291517806, 8185.222108549677, 182.70132302510046, 44.81483971118814, 53.36798955692939, 8335.705876440248, 8331.53222175251, 8362.659148057237, 283.31697152709654, 282.257166072945, 283.04762686182875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.7886, 7.621038, 5500.343, 714.9818, 4.613061, 3299.439, 642.6654, 4.952768, 2761.434, 721.3542, 7.625467, 5500.372, 714.2585, 4.618548, 3298.784, 713.0376, 7.71122, 5496.654, 100.0, 99.97702, 88.35484, 100.0, 99.95541, 99.93893
55241.952000000005, 60.01686165982959, 60.01720617243788, 60.01534411753847, 30.27310454646952, 30.443370482578015, 30.561968506246185, 0.9999695466037649, 0.9999878149311686, 0.9999667163232114, 8632.749959960352, 8602.675401545717, 8593.661039097697, 190.3200127776995, 44.55396140156677, 71.22086813394344, 8457.807028799261, 8521.329044154709, 8562.354499299032, 283.31873196022025, 282.2954270303602, 283.1310446390779, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.6703, 7.621931, 5500.499, 505.2319, 5.042792, 2325.52, 715.9452, 4.607999, 3299.225, 721.2959, 7.625834, 5500.375, 714.2394, 4.618366, 3298.462, 712.9382, 7.711037, 5496.653, 100.0, 74.39429, 99.9873, 100.0, 99.9716, 99.93785
55244.29224, 60.010890873342476, 60.010904248475924, 60.01437970950473, 30.69779566747565, 30.731019532652752, 30.708001528469516, 0.9999654230521057, 0.9999893253160591, 0.9999700498996168, 8644.707855328063, 8635.241225510239, 8646.930114330024, 187.75776875472593, 42.23556699764811, 69.11671322287339, 8644.709224314685, 8640.323602356566, 8649.274045374455, 283.1694656721704, 282.25626029817045, 283.10271684480904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 356.7299, 8.437171, 2454.588, 714.3009, 4.618402, 3299.183, 715.7511, 4.609472, 3298.979, 721.2183, 7.626203, 5500.375, 714.4683, 4.617453, 3298.945, 712.6996, 7.713051, 5496.71, 49.22178, 99.98078, 99.96766, 100.0, 99.97342, 99.93465
55246.58500000001, 60.00873634454721, 60.00760956177038, 60.00554708358031, 30.70139827677555, 30.727088407239357, 30.704705831001892, 0.9999680951368142, 0.9999846072362895, 0.9999711599731069, 8644.3675219067, 8635.222218566383, 8645.18930539033, 187.66946452865432, 45.75104549361504, 66.5752601838858, 8651.45064932068, 8636.353450340144, 8630.928329959825, 283.3755076117359, 282.29925098623863, 283.0188199447735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.5914, 7.622644, 5500.388, 714.7484, 4.616008, 3299.605, 716.0422, 4.608736, 3299.732, 721.2959, 7.625467, 5500.206, 714.1631, 4.618731, 3299.107, 712.7394, 7.712136, 5496.764, 100.0, 99.98662, 99.99048, 100.0, 99.97153, 99.93461
55248.88732, 60.004306191687576, 60.00429915684905, 60.00502632732997, 30.700255172500768, 30.710096703400083, 30.711738346481077, 0.9999709073777766, 0.9999849340073032, 0.9999690895291453, 8646.192264788604, 8631.885153593466, 8639.482329430484, 191.32249275249978, 49.39108375089154, 66.1805387395973, 8647.893508692723, 8628.835712429336, 8638.584713505617, 283.33522797867334, 282.2524548162813, 283.0142096197286, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.5914, 7.622466, 5500.388, 714.6317, 4.614903, 3299.282, 716.0422, 4.608367, 3299.336, 721.2765, 7.625467, 5500.259, 714.2204, 4.618548, 3299.271, 712.7195, 7.71177, 5496.588, 100.0, 99.97142, 99.97849, 100.0, 99.97649, 99.93562
55251.23444000001, 59.99989546258252, 60.000083648682335, 60.00165977997212, 30.686623892932143, 30.725649055561863, 30.706718372866288, 0.9999680846456308, 0.9999809509912815, 0.9999681275283815, 8645.857917073554, 8630.136010962955, 8645.595503718685, 197.37060959403107, 48.55409656773509, 68.25327650735517, 8650.676433260545, 8629.661779045424, 8641.510843988595, 283.3572932341204, 282.2303306544511, 283.00571106314135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 727.9199, 7.551971, 5497.222, 721.0909, 4.577143, 3300.182, 709.6558, 4.644814, 3295.809, 715.0043, 7.689635, 5498.683, 719.9237, 4.587502, 3300.177, 708.4252, 7.747844, 5493.079, 99.95018, 100.0, 99.90049, 99.97306, 100.0, 99.8624
55253.65344, 59.99691881350225, 59.995200016707855, 59.99668921905348, 30.66489372098706, 30.735093770642774, 30.724628336690035, 0.9999683368036634, 0.9999840368538776, 0.9999694917250872, 8648.04468989252, 8638.44767393212, 8644.582581541252, 187.46887511730483, 46.93010053473836, 68.10124599819233, 8645.905695385778, 8637.948321355672, 8645.316502120893, 283.3490242783249, 282.2668669858332, 283.04915931952826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.5914, 7.622644, 5500.44, 714.7678, 4.615824, 3299.155, 715.7511, 4.609472, 3299.233, 721.2959, 7.625467, 5500.259, 719.2752, 4.588233, 3300.246, 712.6797, 7.712502, 5496.595, 100.0, 99.9785, 99.99055, 100.0, 100.0, 99.93875
55255.992560000006, 59.997193276042005, 59.99541806817035, 59.99765265043071, 30.67996349021155, 30.72735978029821, 30.701164510611864, 0.9999689973978368, 0.9999858115693725, 0.9999646831141876, 8642.604814738044, 8635.205290315982, 8646.115420621185, 187.86416954070773, 49.875266044675755, 64.59138129563382, 8644.740307393728, 8635.332667628567, 8646.515531678417, 283.3324655482149, 282.2536270881652, 283.0398602333716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 719.5411, 7.644239, 5500.22, 711.4993, 4.635349, 3297.051, 720.4293, 4.581677, 3300.746, 726.9273, 7.558908, 5497.528, 726.8097, 4.538741, 3299.005, 719.002, 7.649326, 5500.145, 100.0, 99.90922, 100.0, 99.9495, 99.96177, 100.0
55258.45476000001, 59.99965287121327, 59.99793645151404, 60.00118502087668, 30.697131110572155, 30.737060000511473, 30.677229385751517, 0.9999700512743389, 0.9999832139541999, 0.9999668713600754, 8651.590971861659, 8636.334303586747, 8638.423825133557, 190.2976290225356, 48.920237151264246, 68.68008010439775, 8646.136689197358, 8636.207799041735, 8640.48448978347, 283.37767829184634, 282.2749455716198, 283.0342736804499, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 720.9803, 7.624429, 5500.44, 714.7289, 4.613798, 3299.161, 716.1976, 4.606711, 3299.291, 721.2765, 7.625283, 5500.207, 720.6677, 4.58038, 3300.671, 712.7195, 7.712319, 5496.536, 100.0, 99.97852, 99.99236, 100.0, 100.0, 99.93562
55260.887, 59.9974818746714, 60.00026014062803, 60.00197353814406, 30.68353523039989, 30.720494154838367, 30.706903319801437, 0.9999705575962711, 0.9999853276731238, 0.9999696797701967, 8651.066619223435, 8635.12080527823, 8642.236470686452, 185.9509415582056, 47.58350384228788, 69.52961801877728, 8650.581115081823, 8632.030144853743, 8639.641452880309, 283.3720992065629, 282.25460676517065, 283.0888972221778, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.6111, 7.622466, 5500.556, 715.0013, 4.61564, 3299.495, 722.254, 4.569712, 3300.499, 727.5681, 7.555599, 5497.353, 720.7058, 4.579832, 3300.617, 712.7394, 7.712136, 5496.708, 100.0, 99.96988, 100.0, 99.95047, 100.0, 99.9345
55263.22840000001, 59.9994011288099, 60.002160991345306, 60.002286629019075, 30.69883759244138, 30.70632093117781, 30.692321317998857, 0.9999724870675935, 0.9999841025324059, 0.999970479007121, 8648.881729455306, 8636.03790384037, 8641.945661115491, 184.3487077346408, 47.262916946102905, 65.96384739660073, 8641.982636162249, 8630.311970768073, 8645.305947389037, 283.3545218305314, 282.2222511970659, 283.04255991801847, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 727.9396, 7.55215, 5497.169, 721.2076, 4.576958, 3300.126, 728.5241, 4.527559, 3298.161, 734.2675, 7.480583, 5489.433, 714.3539, 4.618366, 3298.883, 706.5165, 7.76872, 5490.49, 99.95113, 100.0, 99.94628, 99.80646, 99.97639, 99.81092
55265.559680000006, 60.00047082835844, 60.00428550195805, 60.001187548272156, 30.691624329306695, 30.72487771793255, 30.698783079745624, 0.9999714252780079, 0.9999828502329865, 0.9999714559525325, 8654.137040550471, 8633.957590304071, 8643.915149805476, 185.44747353536923, 49.842934805804816, 63.04820088778979, 8645.809351758839, 8635.72958063497, 8642.927752804964, 283.3299415011368, 282.19539775758915, 283.0405531494963, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.6111, 7.622466, 5500.556, 714.7484, 4.615087, 3299.395, 722.1764, 4.569528, 3300.439, 727.5681, 7.55615, 5497.301, 719.0081, 4.592798, 3299.992, 712.7195, 7.71177, 5496.654, 100.0, 99.96811, 100.0, 99.95356, 99.99834, 99.93562
55267.8994, 59.99943618560487, 60.00243087848988, 60.00432213271705, 30.70600796770491, 30.7297570570573, 30.71761416210672, 0.9999714843417319, 0.9999864860499624, 0.9999721533539532, 8652.190208689275, 8632.105800573816, 8639.639345116151, 182.35781586239364, 46.620658110580735, 63.165737468497355, 8644.82327558628, 8631.359278907097, 8639.176404368935, 283.3699231326106, 282.233654518646, 283.0117212503429, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.5717, 7.622466, 5500.55, 714.6511, 4.616376, 3298.641, 720.5847, 4.580204, 3300.477, 725.0049, 7.58943, 5499.48, 710.1384, 4.644482, 3295.531, 718.2465, 7.657383, 5500.081, 100.0, 99.95684, 100.0, 99.98893, 99.88095, 100.0
55270.334200000005, 59.99585164147609, 59.9995539020194, 60.00006286985395, 30.68608365072898, 30.73467319122784, 30.71032286858399, 0.9999707378057503, 0.9999824688675251, 0.9999729548117156, 8645.723744148818, 8636.277669335432, 8646.052719267758, 182.79912946223385, 49.99564822573939, 60.58083803617615, 8652.091395479769, 8633.2755433451, 8639.339740960473, 283.3091685555559, 282.2679932825156, 283.06740696705873, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 717.8456, 7.655482, 5500.403, 712.8028, 4.62706, 3298.313, 721.3805, 4.572841, 3300.267, 727.5293, 7.556334, 5497.465, 714.3348, 4.618548, 3298.885, 712.6996, 7.712319, 5496.882, 100.0, 99.94747, 100.0, 99.94855, 99.96479, 99.93563
55272.732, 60.001150360498585, 60.001319008974214, 60.00192363722805, 30.6616100764139, 30.71265900347146, 30.689510165996488, 0.999971726813103, 0.9999850179605346, 0.9999681261804579, 8643.36309888416, 8634.932158081509, 8632.970198332274, 188.31448367305188, 48.78824925495883, 65.0727594688874, 8656.00710040711, 8626.160744932582, 8641.012703863598, 283.2975004051559, 282.23076442454817, 283.0684102073743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.5914, 7.622644, 5500.446, 714.9429, 4.615271, 3298.887, 715.8676, 4.609288, 3299.793, 721.2959, 7.625283, 5500.487, 708.0974, 4.65343, 3294.955, 712.6996, 7.712136, 5496.708, 100.0, 99.97149, 99.99232, 100.0, 99.83253, 99.93453
55275.401600000005, 60.005646463069986, 60.00127249218483, 60.00244887479858, 30.697305564614105, 30.703221524793015, 30.683319576211304, 0.999967681043864, 0.9999832948368556, 0.9999690722931154, 8641.367102758295, 8629.702279215415, 8644.228862306323, 192.01546093999627, 50.71797340089324, 69.27986421736159, 8649.619045892834, 8635.375945897615, 8646.439909198798, 283.20328263061344, 282.1765153844366, 283.0268486618293, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 727.9199, 7.551793, 5497.395, 721.0909, 4.576221, 3300.237, 709.6946, 4.644998, 3296.538, 715.0043, 7.690003, 5498.36, 701.7455, 4.68612, 3288.381, 706.4569, 7.769269, 5489.396, 99.94914, 100.0, 99.89368, 99.96794, 99.6465, 99.79894
55277.72808000001, 60.00069990800904, 60.00023257354524, 60.002707162482345, 30.7073909256585, 30.735731239435435, 30.699876060103637, 0.9999706813681966, 0.9999850310130093, 0.9999699292397283, 8643.933819619122, 8630.64463727691, 8640.452934918334, 191.9568458162322, 44.24696270951654, 65.40190184542234, 8642.78214397576, 8630.838285722575, 8645.612278403065, 283.2375137391725, 282.1479710872534, 282.9181179033755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.6111, 7.622823, 5500.498, 714.8456, 4.613982, 3299.329, 716.1588, 4.607815, 3299.79, 721.2959, 7.625467, 5500.376, 708.002, 4.653247, 3295.168, 712.6797, 7.71177, 5496.534, 100.0, 99.97825, 99.98881, 100.0, 99.83576, 99.93453
55280.05676000001, 60.00375408722993, 60.00278532108953, 59.99975306005952, 30.698665091136483, 30.712396997994027, 30.718330199981214, 0.9999683926867488, 0.9999843089197537, 0.9999690687842312, 8645.999678519438, 8634.495728116051, 8640.19267423696, 192.138683197487, 49.650591676968816, 68.34266858687897, 8643.430058790591, 8636.139910369478, 8642.825214072765, 283.2805324572709, 282.2420007536811, 283.10086017290666, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.5914, 7.622466, 5500.498, 721.1298, 4.575301, 3300.666, 717.0711, 4.598243, 3300.609, 723.8203, 7.594026, 5499.32, 712.2938, 4.629506, 3298.148, 717.8687, 7.657017, 5500.128, 100.0, 100.0, 100.0, 99.99153, 99.95283, 100.0
55282.48588000001, 60.00719336781303, 60.01063533449631, 60.00865304644297, 30.679660166181097, 30.716628446691466, 30.68922138630372, 0.9999719038459624, 0.9999832002137933, 0.9999704903068949, 8637.29472263192, 8630.284690236369, 8639.716285478486, 192.92958533949388, 47.13329392473315, 65.44052864384321, 8641.804587600023, 8635.004006013018, 8641.880349228077, 283.3260339095867, 282.3173274990741, 283.08229783746276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 717.8654, 7.656018, 5500.351, 723.1143, 4.563328, 3299.978, 717.0128, 4.605607, 3299.681, 721.3348, 7.625099, 5500.429, 708.0211, 4.652699, 3294.901, 712.6996, 7.711953, 5496.481, 100.0, 100.0, 99.98892, 100.0, 99.84409, 99.93558
55284.84872, 60.013527477467115, 60.01053019721709, 60.01204744144912, 30.691148074456297, 30.729599233050457, 30.717829510042296, 0.9999704965332108, 0.9999840014285095, 0.9999734380448635, 8645.04105367234, 8634.383658471525, 8648.434124778647, 184.1046747351238, 45.886145596143706, 65.18587439364364, 8650.659598151951, 8634.805715827999, 8651.04154726846, 283.2697207192486, 282.1792130885182, 283.0030061744109, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.6111, 7.622466, 5500.446, 721.0909, 4.577511, 3300.744, 722.1958, 4.569344, 3300.499, 727.5681, 7.555966, 5497.413, 714.2013, 4.618548, 3298.511, 712.7195, 7.71177, 5496.306, 100.0, 100.0, 100.0, 99.95153, 99.9583, 99.93662
55287.260120000006, 60.01345272803891, 60.014878607080085, 60.01577193896367, 30.6682954187017, 30.720937570466372, 30.681226732533116, 0.9999741426543562, 0.9999846516155312, 0.9999701556517284, 8646.517767706688, 8627.949649344977, 8633.578283871353, 182.1688541332428, 49.386351677852076, 61.942025549657956, 8639.681286387282, 8630.799800008532, 8643.289133797714, 283.2941196419798, 282.2675304797251, 283.0203998680759, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 720.0, 727.9199, 7.551971, 5497.337, 714.7873, 4.61564, 3299.667, 728.5241, 4.527007, 3298.05, 734.7141, 7.461829, 5488.135, 720.6867, 4.579649, 3300.619, 706.4768, 7.769086, 5488.314, 99.95019, 99.9885, 99.94642, 99.76401, 99.99601, 99.78613
