TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
55303.609280000004, 60.037088350102074, 60.037132659246176, 60.03572089777678, 28.1584253370523, 28.167854069735675, 28.17260339147573, 0.9999715347913833, 0.9999915314862919, 0.9999706648164778, 7934.493090745631, 7920.93943394868, 7921.912286071696, 172.27987993428042, 35.573846523346674, 58.003555642736046, 7938.136833473234, 7914.985037433581, 7924.5299020586335, 283.14870742672576, 282.33475228830923, 283.0959988323769, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6111, 7.622287, 5500.441, 714.9818, 4.614534, 3299.22, 715.7511, 4.609472, 3299.294, 721.2765, 7.625651, 5500.423, 720.4006, 4.581475, 3300.457, 712.5406, 4.630225, 3297.921, 100.0, 99.98017, 99.97693, 100.0, 100.0, 99.93559
55305.939880000005, 60.03360755424825, 60.03559523947668, 60.038011246879286, 28.16478197393049, 28.18945326138078, 28.162373308272677, 0.9999766165304694, 0.9999885786306306, 0.9999740306949302, 7928.334253095445, 7910.458613180197, 7919.619897823257, 170.96379617981347, 38.43458704368504, 61.24563706555955, 7929.231204431729, 7917.4940771405445, 7917.476389009285, 283.16810390952634, 282.19021686247277, 283.196446075608, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 715.3024, 7.687428, 5498.81, 708.4448, 4.651005, 3295.369, 722.1376, 4.569896, 3300.215, 727.5293, 7.55615, 5497.188, 726.8478, 4.538558, 3298.951, 718.6242, 4.591587, 3299.524, 99.97495, 99.85825, 100.0, 99.94748, 99.96686, 99.99764
55308.32168, 60.03016813477634, 60.03008494068765, 60.03568904766294, 28.164454855546957, 28.183599301533935, 28.17623923577469, 0.9999726306834269, 0.9999921075792373, 0.9999726728056954, 7926.30202412384, 7922.058294467393, 7931.226190331683, 173.00699386698284, 33.5233638430509, 57.56296029168425, 7932.187623070904, 7920.648375505104, 7929.037037163256, 283.32660495024436, 282.20215728308284, 283.04870658785194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6111, 7.622287, 5500.504, 714.69, 4.615824, 3298.827, 715.9064, 4.607631, 3299.944, 721.2571, 7.625651, 5500.369, 720.496, 4.580197, 3300.018, 716.4174, 4.602207, 3300.259, 100.0, 99.96306, 99.98511, 100.0, 99.99914, 99.98609
55310.688160000005, 60.02904534635791, 60.03213550192107, 60.03018189275832, 28.168110867349295, 28.18422065402449, 28.154733850936466, 0.9999738652854405, 0.9999876373262524, 0.9999735935468227, 7918.62375232928, 7906.378961014988, 7932.410478009296, 179.85814876235372, 43.81660043881391, 58.251448911608804, 7925.236011648812, 7918.365844713737, 7929.9719140218995, 283.3679328175185, 282.19169679480154, 283.0003240064512, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6111, 7.622466, 5500.584, 715.9741, 4.60864, 3300.056, 724.5641, 4.552225, 3299.561, 717.1792, 7.668123, 5499.003, 715.2886, 4.616539, 3298.937, 725.0657, 4.550934, 3299.763, 100.0, 100.0, 99.98053, 99.98504, 99.96638, 99.97932
55312.993200000004, 60.02806340302137, 60.02605544410699, 60.02692734646873, 28.15115737479559, 28.195681059815456, 28.177244292003383, 0.9999747567582715, 0.999990393286496, 0.9999733385822517, 7924.98457228343, 7921.100295068538, 7930.7480117187115, 171.95408162446847, 38.20932191598331, 58.43951056380661, 7929.784732594105, 7920.330259843757, 7933.023409367952, 283.3790039129639, 282.24750587976484, 283.09525643042736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 724.667, 7.594268, 5499.941, 716.5383, 4.605877, 3299.756, 722.4676, 4.570264, 3299.994, 721.2377, 7.626203, 5500.423, 720.5723, 4.580015, 3300.238, 718.8032, 4.59177, 3300.222, 99.99098, 99.9912, 100.0, 100.0, 100.0, 100.0
55315.393240000005, 60.024136976406275, 60.020941574670786, 60.020375388153326, 28.155692154272618, 28.185816203341222, 28.176962351877158, 0.9999746338771917, 0.9999877957018501, 0.9999717770381035, 7930.221491606355, 7917.03728947413, 7930.276218936687, 169.6048181867427, 40.98949451510771, 56.87686447225974, 7933.154034428194, 7918.4226094073, 7928.508034960045, 283.30329757882606, 282.18395689707506, 283.0369634111646, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6111, 7.622287, 5500.446, 714.7095, 4.616008, 3299.276, 722.1376, 4.570632, 3300.11, 721.2765, 7.625651, 5500.317, 714.2585, 4.618183, 3299.208, 725.1055, 4.550751, 3299.88, 100.0, 99.99024, 100.0, 100.0, 99.96331, 99.97932
55317.65752000001, 60.017236070363595, 60.02114030903385, 60.025637301182414, 28.14344235391223, 28.166384211065438, 28.124688885875383, 0.9999741464339941, 0.9999898157467294, 0.9999707850773214, 7923.635506137256, 7915.418090352125, 7926.567146109124, 169.83069343484328, 35.179930588276875, 58.145264337126264, 7924.959031660584, 7915.395669899886, 7915.949698660854, 283.38962491278545, 282.3613321712404, 283.06587895427367, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 715.3024, 7.68725, 5498.758, 708.5226, 4.650821, 3295.485, 716.1199, 4.607631, 3299.678, 727.5098, 7.556334, 5497.3, 707.9066, 4.653613, 3294.577, 731.3283, 4.506435, 3295.948, 99.97601, 99.86177, 99.99025, 99.9495, 99.83913, 99.87582
55319.92216, 60.02574133974607, 60.02381294154526, 60.02411681340848, 28.152589466350676, 28.174159447690318, 28.15491983476718, 0.9999756533322053, 0.9999906380425044, 0.9999736169581541, 7925.969296676425, 7912.088804073267, 7924.966223043266, 176.229048422676, 37.189679105964615, 56.394934956097586, 7927.2698595865995, 7915.772790590893, 7926.821307440472, 283.36549763339826, 282.22234932787313, 283.11959550764516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6111, 7.622466, 5500.556, 714.7873, 4.615271, 3299.218, 722.1958, 4.56916, 3300.723, 721.2765, 7.625467, 5500.312, 713.9915, 4.617453, 3298.778, 725.1055, 4.550568, 3299.819, 100.0, 99.97491, 100.0, 100.0, 99.95815, 99.97224
55322.23788000001, 60.023214783132524, 60.02166651012423, 60.01897838539211, 28.165787915141983, 28.17656501156966, 28.122642330850073, 0.9999754450577476, 0.9999901549543597, 0.9999754968331147, 7927.724028564339, 7922.772211641795, 7925.48895057387, 173.73288203148422, 39.657126753508464, 56.70345400992119, 7927.749401095835, 7907.608581680592, 7925.707560649458, 283.3171546094196, 282.19642549004175, 282.948685876815, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6309, 7.622109, 5500.441, 714.7873, 4.615087, 3298.772, 716.0228, 4.608552, 3299.629, 727.5487, 7.555783, 5497.463, 714.5065, 4.617453, 3298.502, 724.8271, 4.556977, 3299.808, 100.0, 99.98512, 99.9938, 99.95048, 99.95319, 100.0
55324.602880000006, 60.019340781672305, 60.01822002380471, 60.015157112090584, 28.157285644799494, 28.196958913956212, 28.173403422362703, 0.9999755940636299, 0.9999882220049383, 0.9999750489072778, 7921.93159025264, 7915.854136635314, 7933.811677187597, 173.1622214494755, 40.230355221954596, 57.327315913679854, 7924.356968465658, 7915.287571292871, 7928.47903961405, 283.25308382084484, 282.14878615139014, 282.90943736155214, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 727.9396, 7.551793, 5497.453, 721.3632, 4.57659, 3300.466, 709.4228, 4.646471, 3296.748, 733.2772, 7.483341, 5493.675, 718.2833, 4.597912, 3300.057, 722.8192, 4.563569, 3299.924, 99.95114, 100.0, 99.87696, 99.82349, 100.0, 99.99544
55326.941640000005, 60.018808968602066, 60.01945622304891, 60.01823259955361, 28.14855626992, 28.181645815779625, 28.151620156093124, 0.9999726354882267, 0.9999901249135618, 0.9999710773659365, 7937.393496672836, 7914.8391022731785, 7927.798218390604, 175.82124207877428, 42.946263325626205, 57.955485625861456, 7930.9728931569025, 7919.743856661782, 7927.850994566477, 283.3985614042846, 282.245768060035, 282.89810850900653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6111, 7.622466, 5500.55, 716.9079, 4.60072, 3300.086, 715.887, 4.609288, 3299.578, 727.5098, 7.556334, 5497.41, 720.3815, 4.581658, 3300.458, 718.823, 4.591037, 3300.173, 100.0, 100.0, 99.9705, 99.95151, 100.0, 100.0
55329.28716000001, 60.01875464748667, 60.01877311928795, 60.02109321829159, 28.146601590865494, 28.156789925317117, 28.151500614646825, 0.9999708504365874, 0.9999866854870874, 0.999970625814858, 7924.166175646502, 7912.719475890026, 7922.12605245943, 162.56882131815587, 32.66808530553999, 60.1798730286705, 7929.746431338406, 7916.099686115093, 7921.762475647223, 283.30652362167575, 282.29577039900624, 283.07014338103727, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 718.9102, 7.656732, 5499.852, 725.6824, 4.54675, 3299.02, 721.5358, 4.571737, 3299.948, 721.3153, 7.625467, 5500.487, 726.8288, 4.538924, 3298.899, 712.2821, 4.626745, 3298.035, 99.9959, 99.98659, 99.99701, 100.0, 99.96522, 99.93561
55331.64892000001, 60.02032260607501, 60.020491276289235, 60.01899683998244, 28.143222834016697, 28.173305267295312, 28.14871116746546, 0.9999702432764171, 0.9999878827262889, 0.9999714388752716, 7929.959088168696, 7916.6785255519235, 7923.684057214753, 170.88232415221046, 39.20245489697936, 56.593062126118184, 7929.7791727333815, 7921.607251928064, 7927.692767002114, 283.29155546233767, 282.28130882564096, 282.99872597586227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.5126, 7.622823, 5500.499, 721.1298, 4.576774, 3300.518, 716.0422, 4.60984, 3299.614, 727.5487, 7.555966, 5497.358, 720.6104, 4.580197, 3300.456, 718.664, 4.591587, 3299.771, 100.0, 100.0, 99.98688, 99.94641, 100.0, 100.0
55334.11456, 60.018349985973515, 60.01824992750815, 60.022056227762285, 28.17773152885018, 28.183668544931756, 28.15696570283824, 0.9999737074244724, 0.9999894224153183, 0.99997492951584, 7925.769012298295, 7918.8925428734165, 7927.821468834123, 166.25236604507518, 35.81579421002243, 55.882706389967325, 7932.406154671348, 7920.7355603737315, 7923.6829775794695, 283.2702119826114, 282.24350433713977, 283.024095756327, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6111, 7.622287, 5500.498, 721.1687, 4.577143, 3300.125, 722.254, 4.569712, 3300.72, 721.2765, 7.625834, 5500.259, 720.5341, 4.581293, 3299.802, 718.7037, 4.590487, 3299.94, 100.0, 100.0, 100.0, 100.0, 99.9926, 99.99677
55336.453960000006, 60.021165007071474, 60.01930388739156, 60.020439413997, 28.171627105472766, 28.17310063366632, 28.15289977196669, 0.9999749772098485, 0.9999890441390209, 0.9999770218326953, 7934.614393200236, 7917.938099727724, 7924.109651548185, 174.82864639851232, 40.1895477037483, 58.84927571716935, 7930.075790878817, 7918.749396383532, 7927.4039718781, 283.37755380631546, 282.2507759198453, 283.0452043872021, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 727.9199, 7.551793, 5497.06, 714.9818, 4.615087, 3299.16, 728.4852, 4.527191, 3297.941, 715.0043, 7.690187, 5498.366, 714.3157, 4.617087, 3298.825, 724.8073, 4.556794, 3300.272, 99.94819, 99.97313, 99.93954, 99.96877, 99.9535, 99.98887
55338.87960000001, 60.01843758624278, 60.01771564838353, 60.01807189132955, 28.12097116065538, 28.177216885027512, 28.148542969352828, 0.9999732504584685, 0.9999898687442275, 0.9999711787302168, 7932.012757988976, 7917.657287653701, 7929.488966758142, 173.02607111504005, 33.33009342421383, 54.733920848257185, 7927.086823209137, 7914.361174264347, 7930.835394892949, 283.32066677801896, 282.286542677505, 282.9671876170156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.5914, 7.622466, 5500.608, 721.2854, 4.576221, 3300.804, 722.157, 4.57008, 3300.389, 721.2765, 7.625651, 5500.371, 717.5966, 4.601747, 3299.869, 723.2565, 4.559174, 3299.844, 100.0, 100.0, 100.0, 100.0, 99.97463, 99.99388
55341.164560000005, 60.020567822054794, 60.01799366333411, 60.018087918121225, 28.135489454826104, 28.143119411278608, 28.141072631889184, 0.9999751415783051, 0.9999902860822373, 0.999973298114325, 7926.248267821861, 7911.4530733117845, 7919.125941308367, 173.34841357370692, 27.946432477132475, 55.3813632660781, 7921.196627228518, 7911.427488106592, 7921.860400630776, 283.38149632637374, 282.3329760929386, 283.0121736368168, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.2957, 7.629961, 5500.425, 713.5032, 4.626876, 3298.119, 719.4005, 4.592169, 3299.985, 725.1019, 7.579685, 5498.503, 708.8413, 4.652699, 3294.96, 731.2687, 4.506435, 3295.895, 100.0, 99.9416, 100.0, 99.97138, 99.85219, 99.87421
55343.48, 60.021713177194556, 60.01976404334702, 60.01653779401223, 28.148739864748677, 28.17330149880668, 28.177286493141313, 0.9999738996606294, 0.9999910706066462, 0.9999713694026344, 7925.831975418918, 7919.926952808291, 7927.6454740942, 174.03697843034752, 37.08392931906823, 53.84684393722864, 7931.844173509118, 7917.905403727641, 7924.116211786184, 283.22311510133466, 282.3117697188834, 283.11758928515974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 718.7525, 7.652805, 5500.733, 713.2503, 4.623007, 3299.578, 721.9629, 4.571369, 3300.271, 721.2959, 7.625651, 5500.316, 714.3539, 4.617818, 3298.623, 724.9862, 4.550751, 3299.36, 100.0, 99.9858, 100.0, 100.0, 99.97798, 99.98796
55345.772600000004, 60.015587704139094, 60.01804595562401, 60.01712509983608, 28.146317779363518, 28.17435925014476, 28.163642665892493, 0.9999721478673493, 0.9999894456766518, 0.9999739003955309, 7926.581225698525, 7915.354230978213, 7927.416835853991, 172.76181870273194, 30.682227122452787, 55.820098983605476, 7928.2939503070365, 7916.145113862601, 7926.4955407542975, 283.29353399307, 282.2308979311253, 282.96692827503006, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6111, 7.622466, 5500.336, 714.8845, 4.615456, 3299.439, 715.9646, 4.60892, 3299.727, 721.2765, 7.625834, 5500.487, 714.373, 4.618183, 3298.672, 725.0458, 4.550385, 3299.477, 100.0, 99.98348, 99.99032, 100.0, 99.95836, 99.99135
55348.12384000001, 60.019510056571725, 60.017609154177215, 60.019997216753204, 28.13501423729553, 28.176282898057107, 28.15458256698608, 0.9999805885715198, 0.9999873363189261, 0.9999771911658573, 7925.112211833039, 7918.197383039432, 7914.82352411439, 181.89644488472186, 39.627039645249624, 57.67273845915195, 7933.769208710509, 7924.501167612411, 7921.203962789217, 283.39913492360125, 282.2006850093041, 283.01557626756994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 727.9396, 7.552328, 5497.337, 721.2465, 4.575853, 3300.362, 709.714, 4.644446, 3295.652, 715.0432, 7.689451, 5498.255, 720.6295, 4.58038, 3300.509, 718.7435, 4.589938, 3300.117, 99.95019, 100.0, 99.86683, 99.96578, 100.0, 100.0
55350.457440000006, 60.01699163137362, 60.01588514234837, 60.01509867904146, 28.14436836910303, 28.202911299532545, 28.157501268579868, 0.9999785282061546, 0.9999914274793571, 0.9999775289578842, 7926.612857088154, 7918.447061497911, 7926.235636546949, 176.08520417554382, 32.03504713134498, 53.346115034190916, 7930.698987248401, 7922.814928159421, 7927.982925123281, 283.2973627556807, 282.3123964212805, 283.0023781706833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6111, 7.622109, 5500.671, 714.904, 4.615271, 3299.389, 715.887, 4.608367, 3299.79, 721.2571, 7.625834, 5500.317, 714.2967, 4.618548, 3298.948, 725.0259, 4.550201, 3299.246, 100.0, 99.96971, 99.99222, 100.0, 99.96672, 99.98102
55352.773160000004, 60.01380314805809, 60.015960038712684, 60.0170526810455, 28.139342656378037, 28.156442844246996, 28.147076922463537, 0.9999781793759337, 0.9999886572138064, 0.9999767335528325, 7930.099733206257, 7918.743317001476, 7920.688414902766, 171.66538426592913, 40.08727307056961, 57.48973543883949, 7929.214391226679, 7918.616758337019, 7921.556508267838, 283.3018336531965, 282.28631980496243, 283.01056404750653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6111, 7.622466, 5500.389, 721.1687, 4.576037, 3300.348, 715.9258, 4.609656, 3299.457, 721.2765, 7.625651, 5500.317, 720.4578, 4.579832, 3299.9, 717.65, 4.599277, 3299.383, 100.0, 100.0, 99.99063, 100.0, 99.99557, 99.99312
55355.15028, 60.020251098317544, 60.0122545917507, 60.018014969136914, 28.14542091017111, 28.178016110679746, 28.15444715223586, 0.9999774464958952, 0.9999890856394085, 0.9999752381705062, 7933.75326652171, 7917.918856939624, 7927.843983149989, 172.1854050842585, 42.05177304051767, 59.66112377322861, 7935.878242310373, 7920.745341594551, 7931.291474141291, 283.26826217512064, 282.226557262381, 282.9869021697322, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 715.3024, 7.687071, 5498.868, 727.375, 4.53404, 3298.873, 721.6717, 4.573025, 3300.586, 726.3641, 7.576559, 5499.008, 723.7386, 4.562117, 3299.682, 717.1927, 4.597813, 3300.25, 99.97801, 99.95427, 100.0, 99.974, 99.99831, 100.0
55357.48604, 60.02170672385849, 60.020649518903525, 60.01733634516486, 28.160300901742314, 28.18015383309952, 28.16102748289867, 0.9999751991683118, 0.9999902227064307, 0.9999728032835935, 7928.364584787925, 7916.084151040465, 7929.359152187258, 175.79123128221408, 38.78520707355517, 54.45376871132521, 7933.347563432313, 7915.094324738405, 7922.809371602747, 283.41871484922854, 282.36292793234406, 282.974427661777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.5914, 7.622287, 5500.608, 721.1881, 4.576037, 3300.409, 719.4587, 4.583518, 3300.882, 726.5778, 7.567182, 5497.839, 720.6104, 4.579284, 3300.623, 718.7634, 4.591403, 3300.285, 100.0, 100.0, 100.0, 99.9593, 100.0, 100.0
55359.823800000006, 60.01959799411843, 60.017809229252435, 60.01788071739784, 28.13722975591375, 28.16053466288626, 28.14171188867138, 0.9999772799530425, 0.9999883202627126, 0.9999748194214692, 7922.33729100048, 7912.908841546287, 7919.376031911909, 175.47896609907093, 37.630592363194864, 58.09174064341266, 7933.089661925456, 7914.375624088743, 7920.179085930248, 283.3789515141966, 282.2768658538578, 282.9996564681054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.0613, 7.584809, 5498.792, 716.6744, 4.607719, 3299.708, 728.2135, 4.527743, 3297.713, 733.782, 7.482605, 5489.918, 714.4493, 4.618914, 3298.62, 725.0856, 4.550385, 3299.705, 99.98412, 99.98973, 99.94979, 99.80128, 99.95677, 99.98965
55362.123640000005, 60.020357845010196, 60.02096192515557, 60.01913442997906, 28.165266561497063, 28.18213668831859, 28.173808375835936, 0.9999752258288218, 0.999987934855568, 0.9999741068923678, 7927.881830486085, 7920.81497048245, 7924.894895495014, 175.12499755385306, 41.50918037550582, 57.02436126887096, 7942.871155811295, 7918.721823453222, 7920.705031691535, 283.26197735074254, 282.17656121327764, 282.9101057195437, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6111, 7.622287, 5500.388, 721.1881, 4.576958, 3300.467, 722.2928, 4.568976, 3300.166, 727.5293, 7.555966, 5497.522, 720.515, 4.578736, 3300.566, 718.8429, 4.592319, 3300.28, 100.0, 100.0, 100.0, 99.95357, 100.0, 100.0
55364.420280000006, 60.02026977519272, 60.02219115002011, 60.02218890184699, 28.15963573030301, 28.172646797576128, 28.168747368095755, 0.9999733048740739, 0.999988694788119, 0.9999759134611961, 7930.866255620978, 7918.116470137155, 7925.764660229459, 172.9036478512182, 39.99981692612846, 54.00538682516435, 7930.228144824183, 7918.722920843311, 7920.483070716814, 283.192685354458, 282.25785472742535, 282.9575231506166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6111, 7.622287, 5500.389, 715.0402, 4.614903, 3299.667, 722.2346, 4.569528, 3300.331, 727.5293, 7.55615, 5497.353, 714.3348, 4.617818, 3298.727, 725.0856, 4.550385, 3299.416, 100.0, 99.9885, 100.0, 99.95046, 99.97322, 99.98968
55366.75260000001, 60.01931370988083, 60.019875949724934, 60.02380686179403, 28.129373981182464, 28.16412972536146, 28.1395646609837, 0.9999800459600853, 0.9999932975963092, 0.999977846748123, 7925.978425601648, 7909.774438529704, 7923.054018447896, 172.23532649781464, 33.230638184892086, 51.69227484166959, 7930.88937852709, 7917.587241970785, 7920.581696897285, 283.33831905765453, 282.1928395117821, 283.0095584791833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 715.3221, 7.687071, 5498.758, 708.4837, 4.65119, 3295.479, 715.9452, 4.60892, 3299.568, 721.2571, 7.626019, 5500.487, 708.1737, 4.652517, 3294.518, 731.3283, 4.506435, 3295.724, 99.97811, 99.8617, 99.99225, 100.0, 99.83923, 99.88119
55369.09872, 60.017815265881474, 60.01623430685528, 60.01739134149592, 28.14102835104028, 28.1659622001419, 28.166284309503947, 0.9999780119823473, 0.9999906170885741, 0.9999786147500817, 7928.698096224738, 7917.001636437832, 7924.063864031922, 175.91838638457284, 36.911084823272176, 52.45047662499883, 7932.501814853248, 7917.433079585918, 7924.477868888226, 283.2431291115529, 282.15488181953316, 282.9221046460726, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6111, 7.622287, 5500.499, 715.0208, 4.614534, 3299.333, 722.157, 4.569712, 3300.272, 727.5293, 7.555783, 5497.678, 714.5065, 4.619827, 3298.613, 725.0061, 4.5513, 3299.073, 100.0, 99.97839, 100.0, 99.94951, 99.95656, 99.98973
55371.42396000001, 60.01622490778708, 60.01817754701202, 60.02137847897738, 28.151531873640717, 28.17241211345832, 28.1480354705992, 0.9999788960261159, 0.9999881937555525, 0.9999800798440197, 7925.2837800464185, 7917.093617445855, 7920.677858242096, 175.42933880938745, 38.09395237427498, 48.727278644781165, 7923.566881321985, 7914.305721222812, 7921.5385968001065, 283.23341183686205, 282.28916281027244, 282.9955985330205, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6111, 7.622287, 5500.556, 715.0596, 4.616008, 3299.332, 715.4793, 4.614994, 3299.004, 720.0337, 7.645324, 5500.005, 717.3295, 4.598277, 3299.809, 720.4533, 4.580966, 3300.432, 100.0, 99.96671, 99.97966, 99.99748, 100.0, 99.99206
55373.780880000006, 60.01986304592664, 60.020876366202025, 60.01875976662169, 28.161657603702764, 28.208298353983963, 28.153805493245613, 0.9999821180066782, 0.99998697655686, 0.9999814394032691, 7928.060212920471, 7922.025796346352, 7929.182463982256, 175.69709872038334, 40.31352280658666, 49.37893997223068, 7927.015885624569, 7918.235654006352, 7926.114589958026, 283.2345104510773, 282.2003655526587, 283.0311073083003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 727.1116, 7.568033, 5498.797, 718.4644, 4.595562, 3299.753, 713.4993, 4.622725, 3299.215, 719.9755, 7.635211, 5500.35, 714.2967, 4.618731, 3299.368, 725.0458, 4.551117, 3299.814, 99.97673, 100.0, 99.98176, 100.0, 99.94845, 99.98083
55376.07460000001, 60.019109502525055, 60.02059304380001, 60.02046410247962, 28.171066902554298, 28.193747224112062, 28.15971689123586, 0.9999792444279271, 0.9999880922308655, 0.9999781313581931, 7931.7716905250545, 7924.1834830488115, 7931.080311567352, 170.95024302193298, 41.05834500036099, 52.98813410224875, 7935.984579014433, 7918.516280304069, 7924.145679338429, 283.26646001788356, 282.29752868721926, 283.00871212897255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.5717, 7.622823, 5500.446, 720.6434, 4.577695, 3300.645, 715.8676, 4.607815, 3299.225, 721.2765, 7.625834, 5500.259, 720.5532, 4.580563, 3300.351, 718.9423, 4.590487, 3300.335, 100.0, 100.0, 100.0, 100.0, 100.0, 99.99873
55378.397840000005, 60.020169842048745, 60.018156442076574, 60.019330650860816, 28.133091835408532, 28.174316314751742, 28.147256127626708, 0.999979860440638, 0.9999892453145994, 0.9999773717378851, 7926.752278156881, 7915.056325197672, 7931.40119819615, 174.58849601335532, 37.02585451126356, 55.83982807083612, 7926.927302044034, 7911.488000593631, 7930.059013136759, 283.2647483467451, 282.2143730472124, 282.97615746798, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 715.3419, 7.687428, 5498.868, 727.3945, 4.535146, 3298.646, 722.4288, 4.568792, 3300.67, 727.5098, 7.55615, 5497.463, 726.9623, 4.537645, 3298.788, 712.5604, 4.627661, 3297.812, 99.97801, 99.96117, 100.0, 99.95249, 99.97014, 99.94429
55380.759280000006, 60.02130171969963, 60.021485348283186, 60.021948055202344, 28.154678810537884, 28.19270065748438, 28.18975930770187, 0.9999793063926895, 0.9999902643713313, 0.9999785973496066, 7925.267680576017, 7912.615444056013, 7914.026165378546, 171.8042331782617, 41.915305931556304, 54.654263888368405, 7931.140494196174, 7924.391662744904, 7923.698232420086, 283.27606617244896, 282.2549143009448, 283.0420877681995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6309, 7.622287, 5500.499, 721.1881, 4.57659, 3300.576, 716.2364, 4.606711, 3299.743, 721.2571, 7.626019, 5500.316, 720.6867, 4.580563, 3300.349, 718.8827, 4.591403, 3300.221, 100.0, 100.0, 99.99081, 100.0, 100.0, 100.0
55383.07116000001, 60.019162183918546, 60.01719455738437, 60.020400438805986, 28.1596148149538, 28.171170159216736, 28.163233955142744, 0.9999777149625318, 0.9999912001735278, 0.9999734604855006, 7936.481948675813, 7911.138329384228, 7924.2298752670085, 170.12180156314434, 40.52707667178311, 51.442142843893535, 7929.106605332653, 7917.153763548154, 7931.520419967244, 283.23863314575294, 282.1707681657095, 283.0595115054084, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6111, 7.622466, 5500.556, 721.0909, 4.577143, 3300.63, 722.254, 4.57008, 3300.721, 721.2765, 7.625834, 5500.259, 720.5532, 4.579832, 3299.974, 718.8032, 4.59177, 3299.771, 100.0, 100.0, 100.0, 100.0, 100.0, 99.99165
55385.407960000004, 60.01805841683774, 60.01809430669446, 60.020496982125074, 28.191509713364553, 28.195063995001874, 28.18091035150912, 0.9999793629120043, 0.9999869039641648, 0.9999803066893771, 7927.192430318766, 7921.260121246552, 7933.483646725468, 172.79004054170105, 38.056353965806466, 52.554998388285185, 7937.10695133742, 7916.245607687896, 7922.03510810206, 283.10508920750044, 282.197232506292, 282.9927646466897, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 727.9199, 7.551614, 5497.06, 714.8262, 4.613614, 3298.831, 728.4464, 4.526823, 3298.105, 714.9849, 7.689451, 5498.492, 714.6591, 4.611609, 3299.179, 722.9384, 4.567964, 3299.998, 99.94808, 99.98518, 99.94117, 99.96891, 99.97373, 99.99853
55387.78852, 60.019683952382664, 60.01634131718124, 60.015781802870194, 28.162726689377468, 28.173030428113826, 28.162987494090782, 0.9999782908455891, 0.9999892158481262, 0.9999748772646339, 7929.5412895805985, 7913.557029185132, 7925.059119864105, 172.8059161247146, 35.072132979305934, 54.234531997009526, 7931.861132615888, 7921.095180484278, 7923.266120894141, 283.19371098308073, 282.23495084446915, 283.0524706370323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.5914, 7.622287, 5500.336, 720.6628, 4.582668, 3300.128, 722.2928, 4.56916, 3300.443, 721.2765, 7.625834, 5500.487, 716.0134, 4.611244, 3299.202, 724.9266, 4.551483, 3299.47, 100.0, 100.0, 100.0, 100.0, 99.97053, 99.99999
55390.071760000006, 60.01580403199177, 60.01809507771624, 60.01934062281316, 28.14370482248623, 28.173912447533787, 28.144597402226193, 0.9999806319506688, 0.999990055223866, 0.9999804826595101, 7927.140179188901, 7914.7061222573475, 7924.671723151775, 167.97553112793412, 34.16454311721441, 50.8627141116649, 7927.485686502186, 7914.214773110331, 7916.463360872891, 283.25174276248435, 282.27302537767486, 283.06813579734506, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 720.1326, 7.641919, 5500.306, 711.6355, 4.634059, 3296.976, 718.0223, 4.600636, 3299.752, 726.6943, 7.566079, 5497.73, 708.0783, 4.654343, 3295.006, 731.3482, 4.506985, 3296.243, 100.0, 99.90696, 100.0, 99.95733, 99.84726, 99.87257
55392.40636000001, 60.017941212343814, 60.01720428028937, 60.01842866331176, 28.15542967836563, 28.184270981485554, 28.150399921817737, 0.9999801425404872, 0.9999903238635865, 0.9999807500717685, 7927.794283252893, 7914.516396389184, 7929.834771818763, 173.55525307855896, 35.897940229210235, 51.14143655128646, 7934.544488368079, 7919.37416537919, 7926.523285271859, 283.20111970599316, 282.2502021957768, 283.04574465966857, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 719.9551, 7.636208, 5500.632, 714.7095, 4.616192, 3299.437, 722.2346, 4.569528, 3300.164, 721.2571, 7.625651, 5500.317, 714.4111, 4.618001, 3299.109, 725.0259, 4.550751, 3299.59, 100.0, 99.98668, 100.0, 100.0, 99.96335, 99.98616
55394.78168000001, 60.0203444835407, 60.02035526983924, 60.02100879556735, 28.181593722876066, 28.162296194807066, 28.178235034298385, 0.999977963714562, 0.9999896515154109, 0.9999807122654584, 7925.824897296251, 7915.03612109647, 7921.825307784264, 173.02968636086916, 38.644941213860875, 53.302440004591375, 7932.321021647012, 7917.70083192521, 7929.0540665902845, 283.1896356229756, 282.1814569478887, 282.96038853189134, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6111, 7.622287, 5500.389, 714.904, 4.615456, 3299.559, 715.887, 4.609288, 3299.618, 721.2765, 7.625651, 5500.429, 714.373, 4.618731, 3298.885, 725.0856, 4.550201, 3299.246, 100.0, 99.97811, 99.97516, 100.0, 99.9648, 99.98965
55397.11120000001, 60.019801142306164, 60.0188504066551, 60.019665878084666, 28.161803523986993, 28.192243592950092, 28.16080569511741, 0.9999822195131162, 0.9999887658878236, 0.999980213293572, 7929.551612815862, 7913.295659797576, 7924.507140363328, 182.525420783752, 41.820629454175105, 45.92686510653721, 7932.183362509093, 7915.109572847055, 7922.0177444575365, 283.2614246633329, 282.22431061898976, 282.9070922812056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 727.9199, 7.551793, 5497.39, 721.2076, 4.577511, 3300.399, 709.4422, 4.646286, 3296.209, 715.0237, 7.689819, 5498.419, 720.4387, 4.579467, 3300.288, 718.7833, 4.591403, 3300.17, 99.94913, 100.0, 99.86179, 99.96986, 100.0, 100.0
55399.450560000005, 60.01811556986719, 60.01996934437401, 60.01957109755363, 28.179231325882704, 28.20147849002854, 28.187334728390823, 0.9999840985712989, 0.9999918563066634, 0.9999803839484743, 7931.3216878089615, 7912.224989229122, 7926.416832852047, 177.07061343674667, 36.770628839291476, 47.48610221323406, 7933.756574762603, 7923.094523426243, 7926.796762611921, 283.19932853732274, 282.3383840907058, 283.05257181556834, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6111, 7.622287, 5500.389, 714.7873, 4.613982, 3299.173, 715.8093, 4.609656, 3299.794, 721.2765, 7.625651, 5500.545, 714.5065, 4.618366, 3298.997, 724.5687, 4.558259, 3299.36, 100.0, 99.97355, 99.99226, 100.0, 99.96821, 99.99433
55401.76688, 60.01792423031047, 60.0203455234532, 60.018061028956495, 28.161408684255637, 28.178964191013275, 28.16851696019998, 0.9999752902608967, 0.99998703879433, 0.999980063522174, 7923.286125769971, 7911.124951568526, 7929.301012946468, 174.26915661290604, 42.12983244604743, 47.88230047323168, 7930.97215408763, 7918.578662402374, 7923.355667248022, 283.2327460600281, 282.2379817988776, 282.9417310313682, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.5914, 7.622466, 5500.394, 721.0714, 4.57659, 3300.577, 715.8676, 4.609104, 3299.729, 721.8008, 7.620502, 5500.318, 722.1936, 4.5665, 3299.832, 715.4233, 4.610997, 3298.804, 100.0, 100.0, 99.99058, 100.0, 100.0, 99.96237
55404.161400000005, 60.01704859667239, 60.01955936790481, 60.01925321683791, 28.163540841931372, 28.19365068581809, 28.19785859082379, 0.9999804900974709, 0.9999877377733828, 0.9999784108429306, 7931.691585633809, 7917.489294929392, 7921.878370188771, 176.88794904546012, 36.19664718469403, 50.03490346891567, 7933.624233296795, 7917.657718628799, 7930.535034709993, 283.1393987771078, 282.2061917523978, 282.95969754278116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 715.3024, 7.686714, 5499.398, 726.5384, 4.546013, 3299.462, 719.4393, 4.587015, 3300.141, 723.898, 7.601565, 5500.229, 721.6786, 4.576362, 3299.748, 718.7833, 4.590304, 3300.275, 99.97411, 99.98185, 100.0, 99.99918, 99.99097, 100.0
55406.56916000001, 60.025191110988175, 60.02033113052201, 60.01649233539667, 28.16940337397329, 28.196509496786174, 28.173237823173086, 0.999977837972638, 0.9999894016623885, 0.999978039180898, 7933.502154796155, 7917.84146064583, 7929.129146275263, 171.35236330607768, 35.89859548586355, 52.328096062076895, 7927.286173733939, 7917.238731338524, 7924.650142712832, 283.35109277679084, 282.23831520187537, 282.95895943431725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.6111, 7.622287, 5500.446, 721.2076, 4.576958, 3300.183, 722.0988, 4.56916, 3300.439, 721.2571, 7.625834, 5500.258, 720.6486, 4.580928, 3300.239, 718.9622, 4.59177, 3300.114, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0
55409.06128, 60.02050564904896, 60.019892682339936, 60.02080961632464, 28.142472800082153, 28.172384265416007, 28.14501862960991, 0.999981123622154, 0.9999896260815321, 0.9999750623709875, 7933.904535263553, 7914.95068989244, 7918.308625793362, 175.86489492104215, 38.969320157488255, 45.24032508229766, 7933.414468964818, 7913.424238719715, 7919.829608685387, 283.33874446713236, 282.429070877272, 282.9604823622988, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 727.9396, 7.55215, 5497.285, 714.904, 4.616008, 3299.39, 728.5629, 4.526823, 3298.108, 714.9849, 7.689819, 5498.195, 714.2394, 4.618001, 3299.053, 725.1254, 4.550568, 3299.472, 99.94923, 99.97682, 99.93454, 99.9709, 99.96494, 99.98259
55411.334, 60.02344966773057, 60.02065532696647, 60.0195018822752, 28.160705765828638, 28.162151594584724, 28.15927431723363, 0.9999812768996655, 0.9999904209549956, 0.9999792706159149, 7934.208712921669, 7917.114575290668, 7928.694641829377, 173.74254004213208, 33.46014816466459, 52.95163862845038, 7936.816613262665, 7921.396467324316, 7928.601192829427, 283.23708433921007, 282.28709565200296, 283.0718911993174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.5914, 7.622644, 5500.446, 721.2271, 4.576406, 3300.688, 722.254, 4.56916, 3300.115, 721.2571, 7.626019, 5500.48, 720.6295, 4.579467, 3300.242, 718.7435, 4.59177, 3300.334, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0
55413.622520000004, 60.01881038181329, 60.01937335047429, 60.02206966095791, 28.16215031675959, 28.157182678563142, 28.166923097260497, 0.9999831905260235, 0.9999898317726714, 0.9999817895237604, 7932.033447652334, 7914.9248274415, 7918.537352324087, 180.15261228884265, 37.56079809921869, 51.769072183568824, 7922.392104893974, 7909.252667384795, 7919.2161379446325, 283.23447944023434, 282.2832668692284, 282.9579863415315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.5914, 7.622823, 5500.441, 714.8262, 4.615456, 3299.271, 722.3317, 4.569528, 3300.498, 721.2571, 7.626019, 5500.375, 714.4874, 4.617635, 3298.778, 724.9862, 4.551117, 3299.399, 100.0, 99.98177, 100.0, 100.0, 99.97629, 99.986
55416.0218, 60.019020656778444, 60.01913486586737, 60.0225450906821, 28.15379539463899, 28.190649073431597, 28.165090589766177, 0.9999792453046548, 0.9999900473770403, 0.9999804018110382, 7928.037699738115, 7918.140119090042, 7921.921333455226, 175.39451324139327, 33.84572181878207, 51.10086370780573, 7925.280589587101, 7920.117163508445, 7921.537144827081, 283.35338410133244, 282.216888620969, 282.94377611605114, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 715.3024, 7.687428, 5498.815, 708.5031, 4.650269, 3295.424, 716.1199, 4.607631, 3300.321, 726.5972, 7.566814, 5498.857, 710.1002, 4.63809, 3297.386, 727.8093, 4.53134, 3298.55, 99.97706, 99.85665, 99.99206, 99.97213, 99.89828, 99.96451
55418.56756, 60.0225629006461, 60.02070583934678, 60.01953383953686, 28.16250469275028, 28.166079323309525, 28.14431607219073, 0.99998112595356, 0.9999874345528305, 0.999978975462353, 7935.568933679773, 7919.216587943005, 7914.957730367481, 177.5360524014077, 36.6197516935963, 48.90418699007773, 7930.071651125705, 7914.123172646605, 7918.964756978529, 283.32315728108284, 282.2594909085916, 282.8860990577844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.5914, 7.622466, 5500.441, 714.8456, 4.615087, 3298.778, 717.4788, 4.599532, 3299.78, 727.0244, 7.557989, 5497.299, 714.2013, 4.616722, 3298.559, 724.9663, 4.549652, 3299.761, 100.0, 99.98341, 100.0, 99.95151, 99.95493, 99.99135
