TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
55434.982200000006, 60.014923362897974, 60.01879931003201, 60.014363683480774, 30.71039372226933, 30.724504227301004, 30.717841494388892, 0.999968634947995, 0.9999850186097643, 0.9999692892796458, 8651.160929596901, 8638.968647244714, 8641.513615608676, 178.2326341634348, 46.70241726967882, 63.4480124856168, 8654.234250730271, 8636.621563065557, 8639.705316733116, 283.16785919974154, 282.3407633823495, 283.0337715958999, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 724.7853, 7.594446, 5500.029, 719.7679, 4.583405, 3300.144, 722.2928, 4.56916, 3300.276, 727.0632, 4.536746, 3298.98, 721.2017, 7.626766, 5500.275, 719.0417, 7.64896, 5500.09, 99.99566, 100.0, 100.0, 99.95911, 100.0, 100.0
55437.29260000001, 60.0164609980424, 60.01598714721394, 60.01635409269661, 30.70320711052085, 30.70564347777878, 30.68873762142607, 0.9999747859320575, 0.9999852429365644, 0.9999738471919328, 8649.670866138353, 8638.42570267708, 8645.347109324775, 186.57567618318535, 43.82190966076905, 62.34418197349419, 8652.651344766766, 8633.46103812099, 8638.187257701553, 283.3260687476439, 282.3481761456667, 282.9839275635232, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 727.8805, 7.552685, 5497.447, 714.9429, 4.615087, 3299.447, 722.1182, 4.569528, 3299.995, 733.2772, 4.49225, 3294.305, 714.8499, 7.690685, 5498.228, 718.9821, 7.649326, 5500.198, 99.94924, 99.96647, 100.0, 99.82779, 99.96638, 100.0
55439.63068, 60.01336695422032, 60.017581223576286, 60.01458455898974, 30.646246211129544, 30.686701429643772, 30.642362652809506, 0.9999699724201097, 0.9999859677663331, 0.9999694069408672, 8644.428277923304, 8623.980673675618, 8634.379215307888, 195.6438800267656, 40.13238860449974, 65.86560288597286, 8642.710249441572, 8627.606375221272, 8636.02158298554, 283.30479381287773, 282.4395005927042, 283.04361520185694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 734.3469, 7.492541, 5489.979, 708.4448, 4.651742, 3295.595, 715.9258, 4.609104, 3299.626, 739.5494, 4.442791, 3286.305, 708.6696, 7.750586, 5492.288, 712.6797, 7.712136, 5496.42, 99.8164, 99.86516, 99.97372, 99.58361, 99.84429, 99.9335
55441.906, 60.015989277615354, 60.01528625962344, 60.01801360697557, 30.68267468800653, 30.719000403003598, 30.687174949264676, 0.9999749851241982, 0.999985125431638, 0.9999758594305076, 8652.450931762725, 8631.650309739547, 8638.675097720312, 186.71434274415014, 51.49712852717039, 61.92010442121591, 8649.62809157009, 8631.69937125887, 8644.84505576141, 283.40999290627013, 282.43356534577003, 282.98324744982654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 727.9199, 7.551793, 5497.337, 714.7289, 4.615087, 3299.161, 722.2152, 4.569344, 3300.053, 733.316, 4.492435, 3294.309, 714.907, 7.690867, 5498.45, 719.0219, 7.649143, 5500.023, 99.95114, 99.97316, 100.0, 99.82615, 99.97148, 99.99902
55444.22684, 60.01131476438472, 60.01362894117192, 60.01516216041448, 30.67199292745671, 30.72627060007375, 30.700147870283132, 0.999972536302061, 0.9999864457117128, 0.9999714643737297, 8640.477972817042, 8634.651591413043, 8642.581998867478, 184.51242179802776, 46.25199716453699, 63.954517291449065, 8645.018153186316, 8628.668776283246, 8635.971063521989, 283.3234341705954, 282.4155607032076, 283.0624489307252, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 727.9396, 7.551793, 5497.395, 714.69, 4.613982, 3299.002, 715.7705, 4.607447, 3299.565, 733.2966, 4.493354, 3294.034, 714.907, 7.690867, 5498.638, 712.0634, 7.718179, 5494.892, 99.95122, 99.98498, 99.98907, 99.83464, 99.97047, 99.91179
55446.526880000005, 60.011592762517765, 60.01117585743418, 60.01248557609518, 30.700817254384116, 30.714273379785176, 30.68432031860281, 0.999973986214434, 0.9999842841292277, 0.9999736848001194, 8645.230036907516, 8638.473993986707, 8636.245086849392, 184.52434016994812, 44.417213859181174, 61.33856513527553, 8653.228446738729, 8633.79153231235, 8634.377004448266, 283.3356921677478, 282.3849743301102, 283.12072265627626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.6111, 7.622466, 5500.503, 721.1298, 4.576037, 3300.63, 709.7916, 4.64463, 3297.063, 728.2477, 4.529391, 3297.881, 719.0654, 7.653246, 5499.935, 710.1349, 7.736125, 5494.843, 100.0, 100.0, 99.88691, 99.92831, 99.9976, 99.89995
55448.86516, 60.0170383556664, 60.01581895030768, 60.01719674840483, 30.68657825216087, 30.68370592277706, 30.684341093756164, 0.9999760393275001, 0.9999868540554678, 0.9999756663993303, 8652.854338890662, 8632.744894695668, 8642.412669113013, 182.44162098276638, 48.31920230943308, 61.11534916992059, 8646.393065053391, 8640.559936523317, 8639.4541808527, 283.316480142847, 282.33170474039474, 283.04679609061225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 727.7819, 7.55322, 5498.057, 714.7289, 4.615087, 3299.226, 715.984, 4.607815, 3299.679, 733.2772, 4.492435, 3294.309, 714.8689, 7.691233, 5498.344, 712.6797, 7.712319, 5496.308, 99.95859, 99.98356, 99.99054, 99.82621, 99.96744, 99.93146
55451.17860000001, 60.01409879610347, 60.01470339756491, 60.01437145300115, 30.665601958974953, 30.663894108595414, 30.67277307891108, 0.9999734482734589, 0.999982066938597, 0.9999763979948588, 8648.019880956565, 8629.898462095565, 8640.269494174696, 190.8893635414206, 49.36818174812197, 58.82079339212896, 8643.025200609029, 8636.227170470911, 8629.980781749267, 283.34511018474745, 282.39871381704495, 283.06938696341916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 718.9102, 7.650664, 5499.903, 710.8378, 4.639954, 3296.34, 721.167, 4.576339, 3300.511, 739.4135, 4.443159, 3286.474, 708.4216, 7.746203, 5491.523, 719.002, 7.649509, 5500.027, 100.0, 99.8877, 100.0, 99.57842, 99.8733, 99.999
55453.551680000004, 60.01666552880352, 60.01615951625449, 60.01483551350162, 30.7002601597368, 30.691254242895305, 30.709490603936544, 0.999977693866755, 0.9999859154006504, 0.9999780807900147, 8646.556671313063, 8628.337060043987, 8642.912691279102, 182.2887437636341, 45.292135934488215, 56.11087793966692, 8646.360456330944, 8634.30912330053, 8646.276057703126, 283.2435747648459, 282.2924495972384, 282.9505864195435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.1774, 7.624429, 5500.556, 714.7873, 4.615087, 3298.721, 715.654, 4.608183, 3299.507, 733.2578, 4.492435, 3294.202, 714.9261, 7.690685, 5498.615, 712.6599, 7.71177, 5496.474, 100.0, 99.97835, 99.98884, 99.82606, 99.96755, 99.93448
55455.88644, 60.01749305552501, 60.014561431871854, 60.01627031023231, 30.695420361370857, 30.68605521398176, 30.709297447886918, 0.9999761997687252, 0.9999866149172683, 0.9999787755052001, 8649.10330854573, 8631.951091919738, 8645.699935202585, 180.9678154159069, 45.45161131232089, 57.02335811022044, 8657.129192529903, 8633.027796662458, 8637.521835048019, 283.2422966915452, 282.3087096602739, 283.03129188964374, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.6111, 7.622466, 5500.388, 714.8456, 4.615271, 3299.222, 722.1182, 4.569712, 3300.167, 733.2383, 4.492619, 3294.083, 714.9261, 7.69105, 5498.45, 712.7593, 7.71177, 5496.595, 100.0, 99.97501, 100.0, 99.82956, 99.97042, 99.93558
55458.200880000004, 60.01452069818004, 60.016831597432144, 60.015813139152925, 30.703091635940712, 30.69417219454196, 30.69825229853941, 0.9999787071513918, 0.9999871435717684, 0.9999812973008113, 8652.762891292788, 8627.818530821007, 8636.949121428937, 182.016179148187, 47.09755630945892, 56.48151997813875, 8649.716899771425, 8630.523180559776, 8641.22203185621, 283.2963487122541, 282.3317414238498, 283.03410668967365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 727.9396, 7.551793, 5497.112, 721.2076, 4.577511, 3300.246, 728.5823, 4.527375, 3297.658, 727.1021, 4.536746, 3298.693, 721.1827, 7.626583, 5500.167, 706.4966, 7.769453, 5489.022, 99.95019, 100.0, 99.94617, 99.96596, 100.0, 99.79359
55460.51036000001, 60.02038175040993, 60.015701319120424, 60.01731502723888, 30.701862782457127, 30.68970885795689, 30.719690360386792, 0.9999798420258866, 0.9999877651885832, 0.9999801545227146, 8658.731063923538, 8634.273875822922, 8641.349502304913, 179.02207344278736, 45.116660865970516, 52.50225543220313, 8649.349386272204, 8637.272574947705, 8644.960910692038, 283.2679813936565, 282.1824342393362, 282.82105001939993, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.5914, 7.622644, 5500.504, 714.9235, 4.614718, 3299.392, 722.1958, 4.569712, 3300.166, 733.316, 4.492067, 3294.368, 714.888, 7.69105, 5498.233, 712.7195, 7.711953, 5496.701, 100.0, 99.98171, 100.0, 99.82794, 99.96949, 99.93862
55462.84472, 60.018272220866315, 60.0209516605093, 60.016853417683635, 30.670576795873178, 30.707403117889406, 30.675338365453726, 0.9999806017341403, 0.9999888374481498, 0.9999758603489576, 8645.085822144934, 8632.151184186807, 8641.036014178671, 189.26704185846665, 45.66198051529534, 60.39817352182581, 8643.789148620528, 8631.463165756708, 8631.023295599314, 283.3050985928464, 282.22321162046217, 282.92847751314986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 727.8805, 7.551793, 5497.395, 714.7289, 4.616192, 3299.554, 721.9047, 4.572105, 3300.199, 725.801, 4.550535, 3299.402, 712.2175, 7.7168, 5495.305, 716.4373, 7.670201, 5499.659, 99.94923, 99.97672, 100.0, 99.98817, 99.91323, 99.9906
55465.15344, 60.018347807543016, 60.0193713785425, 60.021933417275775, 30.68500622631241, 30.71440004117772, 30.693336280476654, 0.999973582160031, 0.9999864344403245, 0.9999768206588265, 8648.20563706497, 8636.314838849772, 8644.699576777164, 182.47462399548021, 45.06871402340357, 60.90682472616254, 8654.1432240582, 8636.61689494022, 8637.131901926356, 283.2216389422544, 282.25139322942226, 282.9162745821843, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 735.0764, 7.4904, 5490.807, 710.4876, 4.638664, 3297.642, 718.9734, 4.588488, 3300.531, 725.1214, 4.545939, 3299.363, 713.9724, 7.695981, 5498.493, 712.7394, 7.711953, 5496.481, 99.83369, 99.91072, 100.0, 99.97034, 99.97119, 99.93452
55467.49964, 60.02356101752148, 60.021827452110465, 60.02083137185542, 30.66293381235587, 30.71484510209984, 30.700191430456464, 0.9999753415610626, 0.9999870104134427, 0.9999784395246415, 8650.00373203293, 8632.175477574103, 8637.750377703514, 183.09136405090067, 45.75667785844371, 54.1183771411379, 8645.966323182725, 8627.533842834788, 8638.79327973639, 283.36471716654404, 282.25396432449287, 282.9797074351779, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 727.9002, 7.551793, 5497.228, 714.9429, 4.616192, 3299.378, 715.984, 4.609472, 3299.617, 720.694, 4.57885, 3300.038, 714.888, 7.69105, 5498.234, 712.6996, 7.712136, 5496.649, 99.94819, 99.97975, 99.99066, 100.0, 99.96649, 99.93342
55469.77812, 60.0259143127154, 60.02195182235862, 60.023478328134864, 30.662479738826722, 30.691414004656615, 30.679882505014238, 0.9999781208554517, 0.999987014533517, 0.9999777567229788, 8646.909394704591, 8632.381687668065, 8630.823932642925, 186.31361246489212, 46.24397077451977, 56.2302272243478, 8645.347706014707, 8629.88710719758, 8637.291916837814, 283.38137254924123, 282.36618569283996, 283.03299294358686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.9858, 7.621038, 5500.499, 720.9158, 4.578063, 3300.577, 709.714, 4.644446, 3296.314, 714.48, 4.617829, 3299.122, 721.1827, 7.626583, 5500.275, 706.3774, 7.769636, 5487.856, 100.0, 100.0, 99.88177, 99.972, 100.0, 99.78935
55472.08756000001, 60.02291500242005, 60.02476653256877, 60.02472697753264, 30.695322923665792, 30.711564978781077, 30.680144285469048, 0.9999798141115817, 0.9999859238415962, 0.9999798866960115, 8657.078192006516, 8634.77856491341, 8644.366492032157, 184.32266754286775, 43.415168400490984, 57.3437834329834, 8658.831587368593, 8625.984549248866, 8633.282215462428, 283.2604479634646, 282.3468550071705, 282.98611216622464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 727.9396, 7.551971, 5497.285, 714.7873, 4.615456, 3299.051, 715.9258, 4.609104, 3299.74, 720.7328, 4.579218, 3300.274, 714.888, 7.69105, 5498.344, 712.7195, 7.711953, 5496.474, 99.94923, 99.98512, 99.99222, 100.0, 99.97252, 99.93665
55474.422360000004, 60.02364075381106, 60.026454573057286, 60.02606815305914, 30.70338830762171, 30.70372583806018, 30.70769785540974, 0.9999796337160132, 0.999984168429318, 0.9999805599212968, 8639.586332173167, 8622.741154830846, 8642.057601171018, 181.1474058541762, 47.58738029554502, 53.88702877705282, 8644.16689198077, 8626.8887916503, 8640.976950279932, 283.2210219291168, 282.3578465736848, 283.03790439138294, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.5914, 7.622823, 5500.168, 714.6317, 4.614166, 3299.275, 715.9064, 4.607815, 3299.509, 720.791, 4.580137, 3300.326, 714.8689, 7.691233, 5498.344, 712.6996, 7.711953, 5496.481, 100.0, 99.96637, 99.97878, 100.0, 99.97047, 99.93462
55476.831880000005, 60.026591489691725, 60.02265277988422, 60.02604830471403, 30.692109781935994, 30.701610731682717, 30.7023132886677, 0.9999788530497464, 0.9999830691591498, 0.9999774281503818, 8654.794824184884, 8633.90584256507, 8642.72684109331, 191.2522853047467, 47.97187062704825, 54.53826888501851, 8657.799846988224, 8636.51557228014, 8640.870704005147, 283.35762269493466, 282.3568834671219, 283.0647938358069, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 715.2827, 7.687606, 5498.699, 708.5615, 4.650637, 3295.373, 722.2152, 4.57008, 3300.725, 727.0632, 4.537297, 3298.865, 708.8222, 7.745655, 5493.534, 717.2922, 7.666905, 5498.985, 99.97495, 99.85839, 100.0, 99.95408, 99.8811, 99.98395
55479.19372, 60.02939199749466, 60.02646606670425, 60.0277266532714, 30.654842035234704, 30.702469294586027, 30.67690016875882, 0.9999833151909192, 0.9999832516177259, 0.9999798237694518, 8654.880968890315, 8635.786832127198, 8634.454665280415, 179.10121074828416, 44.50669738221586, 50.501104746329474, 8654.625967704798, 8633.77508715944, 8634.251358442818, 283.2380532407667, 282.3177663038706, 283.0723415692947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.5717, 7.622466, 5500.44, 714.9429, 4.616008, 3299.278, 717.2458, 4.600821, 3300.211, 723.1601, 4.558625, 3299.453, 714.8689, 7.691233, 5498.233, 712.7394, 7.71177, 5496.709, 100.0, 99.98351, 100.0, 100.0, 99.96647, 99.9367
55481.50372000001, 60.02468726386922, 60.026552179921765, 60.02457754026656, 30.673701252351577, 30.690667318659276, 30.67329006215015, 0.9999808157446607, 0.9999850975310717, 0.999979941200204, 8649.626855569404, 8633.143319077531, 8634.949071446294, 188.5467237161697, 45.880939991764535, 50.87742972359047, 8655.04665162134, 8634.401389684306, 8634.537131024243, 283.2834202240905, 282.41499491182066, 282.968710399606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.3604, 7.610151, 5500.09, 717.4527, 4.599799, 3300.251, 725.5541, 4.542285, 3299.195, 732.0538, 4.501996, 3294.771, 720.744, 7.627496, 5500.488, 706.5364, 7.768537, 5488.662, 100.0, 100.0, 99.97648, 99.84649, 100.0, 99.78724
55483.8424, 60.02526739101823, 60.02593777762712, 60.02824227005396, 30.679167515054274, 30.693404304163227, 30.677641025886192, 0.9999809898298796, 0.9999861757846692, 0.9999786091737154, 8651.558264688294, 8632.672072653017, 8648.091452473476, 181.1590488200909, 45.09916293286642, 55.70826161429545, 8648.603695249692, 8636.660865506385, 8653.12851079765, 283.4335803987958, 282.451782567765, 282.9549924222293, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 724.0164, 7.600514, 5500.127, 715.4877, 4.61435, 3299.222, 722.2152, 4.57008, 3300.554, 727.0632, 4.537665, 3298.927, 714.888, 7.690685, 5498.615, 712.7195, 7.712136, 5496.71, 100.0, 99.97658, 100.0, 99.96585, 99.96652, 99.93351
55486.18984000001, 60.02514549866067, 60.02437904815707, 60.02294316039156, 30.688040544057234, 30.71542769295053, 30.69003035588129, 0.999979579645744, 0.999984230786455, 0.9999794399194211, 8655.322783351397, 8635.905579271672, 8642.334265565723, 184.38713478544105, 45.452287008249186, 53.18747831412156, 8656.233667224578, 8638.11650388662, 8643.481326063278, 283.3202864803238, 282.3473389592193, 283.0522566559333, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.6111, 7.622823, 5500.556, 714.7095, 4.615456, 3298.779, 722.1764, 4.569528, 3300.275, 726.9467, 4.53693, 3299.1, 714.9452, 7.690867, 5498.228, 712.7195, 7.711586, 5496.588, 100.0, 99.97494, 100.0, 99.97133, 99.96638, 99.93364
55488.52924, 60.02689205709055, 60.02676671029682, 60.02954020263098, 30.67562274364857, 30.680072159829166, 30.668756431868886, 0.9999788491063171, 0.9999840319575753, 0.9999793867366128, 8652.640434123665, 8638.622873276363, 8639.343515300727, 191.54088114750402, 46.81392779147427, 60.03756204222282, 8649.862183606516, 8631.915886630057, 8643.48058616413, 283.47513095830146, 282.358958929812, 283.0617868958173, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 715.263, 7.687785, 5499.093, 708.5809, 4.651005, 3294.865, 715.9258, 4.60892, 3299.284, 720.791, 4.579218, 3299.776, 708.4407, 7.751134, 5491.447, 718.9821, 7.649692, 5500.083, 99.97696, 99.84298, 99.9769, 100.0, 99.84309, 100.0
55490.9242, 60.026411339152666, 60.02681468342309, 60.02565101835714, 30.66901889762438, 30.672638863696847, 30.691758599867793, 0.9999803855727644, 0.9999852518998361, 0.9999841314157466, 8647.603578458487, 8638.145755726777, 8634.428583898303, 183.98989996061118, 45.492432546546695, 56.47530195224226, 8649.462944488574, 8633.008949633911, 8640.892729512221, 283.3585572589847, 282.3562230203439, 283.0156178158254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.5914, 7.622644, 5500.446, 714.9624, 4.614903, 3299.34, 722.2346, 4.569344, 3300.275, 727.0438, 4.53693, 3298.589, 714.907, 7.691781, 5498.294, 712.7195, 7.712319, 5496.595, 100.0, 99.97511, 100.0, 99.96922, 99.96758, 99.93668
55493.23476000001, 60.025998236998944, 60.02776203978161, 60.0299082381496, 30.67717229180426, 30.68339152667099, 30.679415808713927, 0.9999788541245526, 0.9999889109782135, 0.9999770098185278, 8645.016997905042, 8628.578334082616, 8635.055257228507, 185.41071597893415, 46.09359719704662, 56.91698325637003, 8651.603977398576, 8627.564901223557, 8633.436429120553, 283.33158734475506, 282.4028084931381, 282.92523401366486, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.6111, 7.622823, 5500.388, 714.8067, 4.614903, 3299.334, 715.9452, 4.608736, 3299.51, 727.1603, 4.535091, 3298.522, 716.2232, 7.673518, 5499.634, 710.294, 7.738322, 5491.636, 100.0, 99.97843, 99.99214, 99.9538, 99.98888, 99.86409
55495.541840000005, 60.02603820372974, 60.02733543921459, 60.02646645324596, 30.688642522322173, 30.694122581690724, 30.695342322393557, 0.9999789497052171, 0.9999822812225607, 0.9999801979112554, 8647.00250550898, 8632.669153138384, 8642.778262651429, 175.1688540484049, 47.6657740951232, 52.34269001246548, 8654.929823685707, 8632.5871571316, 8647.458998398803, 283.2212993225503, 282.24407503381383, 282.93785326754266, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 727.9199, 7.551971, 5497.491, 720.6434, 4.582484, 3300.362, 711.9464, 4.632665, 3298.226, 729.8595, 4.517256, 3297.796, 716.7764, 7.67717, 5498.815, 712.3815, 7.715615, 5496.594, 99.94808, 100.0, 99.93383, 99.92923, 99.98412, 99.93558
55497.9746, 60.0289001702638, 60.02666549683793, 60.02272546766728, 30.686264482767697, 30.702818890858353, 30.6745056398144, 0.999981290264439, 0.9999892278767661, 0.9999815125950743, 8647.885909037326, 8633.771945844343, 8645.631021452542, 182.16595254021922, 43.27352295731157, 55.442359830542046, 8645.601141142793, 8630.458397222219, 8642.434061452996, 283.25685485060154, 282.28754382811985, 282.9330809433279, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.6111, 7.622466, 5500.498, 714.5927, 4.614903, 3298.783, 715.5764, 4.608736, 3299.116, 733.1995, 4.492435, 3294.136, 714.8689, 7.690867, 5498.236, 712.6797, 7.712136, 5496.419, 100.0, 99.96172, 99.97182, 99.82604, 99.96649, 99.9335
55500.285200000006, 60.02241159392492, 60.02097140315665, 60.021432034983356, 30.675187679208626, 30.691468595985455, 30.68976302989755, 0.999978697471931, 0.999984447033686, 0.9999815695272025, 8646.047828230216, 8628.661175560428, 8623.756238927244, 192.13346840651138, 47.70376163251035, 55.91802574941039, 8649.605823129112, 8630.78831147417, 8638.174827921348, 283.29540818650867, 282.3188125414696, 282.95000754203187, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 715.539, 7.684751, 5498.815, 708.6782, 4.650821, 3295.593, 722.2152, 4.57008, 3300.787, 739.5494, 4.443159, 3285.851, 708.8604, 7.751499, 5491.861, 718.9622, 7.649692, 5499.968, 99.97706, 99.84985, 100.0, 99.56984, 99.85061, 99.9969
55502.77792000001, 60.023421518164476, 60.0183329588166, 60.02182484471905, 30.67989900660336, 30.720535859928244, 30.696130953309872, 0.9999786922203017, 0.9999852176024194, 0.9999802781545987, 8649.7985563123, 8628.984627696618, 8639.237890426579, 180.60192717514155, 45.84584516694349, 53.674936818850966, 8645.575780334531, 8629.758253927434, 8646.87234429326, 283.4527183745546, 282.34989621049215, 282.94894159540036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.5914, 7.622644, 5500.388, 714.9429, 4.615456, 3299.502, 716.0811, 4.608552, 3299.737, 733.2578, 4.492067, 3293.864, 714.8689, 7.691233, 5498.069, 712.6996, 7.711953, 5496.361, 100.0, 99.98352, 99.98892, 99.82617, 99.97042, 99.93765
55505.089120000004, 60.02683008957542, 60.02348078506517, 60.02128766710251, 30.699500306762044, 30.72617503517674, 30.692892895757574, 0.9999794637072635, 0.9999848000051009, 0.9999807633092745, 8639.38797518657, 8634.556556719117, 8645.792699595308, 175.81948794679056, 45.46476205833005, 58.53026298139139, 8652.364068306326, 8632.744469169109, 8635.029288504262, 283.1298325486207, 282.23384651472924, 282.89287262207773, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.5914, 7.622466, 5500.498, 714.6122, 4.614903, 3299.22, 722.254, 4.569896, 3300.383, 733.1995, 4.492802, 3294.426, 714.888, 7.69105, 5498.342, 712.6797, 7.712502, 5496.156, 100.0, 99.97497, 100.0, 99.82969, 99.96846, 99.93446
55507.393280000004, 60.01997028329648, 60.02453484680678, 60.02023376187111, 30.67773653067911, 30.703393061392244, 30.68024596047704, 0.9999786433387184, 0.9999883333806338, 0.9999773771082895, 8646.533500355954, 8636.655496189855, 8644.691075303084, 175.87809642335833, 46.19714286867156, 55.4803648190682, 8652.111679565087, 8633.911901055686, 8644.10876666973, 283.35642611323556, 282.3290566282246, 283.0983879264443, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 727.9396, 7.551971, 5497.227, 721.2076, 4.576221, 3300.409, 728.4852, 4.527191, 3298.218, 727.2186, 4.536562, 3298.75, 720.4769, 7.64028, 5500.144, 708.8824, 7.747661, 5493.296, 99.94818, 100.0, 99.9446, 99.95994, 100.0, 99.86528
55509.68972, 60.01872601784671, 60.02094587546218, 60.02086948058485, 30.6725958255089, 30.711188800766628, 30.677676756429427, 0.9999829474788264, 0.9999870959519565, 0.9999769604803872, 8650.172506919069, 8631.933519822926, 8648.580659882431, 179.33131547193898, 40.90193429382228, 54.673294532394266, 8648.659091074718, 8637.8096482722, 8642.824158931877, 283.4401976468578, 282.3256455207592, 283.2049487077595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.5717, 7.622644, 5500.556, 714.7678, 4.617113, 3299.33, 722.1958, 4.569896, 3300.336, 730.1313, 4.517807, 3297.546, 714.888, 7.691415, 5498.615, 712.6797, 7.712136, 5496.361, 100.0, 99.96855, 100.0, 99.92424, 99.9675, 99.93666
55512.01404, 60.0176883418556, 60.02053525977688, 60.01990897271234, 30.66772655293761, 30.70417455524589, 30.67974405888181, 0.9999746780244245, 0.9999855661059572, 0.9999802934247032, 8643.81371249821, 8632.868972585493, 8635.720928950563, 186.19678844563077, 49.59662269655746, 57.739744281360345, 8647.565668203964, 8631.997706556622, 8640.961380299976, 283.4096491714233, 282.3869449272474, 283.06030352770597, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 720.724, 7.636029, 5500.282, 712.2775, 4.630007, 3297.095, 717.9058, 4.598611, 3300.193, 721.9173, 4.574989, 3300.329, 708.6506, 7.750586, 5492.726, 719.002, 7.649692, 5500.137, 100.0, 99.91685, 99.98867, 100.0, 99.83823, 100.0
55514.308320000004, 60.0232090795964, 60.0227472151959, 60.02323818093804, 30.6854486323662, 30.712296535647067, 30.67728477464781, 0.999978390015732, 0.99998552987394, 0.9999761614228565, 8649.04202515952, 8636.636284178045, 8639.571995023669, 178.0670392352231, 46.96868025096228, 54.10473289937181, 8641.379858987162, 8632.00773651775, 8645.856502169749, 283.32772471168704, 282.34348900449896, 283.0995384034679, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 719.3243, 7.642632, 5500.546, 714.2231, 4.61564, 3299.165, 722.1182, 4.568608, 3300.057, 726.869, 4.537849, 3299.03, 714.9261, 7.690685, 5498.288, 712.7195, 7.711953, 5496.419, 100.0, 99.96828, 100.0, 99.9692, 99.97339, 99.9335
55516.602880000006, 60.023544417486654, 60.02601347180864, 60.02360630651855, 30.69550091235871, 30.71843901037311, 30.68030220360126, 0.9999770427569281, 0.9999876782314475, 0.9999772127403541, 8638.967138031714, 8635.311705901264, 8642.87978710394, 181.90978805620674, 46.50727347879911, 55.41470045128199, 8645.637730324815, 8635.708765653719, 8647.028938666983, 283.4270497070556, 282.26380552818824, 283.04974810210535, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.5914, 7.622287, 5500.608, 715.0208, 4.613982, 3299.11, 715.8287, 4.608183, 3299.902, 720.7134, 4.579034, 3300.323, 714.8689, 7.69105, 5498.341, 712.7195, 7.712319, 5496.535, 100.0, 99.98017, 99.99561, 99.99283, 99.96843, 99.93448
55518.97324000001, 60.02717785217549, 60.024060635670004, 60.022980579625816, 30.659533247569918, 30.70129561616214, 30.693774117056588, 0.9999773735088402, 0.999986235589963, 0.9999759276286893, 8644.222008226825, 8632.154119096125, 8642.978027710446, 182.19281180824555, 41.40257417003966, 63.05726477246026, 8641.531613838559, 8626.060875294475, 8643.355680911396, 283.478534895054, 282.44856945208375, 283.051032401963, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 727.9199, 7.551614, 5497.117, 721.2076, 4.576774, 3300.807, 709.7722, 4.644814, 3296.598, 714.4412, 4.617462, 3298.949, 721.1827, 7.626766, 5500.381, 706.4172, 7.770551, 5488.725, 99.94913, 100.0, 99.88869, 99.96002, 100.0, 99.79359
55521.32276, 60.03037943392994, 60.02914942792033, 60.02998255924432, 30.673537354061196, 30.688311810836478, 30.690623475499955, 0.9999800779558223, 0.9999852587448004, 0.9999787368914156, 8655.637457937133, 8637.762654295611, 8639.392386110789, 181.18949993085698, 46.90762174489055, 55.81229805591215, 8652.221783127707, 8632.10506019858, 8646.339846732628, 283.3899080976538, 282.4817144164287, 283.0874893906036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.5914, 7.622644, 5500.388, 714.6317, 4.615087, 3299.328, 716.0228, 4.607447, 3299.672, 720.8104, 4.579402, 3300.21, 714.907, 7.69105, 5498.398, 712.6797, 7.71177, 5496.588, 100.0, 99.97824, 99.9887, 100.0, 99.96947, 99.93558
55523.65324000001, 60.028306570089086, 60.02685211902543, 60.02812840082564, 30.689172129612214, 30.712963508070693, 30.675765507386895, 0.9999792757600795, 0.9999794908239514, 0.9999767546831226, 8646.313836227471, 8630.524810764964, 8646.64919262577, 184.48687379492458, 48.77892437190985, 57.886320792268634, 8649.273751547684, 8627.755286977346, 8633.447649500491, 283.46810626710794, 282.5207140932398, 283.21300780843495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.5914, 7.622466, 5500.446, 714.8456, 4.615087, 3299.553, 715.9064, 4.608552, 3299.628, 720.7134, 4.579034, 3300.398, 714.4302, 7.699268, 5496.604, 714.6082, 7.687598, 5498.979, 100.0, 99.98505, 99.97531, 100.0, 99.94758, 99.97107
55526.0866, 60.0315496808663, 60.02971711207841, 60.02686284354082, 30.6790040321077, 30.716101423099115, 30.68717754227617, 0.9999792343216158, 0.9999827542572097, 0.9999778147995673, 8644.620096414119, 8630.558398360186, 8637.0148121807, 178.11010997839412, 47.92638358324939, 63.56863415729458, 8645.714039801664, 8635.751257058966, 8639.972148830653, 283.2642156631228, 282.5477358904035, 283.13599450193345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 715.2827, 7.687428, 5498.874, 708.6393, 4.64769, 3296.723, 720.7011, 4.583149, 3299.84, 723.1601, 4.56598, 3300.574, 713.6481, 7.703286, 5498.373, 712.7394, 7.711586, 5496.535, 99.97802, 99.87437, 100.0, 100.0, 99.96125, 99.93351
55528.42644, 60.029961365470875, 60.02978286040832, 60.02679741140889, 30.689833909200104, 30.712003268718483, 30.690160125219606, 0.9999832054635701, 0.9999834854841194, 0.9999820426337322, 8648.171546606412, 8639.053178468052, 8641.406704149207, 179.9253291877494, 46.136203228115846, 53.67592676643153, 8645.781877306274, 8629.655298544767, 8653.256347943594, 283.41293336166115, 282.444630319501, 283.18138015926945, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.5914, 7.622287, 5500.776, 714.7678, 4.615271, 3298.879, 722.0211, 4.571553, 3300.777, 727.0438, 4.53693, 3298.923, 714.888, 7.691415, 5498.56, 712.6996, 7.712136, 5496.474, 100.0, 99.98198, 100.0, 99.96596, 99.96955, 99.93355
55530.688200000004, 60.02597357141273, 60.02910588283075, 60.02537979920852, 30.675793691360823, 30.70298420531627, 30.67061885305857, 0.999978613270634, 0.9999871478792333, 0.9999790888810651, 8642.081093165385, 8633.775226713618, 8641.826130888647, 180.45262179195197, 48.58416778259971, 53.58378536698109, 8646.259421707067, 8630.351298557185, 8640.300128681856, 283.45244847490244, 282.4185362305888, 283.0772376794327, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 726.6976, 7.56143, 5497.492, 721.1103, 4.57659, 3300.806, 728.4464, 4.527375, 3298.166, 733.2578, 4.492802, 3294.083, 721.2017, 7.626583, 5500.332, 706.4172, 7.769636, 5488.969, 99.95299, 100.0, 99.94301, 99.83293, 100.0, 99.78623
55533.013320000005, 60.024185489635435, 60.02308785889744, 60.02652236454253, 30.679747606922366, 30.69915775701228, 30.677451290467012, 0.9999813656892994, 0.999985335184411, 0.999971838528855, 8649.786340849081, 8638.318295492698, 8647.529256638747, 178.06200196031511, 45.66216270424093, 52.254594167502546, 8646.270004354372, 8638.525296581396, 8642.733372801327, 283.24383961105366, 282.4014625865355, 283.28608011882073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.5914, 7.622644, 5500.388, 714.7095, 4.615456, 3299.05, 722.2346, 4.570448, 3300.333, 726.9467, 4.537113, 3299.085, 714.9261, 7.690502, 5498.233, 712.6797, 7.712319, 5496.534, 100.0, 99.98348, 100.0, 99.97088, 99.97454, 99.93558
55535.298440000006, 60.027745111546906, 60.028719898084795, 60.02604180110483, 30.677032281490952, 30.718170818328915, 30.674804475214785, 0.9999816672231273, 0.9999841430771937, 0.9999803814422631, 8649.13248412713, 8631.679215063072, 8645.150771461043, 178.18743403397957, 44.90901483069956, 55.952301395488576, 8646.75194618454, 8630.309781279913, 8644.539024255539, 283.30723699178844, 282.27807248498965, 283.2039950485019, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.6111, 7.622109, 5500.614, 714.8262, 4.615824, 3299.277, 722.2928, 4.569528, 3300.616, 726.9855, 4.537481, 3298.87, 714.8499, 7.691598, 5498.344, 712.7195, 7.712502, 5496.477, 100.0, 99.97152, 99.99689, 99.9608, 99.96747, 99.93338
55537.663120000005, 60.02296581369839, 60.02126956026277, 60.02642205535985, 30.67978866799433, 30.714655210810697, 30.69982753401953, 0.9999760380551037, 0.9999806733628902, 0.9999774990257672, 8639.816531133378, 8633.963606888974, 8650.71735665242, 186.8971392552403, 48.0702361564845, 56.61933521353558, 8637.724054293933, 8629.125458529394, 8652.140160400517, 283.2525643470823, 282.43504704192947, 283.063922382402, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 715.3024, 7.687071, 5498.758, 708.4253, 4.650821, 3294.874, 715.7317, 4.608367, 3299.349, 720.8493, 4.577931, 3300.314, 708.6315, 7.749856, 5492.689, 718.9423, 7.655369, 5499.771, 99.97706, 99.85671, 99.99206, 100.0, 99.88365, 99.99443
55539.94812, 60.02881172306811, 60.02606396375304, 60.02256300269564, 30.69318614865927, 30.71118376435899, 30.70828251799973, 0.9999796077467349, 0.9999857410728054, 0.9999811383376994, 8649.865582516484, 8636.701068387487, 8648.341303399051, 177.55848498183423, 51.92384616691061, 52.05005864447912, 8648.717459640127, 8635.718236096422, 8636.960937238076, 283.2895281382231, 282.3827372550996, 283.2355909798611, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.5717, 7.622466, 5500.666, 714.9429, 4.614718, 3299.393, 722.1376, 4.569528, 3300.393, 727.0049, 4.5384, 3298.581, 714.888, 7.69105, 5498.231, 712.7195, 7.71177, 5496.589, 100.0, 99.96298, 100.0, 99.97295, 99.97154, 99.93353
55542.34188000001, 60.02973381319391, 60.03089515251862, 60.03121624741189, 30.663708588811403, 30.684577581317914, 30.678763049996835, 0.9999804717742659, 0.9999829811977492, 0.9999800010241411, 8644.540816124056, 8635.383972086387, 8646.866891391166, 183.08573775095275, 46.93695091914742, 58.04290644400908, 8637.335910511234, 8631.233229090438, 8640.156438311244, 283.36207052988607, 282.45036335585974, 283.31849768075904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.6111, 7.623001, 5500.441, 715.0596, 4.611219, 3299.969, 714.1787, 4.621805, 3298.542, 730.3062, 4.513579, 3295.667, 719.5804, 7.64375, 5500.378, 706.8744, 7.767988, 5488.134, 100.0, 99.99465, 99.96084, 99.90603, 100.0, 99.78706
55544.678640000006, 60.03124040609995, 60.032742839514285, 60.032677804408216, 30.685693881440447, 30.718591281698153, 30.664899851063083, 0.9999818958266846, 0.9999860366209072, 0.9999798238231296, 8647.748980225537, 8638.700114401028, 8643.111134068633, 179.33798215590696, 49.100803508252454, 55.40657186038152, 8651.029566772522, 8633.176251871415, 8634.035535322224, 283.3764060733947, 282.4872971100903, 283.16641882275053, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.3964, 7.587486, 5499.704, 716.8885, 4.60293, 3299.475, 714.6834, 4.610944, 3299.399, 727.0826, 4.537297, 3299.034, 714.907, 7.691233, 5498.337, 712.7195, 7.712136, 5496.533, 99.98855, 99.99389, 99.98038, 99.97293, 99.96949, 99.93254
55547.053360000005, 60.03512142021583, 60.034233397915244, 60.031973696172315, 30.66934337457849, 30.697801324983427, 30.68154810807062, 0.9999810258690607, 0.9999866985640709, 0.999978799418516, 8645.982019707288, 8631.674387022073, 8639.642180811332, 179.36052360751046, 46.44106402609032, 53.58168117974128, 8650.650988350586, 8635.919237006316, 8639.23276973522, 283.3667807041189, 282.3546704880967, 283.02631239676487, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.5914, 7.622644, 5500.556, 714.7678, 4.616192, 3299.33, 715.7899, 4.60984, 3299.905, 727.0826, 4.536562, 3298.985, 714.888, 7.690685, 5498.344, 712.6996, 7.712319, 5496.479, 100.0, 99.97009, 99.97867, 99.96783, 99.97448, 99.93239
55549.36276, 60.03350216298072, 60.03125003464888, 60.03390947401982, 30.674964912867825, 30.69345883369413, 30.68904350685708, 0.9999784633743596, 0.9999847770777729, 0.9999761560708568, 8631.318465438, 8636.07623812445, 8642.098794469823, 182.90187597135093, 48.61818058398876, 56.52463239729104, 8645.362604617612, 8639.971154204557, 8643.366313281094, 283.3103333244559, 282.3118012364531, 283.25969397310365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 0), 5500.0, 720.0, 715.2827, 7.68725, 5498.919, 708.4253, 4.651374, 3294.974, 722.1958, 4.570264, 3300.05, 720.7328, 4.57885, 3300.542, 709.0511, 7.74602, 5492.811, 718.9821, 7.649692, 5499.967, 99.97895, 99.85152, 100.0, 100.0, 99.83807, 99.998
