TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
55697.30068000001, 60.02641471035607, 60.02350717798338, 60.02379728391713, 28.178077491008622, 28.190379866323003, 28.179759504301863, 0.9999851384289733, 0.9999864728410415, 0.9999854392135309, 7931.986634443092, 7919.063489889471, 7926.741071605688, 169.59802848475238, 38.21418454637639, 43.12147513892842, 7938.781167221809, 7912.507330048707, 7921.381634920996, 283.2459056453956, 282.3069696836912, 282.886324491895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 722.6364, 7.617826, 5500.446, 721.6551, 4.570327, 3300.374, 719.847, 4.584806, 3300.544, 726.1117, 4.544652, 3299.837, 726.7144, 4.54002, 3299.226, 719.9562, 7.63962, 5500.049, 100.0, 100.0, 99.9963, 99.97472, 99.97514, 100.0
55699.6102, 60.027934820985145, 60.028230590887894, 60.02827405243011, 28.17942776096275, 28.16156867807419, 28.18443239197522, 0.999982042995025, 0.9999883195063421, 0.9999864094919113, 7929.941953971715, 7912.93555727659, 7921.951427107873, 166.9664995404528, 38.34891735813562, 41.52776231923917, 7931.645598843295, 7906.508070595817, 7928.51014317848, 283.1613865390569, 282.2049040132384, 282.9461258470169, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2366, 7.626571, 5500.646, 715.7601, 4.610114, 3299.917, 719.7305, 4.585726, 3300.544, 725.9758, 4.544652, 3299.444, 726.6571, 4.538558, 3299.069, 713.6141, 7.70298, 5497.422, 100.0, 99.98256, 100.0, 99.9765, 99.96687, 99.95173
55701.980480000006, 60.02588415754492, 60.028349130700235, 60.02250616395353, 28.16952007816219, 28.160052898977728, 28.1643607722981, 0.9999858379758941, 0.9999861643201822, 0.9999850594059803, 7932.3246452279855, 7907.499769204357, 7925.43449139767, 165.79458673801196, 39.47226280233372, 40.0540324006447, 7932.948412406994, 7920.618445808645, 7919.004471026027, 283.1567042706766, 282.13894123995266, 282.9686724843299, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 714.987, 7.69064, 5498.685, 709.4759, 4.645111, 3295.515, 713.4604, 4.623645, 3298.871, 719.6647, 4.586021, 3300.34, 720.4769, 4.58111, 3300.136, 707.3516, 7.760846, 5490.288, 99.96965, 99.87796, 99.96439, 100.0, 100.0, 99.81502
55704.40548, 60.03138274629961, 60.0261227454073, 60.02373143730074, 28.182208560521918, 28.17573663075229, 28.162877437510634, 0.999988382064427, 0.9999887765715503, 0.9999849429753566, 7937.517491368521, 7917.4529315343025, 7901.651153759964, 170.70082559578987, 37.50378248849256, 39.697668676370085, 7938.133526173721, 7919.999839434793, 7921.30899968372, 283.17190395658815, 282.22587694553414, 282.89608584919296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2366, 7.626214, 5500.704, 715.5071, 4.610666, 3299.354, 719.7888, 4.584806, 3300.653, 725.8981, 4.545203, 3299.445, 726.6953, 4.541663, 3299.532, 713.6738, 7.702797, 5497.253, 100.0, 99.99615, 100.0, 99.97149, 99.98442, 99.94865
55706.74564, 60.02540753958958, 60.0276775451935, 60.02331520051038, 28.175330189773078, 28.16652575023565, 28.171855202920213, 0.9999873002354729, 0.9999902068377632, 0.999983957128977, 7935.082052607646, 7916.673274609631, 7927.076201373797, 167.46690668382325, 37.18766123688067, 44.645765640465925, 7930.715993391122, 7911.349245162729, 7924.4414194732135, 283.2448021259454, 282.25453875045685, 282.88173031354347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2366, 7.626749, 5500.53, 715.9935, 4.60864, 3299.688, 719.7888, 4.585358, 3300.677, 718.5773, 4.594479, 3299.608, 717.9972, 4.599555, 3299.735, 717.4512, 7.66544, 5500.035, 100.0, 99.98911, 100.0, 99.98671, 99.98241, 99.99643
55709.030640000004, 60.0214461667085, 60.026647965727534, 60.0245266214093, 28.167769345530054, 28.1725606755551, 28.183527345638602, 0.9999829899291163, 0.9999884105126041, 0.99998233275605, 7935.145568020194, 7920.851005344486, 7926.7816143565615, 166.66424075772056, 38.09509119660106, 43.052762534424105, 7937.957772814635, 7915.395330064706, 7926.150332716175, 283.245437369841, 282.40793878511096, 282.94382222508295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 727.1313, 7.565535, 5498.578, 720.1959, 4.582853, 3300.413, 722.9529, 4.567135, 3300.172, 717.9171, 4.597053, 3300.399, 719.6376, 4.580015, 3300.568, 713.6738, 7.702797, 5497.423, 99.9642, 100.0, 100.0, 100.0, 100.0, 99.94858
55711.36460000001, 60.023786886067036, 60.02168309265681, 60.02023577277202, 28.158950198822446, 28.154979463335046, 28.14881207632195, 0.9999894882426197, 0.9999890377463949, 0.9999856832188811, 7938.579324009876, 7914.597797408333, 7925.897316375542, 160.09555343774377, 33.62109171789825, 37.64804849179063, 7933.500061724955, 7918.177675918649, 7922.254965785774, 283.1649918763955, 282.29923000737415, 282.96766171175017, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2366, 7.626571, 5500.478, 715.7795, 4.610482, 3299.581, 725.8647, 4.54523, 3299.442, 719.6453, 4.586021, 3300.434, 714.2585, 4.619462, 3298.728, 713.6539, 7.70298, 5497.542, 100.0, 99.9859, 99.98168, 100.0, 99.96004, 99.95391
55713.64992, 60.023183119573545, 60.02013698686599, 60.021753074188155, 28.139115788722126, 28.138421329270678, 28.150363238461676, 0.9999867905628084, 0.9999896254822969, 0.9999869645204128, 7928.8025654570465, 7909.025906342587, 7914.787935945481, 161.02051389623898, 37.83307967511382, 43.73139951488156, 7928.984278528334, 7912.322630245479, 7915.105342749902, 283.24360658276726, 282.3321786862137, 283.0476721453096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 715.6179, 7.688499, 5498.344, 709.5343, 4.645664, 3295.789, 732.3676, 4.499764, 3295.58, 725.8398, 4.54502, 3299.606, 707.8494, 4.65416, 3294.525, 707.272, 7.762494, 5490.234, 99.96849, 99.88291, 99.86465, 99.98666, 99.83605, 99.82103
55715.99008, 60.024770598350656, 60.02004814963955, 60.02104744110629, 28.16143237622429, 28.1597434659335, 28.151743174636536, 0.9999870972103544, 0.9999919998837719, 0.9999875451468225, 7933.6713950579915, 7911.8784118974145, 7919.970452721201, 160.59711531209587, 37.700078397592875, 40.4915596960318, 7929.905466799202, 7910.269527628468, 7929.597842749423, 283.20652365282876, 282.14363380725325, 282.94903856415107, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2366, 7.626392, 5500.479, 715.8962, 4.609561, 3299.584, 726.0005, 4.544862, 3299.449, 719.8395, 4.584918, 3300.265, 714.2585, 4.618548, 3298.679, 713.6141, 7.70298, 5497.247, 100.0, 99.97583, 99.98026, 100.0, 99.95856, 99.94865
55718.26864, 60.017747367610994, 60.02202744374943, 60.021885576579535, 28.143999842564682, 28.141317640736776, 28.157436477629616, 0.9999867030240404, 0.9999903790652742, 0.999986976559495, 7926.842886834189, 7903.570207675975, 7912.83904179989, 159.35921879040689, 33.7903676275364, 41.17186520018913, 7930.871723363408, 7906.028370224056, 7924.997765385434, 283.2754425110011, 282.2919912939328, 282.85429567497664, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2169, 7.626927, 5500.866, 715.799, 4.608824, 3299.859, 725.9423, 4.54523, 3299.562, 725.937, 4.545571, 3298.763, 707.8685, 4.654526, 3294.854, 707.2919, 7.761762, 5489.894, 100.0, 99.99433, 99.97852, 99.96111, 99.82922, 99.81484
55720.69376, 60.02491483160149, 60.02548955720754, 60.025062863030975, 28.15997693008306, 28.141474333447487, 28.15439709696164, 0.9999849414326863, 0.9999886575076941, 0.9999862502009913, 7926.152642837718, 7909.165580999521, 7924.794643204639, 170.26324657244095, 39.68406972479943, 40.644539735606486, 7928.873299235247, 7906.904310144214, 7924.278027992067, 283.4267799848478, 282.258173105386, 282.8386068360139, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 727.5256, 7.556968, 5497.704, 722.0831, 4.571064, 3300.775, 719.7111, 4.585174, 3299.98, 732.1703, 4.501076, 3295.054, 701.6883, 4.684659, 3288.968, 702.6397, 7.797836, 5483.742, 99.95885, 100.0, 100.0, 99.8656, 99.66431, 99.69301
55723.009600000005, 60.02592043516288, 60.02161004011846, 60.02769919639991, 28.15843418775609, 28.159069740394305, 28.158776029177748, 0.9999889084770064, 0.9999908951426802, 0.9999865759413135, 7921.284008781315, 7908.757261389473, 7920.847583633806, 165.47611579762264, 36.940492201991674, 44.619748083394825, 7926.215093440635, 7913.257684573302, 7921.141674437366, 283.1432967179125, 282.0775290098166, 282.9214788897497, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2169, 7.626571, 5500.426, 715.799, 4.609746, 3300.066, 725.787, 4.550385, 3299.951, 725.9952, 4.544468, 3299.494, 707.9066, 4.654343, 3295.009, 707.3118, 7.761212, 5489.952, 100.0, 99.98929, 99.99712, 99.9871, 99.84244, 99.8159
55725.40432, 60.03248438386568, 60.02543776633759, 60.028195915038836, 28.146324029139766, 28.1527625468674, 28.15900539756351, 0.9999846501787729, 0.9999870467548679, 0.9999840843156033, 7931.790433085174, 7918.329909469917, 7926.072562938631, 165.22558232969186, 34.42658882683594, 43.39894802380422, 7928.36076179442, 7908.965513712824, 7927.388116215374, 283.1862400340935, 282.1681703556355, 282.8891378014385, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 720.7634, 7.631389, 5500.456, 723.9314, 4.558723, 3299.866, 716.7023, 4.607079, 3299.187, 721.3542, 4.578667, 3300.348, 714.0487, 4.619096, 3299.215, 713.6539, 7.703529, 5497.253, 100.0, 99.99698, 99.97395, 100.0, 99.96163, 99.95376
55727.689880000005, 60.02762928621928, 60.027656778549144, 60.02955667312629, 28.137336258663893, 28.145086633733925, 28.144383800048868, 0.9999846849670879, 0.9999881469506324, 0.9999834296849743, 7930.40588015343, 7909.989513186757, 7922.268042071924, 163.7928381966658, 40.27816820946964, 42.980445493993216, 7939.624663099232, 7910.177572958046, 7918.069415693389, 283.2914927461919, 282.3470473315975, 282.8730471379681, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 718.8708, 7.644774, 5500.572, 722.5695, 4.567564, 3300.597, 719.6917, 4.585358, 3300.376, 725.937, 4.544836, 3299.266, 707.9257, 4.654526, 3294.412, 707.2124, 7.761762, 5490.252, 100.0, 99.99952, 100.0, 99.97991, 99.82927, 99.82119
55730.089360000005, 60.026756542201895, 60.023577853308936, 60.029789351379996, 28.176070599092935, 28.141203980788426, 28.162949073147036, 0.9999850272421366, 0.9999871603711744, 0.9999848556063804, 7937.364686846342, 7912.500963070677, 7922.916734715411, 164.2331387114034, 39.05970724683084, 45.95038013316707, 7939.465563769773, 7911.060176978743, 7920.998002970494, 283.3035310629538, 282.31695760535564, 282.84238045841033, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2563, 7.626571, 5500.698, 722.0442, 4.570511, 3299.922, 719.6722, 4.586094, 3300.32, 719.6453, 4.585469, 3300.103, 714.1823, 4.618914, 3298.677, 713.6141, 7.70298, 5497.195, 100.0, 99.99624, 100.0, 100.0, 99.95517, 99.95278
55732.393800000005, 60.02834269548206, 60.02866506747982, 60.02644084472911, 28.166765125667347, 28.159982946642845, 28.16376298911823, 0.999984899855546, 0.9999865210631306, 0.999985337793717, 7938.101233660777, 7918.896096649793, 7921.103819610375, 168.46849745196414, 36.575232315315134, 32.75798442367204, 7936.63486166144, 7917.600741056864, 7929.484521315208, 283.2656510987649, 282.36786430836526, 282.9646849822121, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 727.5059, 7.556968, 5497.814, 715.7406, 4.610114, 3299.694, 726.117, 4.544494, 3299.115, 713.3149, 4.623529, 3298.329, 720.6295, 4.58038, 3299.862, 719.9364, 7.639987, 5500.334, 99.95675, 99.98612, 99.98522, 99.96007, 100.0, 100.0
55734.77292, 60.019880624320194, 60.024630974245085, 60.02416962840573, 28.138344674436507, 28.16800490945567, 28.200360352859228, 0.9999860452294554, 0.9999888222298866, 0.9999845377828066, 7937.520234858135, 7914.595792634709, 7922.642783087929, 175.37281206120315, 33.95918529463938, 40.564894515749984, 7927.335374412037, 7915.52394751715, 7897.875116310621, 283.035575133638, 282.2490048724625, 282.9962506130124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2563, 7.626392, 5500.479, 722.0442, 4.570511, 3300.487, 719.6334, 4.585174, 3299.764, 719.8201, 4.585286, 3300.488, 714.2585, 4.619644, 3298.892, 713.6738, 7.703346, 5497.421, 100.0, 100.0, 99.99145, 100.0, 99.96501, 99.95175
55737.081040000005, 60.021859385783735, 60.02244847861715, 60.021648092586084, 28.14270159447879, 28.130320165035524, 28.138578594151383, 0.9999864977812274, 0.9999908607071679, 0.999986077043554, 7930.7296037833985, 7905.8345773895035, 7913.1231112531705, 162.59193836300437, 35.41797480219702, 39.05987485816422, 7925.298465774695, 7907.786465930083, 7913.754921757646, 283.2363759440124, 282.3366036621652, 282.87432384536584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2366, 7.626392, 5500.588, 715.9157, 4.610114, 3299.805, 719.8082, 4.585726, 3300.487, 719.6453, 4.583263, 3300.598, 721.526, 4.570518, 3300.389, 711.0495, 7.732646, 5493.19, 100.0, 99.98597, 100.0, 100.0, 100.0, 99.89015
55739.47484, 60.02048503973985, 60.019868251899894, 60.02168105097241, 28.158284487450974, 28.15243774214174, 28.163238510691574, 0.9999851755347704, 0.9999892745690611, 0.9999858071788515, 7935.46226115134, 7921.597021603748, 7919.954097280643, 169.6266697313045, 36.06012752334391, 39.386172862396506, 7938.973093603423, 7916.376809147056, 7929.298134049043, 283.22894066739275, 282.28458577151673, 282.999148862927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 714.9279, 7.690819, 5498.355, 710.1374, 4.640506, 3297.816, 715.5958, 4.607999, 3300.103, 722.1891, 4.573151, 3300.388, 721.3734, 4.577093, 3300.192, 713.5942, 7.703712, 5497.369, 99.9687, 99.89071, 99.9837, 100.0, 100.0, 99.95076
55741.784360000005, 60.02689041636793, 60.027544805603576, 60.02255145301749, 28.16418788210066, 28.148094899350152, 28.170635440487555, 0.999986047648479, 0.9999889478704997, 0.9999838483336826, 7934.677346629377, 7920.826163356922, 7925.405845778139, 167.983776279239, 37.15323321374399, 51.45076803466645, 7931.512319728398, 7918.99422957923, 7925.1545885642645, 283.3826879561487, 282.29066887898546, 282.95518069326533, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2366, 7.626035, 5500.536, 715.7406, 4.609561, 3299.192, 719.7693, 4.585542, 3300.486, 719.5482, 4.585469, 3300.448, 720.4006, 4.579832, 3300.296, 713.6539, 7.702797, 5497.247, 100.0, 99.97412, 100.0, 100.0, 100.0, 99.95074
55744.09992000001, 60.023463556372754, 60.0228872630706, 60.02419390604779, 28.164766466863714, 28.15059037277634, 28.152796694416146, 0.9999852622283382, 0.9999887930771594, 0.9999852848824689, 7935.07428283276, 7917.982357907076, 7927.772292605555, 168.262649095067, 39.67910877819736, 43.933438545842364, 7935.304644825386, 7907.005450994926, 7923.656702557979, 283.29838295585165, 282.2682729301765, 282.8908020878627, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 726.2047, 7.571781, 5498.078, 721.9858, 4.571248, 3300.318, 726.0588, 4.54431, 3299.276, 713.3537, 4.623713, 3298.288, 714.2394, 4.618001, 3298.34, 719.9165, 7.639987, 5500.22, 99.96633, 100.0, 99.98363, 99.93988, 99.96172, 100.0
55746.41, 60.02543308379402, 60.026008889736836, 60.02147416216925, 28.159182343963238, 28.168727126047695, 28.17912539393969, 0.9999863084227582, 0.9999889569362849, 0.9999838411007276, 7933.5218216557405, 7915.625253029723, 7920.342324485148, 167.57581680930616, 32.93725774511768, 40.6684533427748, 7933.204207200362, 7911.738355755815, 7930.496422707854, 283.13722990792013, 282.25351467596647, 282.9937737120339, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2366, 7.626392, 5500.478, 715.7601, 4.610114, 3299.862, 719.7499, 4.585542, 3300.427, 719.723, 4.586389, 3299.935, 720.4197, 4.581658, 3300.733, 713.6738, 7.702797, 5497.654, 100.0, 99.98772, 100.0, 100.0, 99.99445, 99.95595
55748.722440000005, 60.01983024974451, 60.01667897520019, 60.019956169827765, 28.192384526596484, 28.171386993802265, 28.166968765780727, 0.9999843633366065, 0.9999926660001672, 0.9999838532768256, 7934.077589991248, 7914.193010207107, 7923.630348411875, 164.38544971317128, 27.96838690411232, 45.76067962449497, 7937.365735651346, 7909.75497776094, 7922.402463087241, 283.415573365517, 282.26127303986846, 282.78652214323347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2366, 7.626571, 5500.536, 715.7017, 4.611035, 3299.584, 719.7499, 4.58499, 3300.095, 719.7036, 4.585102, 3300.39, 714.2204, 4.618914, 3298.89, 713.634, 7.70298, 5497.313, 100.0, 99.98771, 100.0, 100.0, 99.96505, 99.94865
55751.11408000001, 60.01952807928321, 60.02179890549314, 60.01836711742868, 28.161771554135715, 28.16271121292558, 28.179032858829313, 0.999983108333347, 0.9999943358735341, 0.9999814259205079, 7930.709466173024, 7912.832979311814, 7925.46498982874, 166.76066307082988, 28.37807961399767, 48.63003060233905, 7936.622671034518, 7914.52792794536, 7925.107136780475, 283.2962054067505, 282.2822685413362, 282.9639392024663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 714.9279, 7.691176, 5498.518, 709.4565, 4.646032, 3295.906, 713.5187, 4.623277, 3298.758, 725.9564, 4.544652, 3299.555, 707.8876, 4.653978, 3294.999, 707.8486, 7.75169, 5491.825, 99.97459, 99.87455, 99.94767, 99.97683, 99.84061, 99.84996
55753.45992, 60.01807156084682, 60.02286059710382, 60.02345278906389, 28.179339034186814, 28.165041521598106, 28.159579548544222, 0.9999831475946586, 0.9999923825771238, 0.999984167527004, 7935.714778556809, 7909.330863866575, 7929.552294523968, 158.42597917713192, 36.548716577303196, 41.186220025688726, 7929.021431629656, 7921.508643584869, 7920.12086394487, 283.33324347849896, 282.2445372668638, 282.99762604192887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2366, 7.626392, 5500.421, 715.799, 4.609193, 3299.695, 719.7499, 4.585358, 3300.596, 719.8589, 4.585837, 3300.603, 710.9586, 4.637177, 3296.22, 713.6539, 7.703346, 5496.905, 100.0, 99.98935, 100.0, 100.0, 99.89673, 99.94233
55755.86104, 60.023877108837304, 60.01985896560365, 60.02004984262246, 28.151704873322448, 28.153360206353174, 28.137399975824703, 0.9999853873587154, 0.9999871297074473, 0.9999872479785996, 7926.807256707636, 7908.586426979123, 7915.798385198803, 165.52503226003273, 38.46631496388045, 44.47221215984325, 7935.911823524879, 7907.772214712813, 7918.610144470009, 283.2038032050069, 282.3438462983956, 283.02335417664636, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 722.1632, 7.616398, 5500.25, 717.9196, 4.592615, 3300.321, 723.2829, 4.5583, 3300.128, 714.3052, 4.618197, 3298.655, 701.631, 4.686303, 3288.546, 719.9364, 7.639803, 5500.277, 100.0, 100.0, 99.99476, 99.95784, 99.63844, 100.0
55758.22888, 60.01972997967718, 60.02067918383706, 60.0197474240657, 28.15470758906636, 28.162069345386666, 28.157357294662077, 0.9999881376553286, 0.999989324703562, 0.9999872010209393, 7928.509232969765, 7918.369094763795, 7921.177902039996, 161.6271108048445, 30.16697336890411, 41.99933264760557, 7932.675391437147, 7914.4144519638785, 7923.027516217343, 283.3005387755878, 282.2946901241611, 282.89212817003676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 723.4249, 7.609437, 5500.487, 716.188, 4.60993, 3299.245, 719.7888, 4.585174, 3300.43, 719.723, 4.586021, 3300.388, 707.8685, 4.65416, 3294.571, 713.6141, 7.703346, 5497.427, 100.0, 99.99433, 100.0, 100.0, 99.84081, 99.94964
55760.56476, 60.02185286307222, 60.02323784887199, 60.022601612830925, 28.148387292694874, 28.13288336577808, 28.153623860677918, 0.9999860109960917, 0.9999876844564511, 0.999985638798948, 7931.832413989981, 7911.371842098761, 7920.990701074198, 164.57544964736664, 34.57380978718902, 42.64317272679182, 7936.1023012298965, 7911.916332130697, 7921.111043199478, 283.3864660446368, 282.4537091433531, 283.12902394649905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2563, 7.626571, 5500.761, 722.0442, 4.570695, 3300.318, 719.7888, 4.584806, 3300.441, 719.8784, 4.58455, 3300.272, 707.8876, 4.653247, 3295.065, 713.634, 7.70298, 5497.248, 100.0, 100.0, 100.0, 99.99988, 99.84904, 99.94856
55762.935840000006, 60.023510923224535, 60.02148236706818, 60.02584734188399, 28.150468476688776, 28.138121317740385, 28.1480153565908, 0.9999880605994792, 0.9999911591491869, 0.9999853455476, 7932.431252972053, 7910.428049234716, 7921.241380845573, 163.50180309767984, 35.18231906387962, 40.83852376562345, 7928.935365177553, 7916.599736745939, 7924.365251551515, 283.40887377272395, 282.4957304437779, 283.02381432828, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 714.9081, 7.690819, 5498.408, 728.3867, 4.52833, 3298.165, 713.4216, 4.623645, 3298.089, 726.0729, 4.544468, 3299.44, 714.0869, 4.618914, 3298.893, 707.3715, 7.761029, 5490.73, 99.97259, 99.94801, 99.95111, 99.98177, 99.96506, 99.80797
55765.245, 60.027150028484186, 60.02781011279885, 60.02665079474651, 28.161724670775268, 28.15010932798228, 28.16135942712066, 0.9999848997505398, 0.9999873707991368, 0.9999854621061849, 7935.1501231441825, 7913.895395158081, 7932.288382949136, 170.12061827759453, 39.43140629984873, 44.76069249250554, 7940.394249366534, 7915.530329086703, 7920.626015523194, 283.28912416635615, 282.42382021665424, 283.1579082639591, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2366, 7.626214, 5500.536, 722.1025, 4.571064, 3300.379, 719.847, 4.586094, 3300.49, 719.3152, 4.585469, 3300.494, 707.9066, 4.654343, 3294.466, 713.6539, 7.702797, 5497.421, 100.0, 100.0, 100.0, 100.0, 99.8309, 99.95175
55767.55524, 60.026257309353724, 60.03115224246694, 60.02641244411598, 28.15092532227665, 28.147356716119624, 28.165880414409283, 0.999983614246186, 0.9999886191315268, 0.9999892244127228, 7935.055975740021, 7911.836843600472, 7920.246936190692, 166.8664742222595, 41.54104902067411, 43.2628854308, 7940.496650763922, 7909.421818181009, 7925.284416760026, 283.24421647607346, 282.3067834126288, 282.99541342290706, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2366, 7.626749, 5500.588, 722.122, 4.569959, 3300.602, 719.7693, 4.584806, 3300.599, 719.6259, 4.587124, 3300.586, 714.8689, 4.611244, 3299.774, 715.7812, 7.677709, 5499.258, 100.0, 100.0, 100.0, 100.0, 99.99176, 99.9852
55769.840280000004, 60.031058572584406, 60.029720192109416, 60.02875311072792, 28.169889762546433, 28.15640856616708, 28.15815680617054, 0.9999857144368317, 0.999989909193067, 0.9999858734072177, 7929.547550360277, 7912.162097018903, 7919.248575613761, 166.89312022736647, 33.49644933342006, 45.48390745470306, 7933.3687869896685, 7919.418723044478, 7928.8753844150615, 283.36975926759845, 282.26301380494357, 282.9188253763248, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 727.4862, 7.55679, 5497.704, 715.7406, 4.609746, 3300.041, 724.9329, 4.554802, 3299.983, 715.9364, 4.608268, 3299.698, 716.6619, 4.607774, 3298.911, 714.6082, 7.698402, 5497.538, 99.95684, 99.98355, 99.99809, 100.0, 99.96561, 99.95777
55772.176600000006, 60.0294218986438, 60.03039935731639, 60.030315176613286, 28.171697346258874, 28.145632177629878, 28.126322731067116, 0.9999836853428478, 0.9999914056985886, 0.9999852586596303, 7936.32126159079, 7917.728686755034, 7921.249447413204, 163.76574374144639, 27.997026140715263, 56.21371952589334, 7937.141439147871, 7908.913069711222, 7928.077047980313, 283.4387113131008, 282.39821009595505, 282.9209073347689, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2366, 7.626749, 5500.594, 718.8535, 4.591326, 3300.413, 719.7693, 4.58499, 3300.601, 719.8201, 4.58694, 3300.161, 714.2394, 4.618548, 3298.399, 713.634, 7.70298, 5497.191, 100.0, 100.0, 100.0, 100.0, 99.96163, 99.94546
55774.4532, 60.027182052579114, 60.025027350852625, 60.02640478000838, 28.15451010028864, 28.144950990637597, 28.141362691569, 0.9999844886912752, 0.9999889905828966, 0.999983038989633, 7923.41752645076, 7896.227907340923, 7917.199011533472, 169.9923363532189, 34.69074227040164, 49.698570583038986, 7934.1188397662345, 7906.404986171829, 7914.292820195468, 283.2226183013754, 282.25062407567356, 282.9962803356926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 717.4514, 7.66976, 5499.541, 710.5071, 4.639954, 3295.956, 713.4993, 4.624013, 3297.985, 725.8398, 4.545755, 3299.504, 707.8113, 4.654526, 3294.687, 706.1189, 7.764874, 5489.284, 99.99024, 99.8963, 99.93754, 99.9744, 99.83759, 99.79119
55776.76888, 60.03314390590758, 60.029093812969904, 60.03412737047642, 28.149573915396584, 28.163509080399116, 28.147283984648027, 0.99998269663546, 0.9999920169473518, 0.9999837434730232, 7935.298172263055, 7911.631837351737, 7926.40554027963, 165.02067136879498, 29.084535540974684, 42.75510050887942, 7931.819571060594, 7918.1915704193225, 7927.926568991561, 283.3790733741279, 282.4199586415468, 283.1008300569655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.1971, 7.626571, 5500.478, 715.799, 4.608456, 3299.754, 719.8082, 4.585174, 3300.547, 719.6647, 4.586389, 3300.269, 714.2204, 4.619644, 3299.002, 713.6738, 7.702431, 5497.481, 100.0, 99.99078, 100.0, 100.0, 99.96004, 99.9528
55779.081280000006, 60.033404820786004, 60.031447905090076, 60.029899654943144, 28.163765925566757, 28.140374010969424, 28.14135184188645, 0.9999835014748771, 0.999993101004414, 0.9999820293584081, 7929.462835581109, 7908.801461915611, 7916.877678326065, 164.08773910308173, 26.524036171915668, 45.52229241424766, 7932.4981892993355, 7908.479768315003, 7927.0799789781695, 283.38160283927886, 282.332885398044, 283.13637919011086, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2366, 7.626214, 5500.426, 709.3981, 4.64548, 3295.461, 719.8276, 4.584806, 3300.373, 719.7036, 4.585102, 3300.488, 714.0869, 4.619279, 3298.512, 713.6539, 7.702614, 5497.473, 100.0, 99.88473, 100.0, 100.0, 99.9535, 99.94977
55781.39364, 60.033478098243286, 60.03249970296431, 60.029628680473394, 28.15705631003399, 28.13851423623846, 28.15758590461008, 0.9999851699725707, 0.9999874851273736, 0.9999857960787779, 7930.434290526533, 7908.622671785593, 7928.128755040915, 168.6396239285209, 41.07801633345616, 47.28218292672068, 7934.240223549847, 7905.29823429782, 7929.707063491551, 283.2647776372451, 282.3188224728036, 283.18637349433595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 727.5059, 7.556968, 5497.756, 703.1529, 4.678635, 3289.792, 725.9617, 4.544126, 3299.39, 713.4314, 4.622978, 3298.403, 720.5913, 4.579284, 3299.81, 719.9165, 7.639987, 5500.22, 99.95685, 99.70278, 99.98012, 99.95019, 100.0, 100.0
55783.702880000004, 60.03257998461164, 60.032661217294496, 60.03689436179308, 28.16795894901421, 28.186390870808193, 28.16763165327379, 0.9999822289628696, 0.9999946604974009, 0.9999830993156326, 7926.342470903112, 7920.377172727309, 7924.5472504630125, 158.03419562567183, 30.160383199061926, 45.81692725240191, 7933.723534982631, 7907.476447155415, 7917.755478085902, 283.19116791837826, 282.5119378934944, 283.0610972660521, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2563, 7.626035, 5500.593, 709.4175, 4.646032, 3296.409, 719.7693, 4.585174, 3300.318, 719.7424, 4.585286, 3300.057, 714.1631, 4.618183, 3299.163, 713.6141, 7.703163, 5497.481, 100.0, 99.87957, 100.0, 100.0, 99.95335, 99.9528
55786.09328, 60.03155267428275, 60.03059183702791, 60.03323089339023, 28.144333440971014, 28.123244882497612, 28.12085497829354, 0.99998415299432, 0.9999899028575508, 0.9999881239031521, 7929.1516360503365, 7913.829788411631, 7919.3987508808295, 168.35926743188293, 32.463098736403936, 49.59215299622383, 7932.999242419659, 7911.154167348429, 7923.449699216896, 283.3859011821161, 282.28252506633265, 282.93687989992986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2169, 7.626749, 5500.588, 709.5343, 4.6464, 3296.24, 719.4976, 4.590512, 3300.197, 721.5289, 4.57168, 3300.224, 710.806, 4.638272, 3296.329, 708.6041, 7.749859, 5490.396, 100.0, 99.88462, 100.0, 100.0, 99.88879, 99.83608
55788.442, 60.034074423815625, 60.035234727351245, 60.03832517194934, 28.14428019097282, 28.15992815462682, 28.142822992076407, 0.9999824858981246, 0.9999927580826697, 0.9999848890232873, 7933.200495230042, 7908.86862871222, 7913.641358718865, 164.0332288499808, 30.69645232003404, 43.52071257009129, 7930.608651616152, 7911.1427171612695, 7923.420665603938, 283.31616820530104, 282.28120057996546, 282.94232984582777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 716.0516, 7.674043, 5499.748, 712.8806, 4.629086, 3298.021, 717.8087, 4.597691, 3300.404, 720.5386, 4.584182, 3300.169, 714.2204, 4.618731, 3298.618, 713.634, 7.70298, 5497.021, 99.99401, 99.93863, 100.0, 100.0, 99.96172, 99.94442
55790.8392, 60.03114204165683, 60.03532618397594, 60.03517956743741, 28.158086174399692, 28.15753389420409, 28.14748054739028, 0.9999829906544425, 0.9999916781026561, 0.9999837808202399, 7939.482508424604, 7915.827508906314, 7921.086520291522, 161.9530523916378, 34.42660033580387, 47.147324403425046, 7932.509371529648, 7909.662460198094, 7923.053965318145, 283.3325704639113, 282.31659662915547, 282.86696593455855, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2563, 7.626035, 5500.42, 715.8184, 4.609746, 3299.639, 719.8082, 4.584806, 3300.206, 719.5094, 4.585286, 3300.039, 714.0487, 4.619462, 3298.566, 713.6738, 7.70298, 5497.427, 100.0, 99.97587, 100.0, 100.0, 99.95513, 99.94964
55793.240000000005, 60.034631934182336, 60.0380667274546, 60.03799799022593, 28.156508304308687, 28.14024339689341, 28.15446086284025, 0.9999860385449135, 0.9999879973134073, 0.9999863713461814, 7936.7907413625735, 7911.9919099606595, 7920.5644523712945, 165.22769687012033, 39.444435051388496, 44.40252600596705, 7934.451751573384, 7905.414734181599, 7929.32797699277, 283.4291780000834, 282.50867634505596, 283.0413361275136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 727.5059, 7.557147, 5497.756, 722.0442, 4.570511, 3300.493, 725.9811, 4.54431, 3299.113, 713.4314, 4.623897, 3298.961, 720.2861, 4.579832, 3300.519, 719.9165, 7.63962, 5500.221, 99.95685, 100.0, 99.97172, 99.94332, 100.0, 100.0
55795.5494, 60.03107320638897, 60.03737734567087, 60.03870266888398, 28.154313443721854, 28.15455410588756, 28.158159560631375, 0.9999831775840078, 0.9999926672598831, 0.9999804137520962, 7940.064869164919, 7917.651928651465, 7930.261485639811, 159.77966733542553, 33.761970980298884, 47.20946320553111, 7933.431769103346, 7918.909534382239, 7925.57535006133, 283.26068299795986, 282.486803168548, 283.10114950811084, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2169, 7.626392, 5500.536, 715.7795, 4.60993, 3299.75, 719.7888, 4.585358, 3300.488, 719.6453, 4.586205, 3300.329, 714.1823, 4.618731, 3298.563, 713.6141, 7.702614, 5497.479, 100.0, 99.98594, 100.0, 100.0, 99.97645, 99.94869
55797.834200000005, 60.03346030123689, 60.037280186338016, 60.03380646120935, 28.14884789617921, 28.145040715283525, 28.141996810916837, 0.9999852568936284, 0.9999926282511007, 0.9999836591931043, 7928.394599326797, 7904.7234147940635, 7922.028890522589, 162.15055626012798, 29.734637383655354, 45.25288796801942, 7934.046346954256, 7910.984715655831, 7912.868568063645, 283.451468093039, 282.45243914458086, 283.0102217482854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2366, 7.626392, 5500.531, 715.8379, 4.609561, 3299.309, 719.7693, 4.585726, 3300.485, 719.5677, 4.586573, 3300.434, 714.2013, 4.618548, 3298.626, 713.2563, 7.710671, 5495.8, 100.0, 99.99437, 100.0, 100.0, 99.95697, 99.93898
55800.16844, 60.035841822301336, 60.034236821819405, 60.03434583496632, 28.157505412274382, 28.1497500635294, 28.16492294975904, 0.9999811475028374, 0.9999930768092984, 0.999981108116001, 7934.774436750879, 7918.8629635601765, 7928.530928307961, 162.8328208378316, 25.880574300373368, 47.18047472457147, 7938.387462596983, 7918.970544383211, 7915.75889640799, 283.3710352515538, 282.482970610615, 283.10460958255067, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 714.8687, 7.691533, 5498.57, 709.5343, 4.645848, 3296.189, 713.014, 4.623093, 3299.076, 725.199, 4.5555, 3299.674, 710.4818, 4.639916, 3297.271, 710.7314, 7.726603, 5495.875, 99.9746, 99.86953, 99.956, 99.99463, 99.89988, 99.92359
55802.50276, 60.038899711633455, 60.0307360623939, 60.03131314359185, 28.16905133033516, 28.150299995290766, 28.16160691041428, 0.9999848350644944, 0.9999948231263354, 0.9999850206806468, 7932.002702917815, 7913.758115725453, 7923.7138510717705, 162.44996586941716, 31.905261656914718, 44.1312918470816, 7939.77632225082, 7910.139814146013, 7917.282384001627, 283.3586530778774, 282.53180390649555, 283.09718691399416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2366, 7.626749, 5500.536, 715.7601, 4.609193, 3299.804, 719.7693, 4.584806, 3300.428, 719.5677, 4.585469, 3299.985, 714.2776, 4.618731, 3298.729, 713.6141, 7.703163, 5497.307, 100.0, 99.98932, 100.0, 100.0, 99.9601, 99.94854
55804.81784, 60.03990395305392, 60.03478412368497, 60.03588166928894, 28.178842655628248, 28.158757915218846, 28.185169953109956, 0.9999847142587674, 0.9999885960898158, 0.9999844178024482, 7938.43205029342, 7914.534653837132, 7922.544663044366, 167.40910656136754, 36.63204018025817, 44.9773866695009, 7939.753091405096, 7919.011352978384, 7923.411260237869, 283.3376631200231, 282.546894029818, 283.0895438319214, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 723.4446, 7.595874, 5499.82, 719.8262, 4.583037, 3300.589, 725.2241, 4.550385, 3299.777, 713.5091, 4.623897, 3298.901, 720.496, 4.580928, 3300.293, 719.9364, 7.63962, 5500.107, 99.99533, 100.0, 99.98726, 99.9653, 100.0, 100.0
55807.103440000006, 60.03288160713012, 60.030201200844004, 60.03265656374593, 28.16591618081701, 28.19463926607126, 28.159492100675465, 0.999984445799022, 0.9999903243606103, 0.9999828754091861, 7935.655819148817, 7922.315788127338, 7926.893033920136, 164.75751927494093, 30.97070341586928, 43.04906050274121, 7938.49173296879, 7919.3849589468855, 7920.792919361083, 283.2735226351002, 282.3931601714551, 283.05283855880816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 722.1041, 7.623358, 5500.589, 715.8573, 4.609561, 3299.751, 719.7693, 4.585174, 3300.436, 719.5677, 4.586389, 3300.446, 714.2585, 4.618914, 3299.06, 713.634, 7.702431, 5497.424, 100.0, 99.97925, 100.0, 100.0, 99.95504, 99.95177
55809.44328000001, 60.03010939424591, 60.02950654824133, 60.02868307983459, 28.167796864856033, 28.1669090356265, 28.142004491299826, 0.9999835113237765, 0.9999946944658061, 0.9999821492096116, 7940.734285252599, 7908.001308587592, 7930.033888459677, 166.68180712627827, 29.21008944958794, 45.56584194545928, 7934.245050822014, 7914.475339989668, 7921.630457321428, 283.44649416480934, 282.60159426196935, 282.9179787546856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2563, 7.626392, 5500.536, 715.8184, 4.609561, 3299.409, 719.7693, 4.585358, 3300.652, 719.6842, 4.585469, 3300.446, 714.2394, 4.619096, 3298.456, 713.634, 7.70298, 5497.42, 100.0, 99.97747, 100.0, 100.0, 99.96019, 99.95074
55811.89920000001, 60.03121412279972, 60.032074642935854, 60.034918502588326, 28.147314946567253, 28.143324763257837, 28.15694157844461, 0.9999820719296245, 0.9999911803651328, 0.9999793001772979, 7931.48728864971, 7918.122816200454, 7923.6573647610385, 164.17997670038898, 33.26911078897456, 46.90836475690594, 7936.032299713034, 7919.072989024943, 7924.572499739859, 283.48641141992556, 282.4749995621825, 282.9951523881231, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 720.0, 714.9673, 7.691176, 5498.57, 709.4565, 4.645848, 3296.133, 713.0917, 4.62567, 3298.275, 726.0923, 4.544652, 3299.262, 707.8685, 4.653978, 3294.576, 707.6498, 7.757, 5490.195, 99.97565, 99.88302, 99.94631, 99.97488, 99.85554, 99.83566
