TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
56221.33576, 60.03192959181051, 60.03049459952143, 60.02592760270956, 32.849543519637045, 32.86066540620892, 32.855494872797024, 0.9999738507905148, 0.999974351342003, 0.999974881507741, 9374.597359354153, 9352.037094606187, 9358.513682371859, 239.64795856491173, 61.47061619099827, 72.2111611748478, 9386.072711888277, 9343.066647417536, 9352.881377276788, 287.0238133828839, 285.909572050404, 286.5255665581047, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 730.4631, 4.516237, 3297.456, 725.2738, 7.588759, 5499.689, 715.3629, 7.686622, 5498.196, 725.9758, 7.574353, 5497.625, 724.7305, 4.55262, 3299.57, 720.8311, 7.630281, 5500.184, 99.92151, 99.99173, 99.9688, 99.95541, 99.98555, 100.0
56223.651320000004, 60.02692871372098, 60.0282094658142, 60.02995964864141, 32.83705712042635, 32.826214791961725, 32.84761813158484, 0.9999722226033175, 0.9999709611197887, 0.9999672896763457, 9376.368388161809, 9346.293062998602, 9360.541046037197, 244.21429940499456, 67.15489100865943, 72.80380066948783, 9382.241162681818, 9348.383770195955, 9360.620198805082, 287.08298995869944, 285.81074831367613, 286.4260774482785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.1456, 4.544078, 3299.409, 728.7758, 7.54179, 5496.545, 714.0234, 7.700059, 5497.905, 719.7813, 7.642199, 5499.856, 718.4741, 4.592981, 3300.141, 720.7913, 7.631563, 5500.192, 99.98273, 99.92972, 99.9605, 100.0, 100.0, 100.0
56225.992000000006, 60.02777852204658, 60.02632136628257, 60.02649151427057, 32.81575340082041, 32.82069344402779, 32.83502077678609, 0.9999713590709579, 0.9999749835605569, 0.9999738324829657, 9371.281321377151, 9340.289870197576, 9345.225230658822, 235.11627448085983, 62.853053700497185, 72.7261825679027, 9370.044862652243, 9341.42421020258, 9359.961997523296, 286.9926785721477, 285.74019041269594, 286.52111860401743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 719.9946, 4.583697, 3300.276, 735.1378, 7.463874, 5487.126, 707.6757, 7.757858, 5490.591, 713.3537, 7.705815, 5497.182, 712.2366, 4.629871, 3297.743, 714.5684, 7.694556, 5498.084, 100.0, 99.76236, 99.82753, 99.94733, 99.93022, 99.97098
56228.27724, 60.02319390794498, 60.02001609069539, 60.02660531590918, 32.85052621955584, 32.84676863158007, 32.8420125595211, 0.9999723749804638, 0.9999744613448682, 0.999973007603482, 9379.240620124, 9352.150306194953, 9361.241463171918, 236.31008165204275, 69.24101775984218, 69.37023631704596, 9381.760159698291, 9347.074704544053, 9353.580909848451, 287.0352627759763, 285.8460159787462, 286.5676518999449, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.2244, 4.543185, 3299.241, 728.7563, 7.541421, 5496.214, 714.1011, 7.698955, 5497.834, 720.0143, 7.644773, 5499.771, 718.5313, 4.592616, 3299.971, 720.7913, 7.631746, 5500.706, 99.9939, 99.92977, 99.95922, 99.99444, 100.0, 100.0
56230.641, 60.02704054662532, 60.02935722035888, 60.0267492522305, 32.826628300002895, 32.837369914808235, 32.82047567846844, 0.9999743363280348, 0.9999775933741524, 0.9999738376470622, 9362.804009576661, 9332.266655567386, 9352.828334435444, 236.66187907620042, 59.41780681007913, 64.58218884116195, 9375.573156453596, 9340.447302572766, 9342.21290771272, 287.04587925908567, 285.72234507024933, 286.5774235391058, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.2047, 4.543899, 3299.85, 728.8147, 7.541421, 5496.605, 707.7339, 7.75841, 5491.045, 719.8395, 7.643118, 5500.443, 712.2175, 4.630602, 3297.683, 714.5287, 7.698768, 5497.49, 99.97562, 99.93687, 99.82947, 100.0, 99.92839, 99.95881
56232.97496000001, 60.02727852850125, 60.02998958079762, 60.03223911156396, 32.81049200453395, 32.808919888417456, 32.830664579595684, 0.999969752958399, 0.9999779979683114, 0.9999702970168481, 9378.379173224288, 9347.077818264115, 9361.417806240523, 243.73196465974615, 65.73053799970558, 67.78541235433238, 9373.254626201548, 9343.691848374316, 9345.43272030222, 287.281634189926, 285.97873337912625, 286.59362906770707, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 732.4346, 4.498211, 3295.072, 722.2387, 7.6151, 5499.755, 701.4057, 7.812528, 5479.903, 725.568, 7.585568, 5499.576, 707.8113, 4.654708, 3295.64, 711.0892, 7.721475, 5496.018, 99.85273, 99.99839, 99.6332, 99.98938, 99.85209, 99.9262
56235.34532000001, 60.03361255912469, 60.03324883371604, 60.034353658597716, 32.84005438667991, 32.83939468486947, 32.81479264832904, 0.999972461381572, 0.9999774617022941, 0.9999739725822593, 9364.865620273764, 9331.637070638106, 9347.335801103694, 233.06427702479664, 60.24997342194456, 69.38777383445677, 9365.711957311032, 9338.166282935508, 9361.998976392382, 287.10006123286024, 285.83192991425625, 286.402324743266, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.2836, 4.543007, 3299.515, 727.3167, 7.564077, 5498.883, 707.6951, 7.758962, 5490.586, 719.723, 7.641279, 5500.483, 712.2748, 4.629871, 3298.012, 708.2263, 7.753704, 5491.533, 99.9839, 99.96452, 99.83357, 100.0, 99.93526, 99.8415
56237.6612, 60.03345343232352, 60.03383087867709, 60.03200306589527, 32.82354083275347, 32.83267465672417, 32.81424905338773, 0.9999746421734522, 0.9999790848799921, 0.9999708341467902, 9371.038054765946, 9343.953197369077, 9353.27011134962, 239.32713571118393, 58.012652734832955, 63.35828333682093, 9362.115400395813, 9343.033281418595, 9352.54870463628, 287.07773861095785, 285.8490995242455, 286.5321527384274, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 723.7798, 4.56353, 3300.476, 718.406, 7.658754, 5499.444, 713.3634, 7.706133, 5497.954, 713.4702, 7.704528, 5497.296, 718.5504, 4.592068, 3299.922, 701.924, 7.807724, 5480.948, 100.0, 99.99905, 99.95461, 99.94943, 99.9993, 99.6522
56240.05576, 60.032394911563436, 60.033054063199096, 60.03900651354862, 32.827534480550696, 32.82720984028049, 32.84391224537056, 0.9999709589504574, 0.9999764973525361, 0.9999689159487474, 9363.748853923888, 9341.64316158758, 9349.916735063565, 235.30643756232257, 63.52633756942669, 67.50742159753918, 9365.167799825314, 9328.660548764567, 9359.366830858678, 287.1602720152686, 285.74757836785045, 286.4217390251867, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.0667, 4.544613, 3299.682, 722.6667, 7.611416, 5500.178, 707.7339, 7.758226, 5491.043, 719.8978, 7.642566, 5500.209, 712.332, 4.630054, 3298.175, 708.2263, 7.753704, 5491.299, 99.98736, 100.0, 99.83161, 100.0, 99.9433, 99.84357
56242.396440000004, 60.033958561222065, 60.034553338597775, 60.03439087213149, 32.82986590786451, 32.83122942306771, 32.84766912579156, 0.9999751809993406, 0.9999789152471513, 0.9999750488194925, 9381.953897514004, 9336.627006202514, 9347.888225757468, 236.96510209423877, 57.754677856716626, 67.36162731441345, 9374.158359192988, 9349.06615769334, 9353.17196643058, 286.8966143076247, 285.79839986375896, 286.4768477866572, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.323, 4.543899, 3299.4, 722.1998, 7.616021, 5500.288, 714.1981, 7.698402, 5497.782, 719.7618, 7.642199, 5500.5, 712.2748, 4.629689, 3298.064, 708.2065, 7.754253, 5491.298, 99.98083, 100.0, 99.95826, 100.0, 99.93994, 99.84343
56244.74184, 60.03341264103076, 60.03551944096234, 60.03349380215892, 32.84492262054526, 32.85701422298727, 32.84658630865918, 0.9999753326101346, 0.9999772402372704, 0.9999750948753228, 9369.667559977279, 9338.003061648322, 9352.200870018309, 237.75580164022722, 63.57468602001427, 64.30878188867518, 9377.471948477383, 9341.262497452983, 9360.990895919711, 287.04294900824146, 285.7142868552889, 286.43880705896254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 732.612, 4.498747, 3295.029, 728.8147, 7.540868, 5496.544, 720.0799, 7.630663, 5500.621, 726.0923, 7.574721, 5498.832, 705.9229, 4.664388, 3292.929, 714.4094, 7.695655, 5497.895, 99.8581, 99.93576, 100.0, 99.97722, 99.79097, 99.96143
56247.051960000004, 60.03555068684599, 60.03618799107816, 60.03965169470901, 32.84990067423432, 32.84972569686423, 32.84539660855011, 0.9999798134817921, 0.9999767518571941, 0.9999769179997696, 9379.085913754921, 9354.743781554325, 9356.729023333377, 239.25530519679796, 59.761537081359165, 61.928646961692834, 9380.192736959769, 9353.804957989709, 9357.35875354071, 286.95045127215, 285.74535390125516, 286.46785791457313, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.2047, 4.543185, 3299.342, 722.6473, 7.612889, 5499.928, 714.0428, 7.698771, 5497.942, 719.6647, 7.642199, 5500.606, 712.2938, 4.629871, 3297.793, 710.1548, 7.730265, 5495.364, 99.97721, 99.99719, 99.96118, 99.99834, 99.92858, 99.9143
56249.42412, 60.03514155936069, 60.03448725099279, 60.03650946671288, 32.80117291717177, 32.830688251665435, 32.84548717118609, 0.9999734981654698, 0.9999784495617653, 0.9999763672376256, 9369.018359700402, 9329.90968351698, 9349.988642448214, 241.470270071144, 63.08858227278233, 68.72869008281668, 9369.863516908648, 9350.028057387595, 9350.521965893435, 286.8915030525881, 285.8059616959315, 286.44416570596456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.2244, 4.543185, 3299.515, 728.7563, 7.541974, 5495.912, 713.5576, 7.70871, 5496.118, 717.8394, 7.668491, 5498.837, 715.7273, 4.606861, 3299.966, 719.8569, 7.640902, 5500.461, 99.9839, 99.93506, 99.92801, 99.99367, 99.99804, 100.0
56251.72512, 60.03952205821449, 60.036210366562955, 60.03681097234456, 32.82323934012476, 32.83618682396366, 32.849868184145265, 0.9999747461793812, 0.999976443573765, 0.999979229569808, 9378.124857589717, 9343.871223988837, 9355.100290513403, 240.11708150269942, 63.96528937500963, 62.957869891031805, 9378.350368572552, 9353.356786942928, 9359.45573018118, 287.02635368943, 285.7198836908981, 286.4833454064686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 721.0, 4.575131, 3300.632, 732.7058, 7.501819, 5493.08, 711.7717, 7.721411, 5497.048, 718.4996, 7.649553, 5500.397, 712.2748, 4.629689, 3297.79, 714.5486, 7.695106, 5498.013, 100.0, 99.87277, 99.93707, 100.0, 99.93512, 99.96246
56254.065440000006, 60.0349134901037, 60.03931851151016, 60.03794836240106, 32.8164341543556, 32.82553149032369, 32.81539449867832, 0.9999788495076299, 0.9999769793778543, 0.9999784251706713, 9369.504079093236, 9348.805326201635, 9360.891358858, 234.5660180547643, 65.28881055427792, 57.86315266753033, 9374.187690019322, 9336.244261700878, 9362.321041008241, 287.14842747000813, 285.8341555087737, 286.4817690016887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.323, 4.542829, 3299.462, 728.7952, 7.542894, 5496.497, 707.7534, 7.75841, 5490.875, 719.6842, 7.637418, 5500.208, 712.2748, 4.629871, 3298.074, 714.5287, 7.694007, 5498.079, 99.98056, 99.93173, 99.8327, 99.99575, 99.93671, 99.96366
56256.405040000005, 60.030501374309516, 60.03230189452832, 60.03487644255735, 32.802655916384204, 32.79486561753854, 32.781352013901056, 0.9999703206903326, 0.9999749502610265, 0.9999719818013958, 9361.36706755085, 9327.102562320819, 9343.470551820723, 236.58088344274267, 64.97346253536716, 68.38349416994515, 9368.954711904817, 9323.672542422531, 9352.916821093682, 287.09720059487955, 285.7894744440441, 286.3454493341393, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 732.5331, 4.498033, 3295.2, 721.9858, 7.614547, 5499.922, 701.4445, 7.811975, 5479.74, 726.1506, 7.578214, 5498.5, 705.8847, 4.664388, 3292.874, 708.2263, 7.754253, 5491.473, 99.84781, 99.99718, 99.63428, 99.97131, 99.78751, 99.84451
56258.77556, 60.02925417226962, 60.026558696568394, 60.02960455729535, 32.83926470996889, 32.80391725960929, 32.83277607197184, 0.9999752134532366, 0.9999803838314217, 0.9999781733700671, 9365.090731599259, 9345.081074499054, 9349.289989248382, 235.69000867332215, 58.37156545732904, 63.895106073629904, 9369.694486294578, 9342.198331870773, 9362.052168586193, 287.00510851869245, 285.9164576057627, 286.51109999479434, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.3033, 4.543007, 3299.466, 728.6591, 7.541974, 5496.495, 707.6951, 7.757858, 5490.875, 719.6259, 7.643118, 5499.867, 712.3129, 4.630054, 3298.124, 714.5287, 7.695106, 5497.964, 99.98867, 99.93288, 99.8327, 99.98373, 99.94167, 99.96158
56261.183320000004, 60.03213218484744, 60.03393444113497, 60.03633181895182, 32.799236873182565, 32.79481946892738, 32.78934954312421, 0.9999789394644722, 0.9999802626605929, 0.9999742767315577, 9370.985545590362, 9335.833338631002, 9339.077190669652, 240.85904231228778, 57.72117768830731, 65.12252548600657, 9357.12585665938, 9334.032126218004, 9351.586973524734, 287.19185159435216, 285.8093196542634, 286.2817505797861, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.2244, 4.543185, 3299.515, 728.8342, 7.541053, 5496.268, 707.7339, 7.758594, 5490.935, 719.5288, 7.644405, 5500.491, 712.3129, 4.629141, 3298.069, 707.5106, 7.76286, 5488.963, 99.97736, 99.92974, 99.83565, 100.0, 99.93502, 99.81574
56263.46168000001, 60.035408696922396, 60.03418564213415, 60.031014836290666, 32.80494505555628, 32.77933450053561, 32.80534420323643, 0.9999742101935012, 0.9999779205378109, 0.9999753228771106, 9370.879008777018, 9338.899572022969, 9356.539007348558, 239.14490551360885, 61.72808003742102, 62.68439031911748, 9373.096734065499, 9335.380078639848, 9343.69690951009, 287.18301799875593, 285.9890498485926, 286.50989701118124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 719.896, 4.584768, 3300.664, 735.1183, 7.463874, 5486.95, 714.0623, 7.699691, 5497.45, 714.3246, 7.696622, 5498.647, 716.4139, 4.608687, 3299.241, 705.6617, 7.776594, 5488.289, 100.0, 99.76133, 99.95304, 99.974, 99.99339, 99.78566
56265.82968, 60.033162641775476, 60.0358113607613, 60.035040628558974, 32.807603497962916, 32.81933472840201, 32.83468847737806, 0.9999730626693834, 0.9999783568823004, 0.9999763507644686, 9369.6722699928, 9340.258283237934, 9345.181548586075, 234.92754593878772, 64.20923269407834, 63.23650751058449, 9374.960720567367, 9341.089355537511, 9351.094679974542, 286.9121295113366, 285.8838835930138, 286.54202543473525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.0076, 4.546933, 3299.875, 728.7758, 7.541421, 5496.052, 707.7339, 7.75841, 5490.764, 719.8589, 7.642566, 5500.267, 712.3701, 4.629323, 3297.9, 708.2462, 7.75407, 5491.701, 99.9818, 99.93092, 99.83163, 100.0, 99.93345, 99.84457
56268.19668000001, 60.03355653957019, 60.036703723213016, 60.036407203888594, 32.78868442423772, 32.819058975257455, 32.76667909195488, 0.9999729836084077, 0.9999768980484753, 0.9999733826409626, 9362.005068585038, 9337.954960281837, 9347.249524533157, 236.8108036698577, 61.68709032826109, 74.60647233728315, 9372.89054052144, 9331.921466830285, 9341.814826996379, 287.07568998824433, 285.906238485443, 286.57910194685945, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 717.3528, 4.604221, 3299.613, 724.4372, 7.596312, 5499.799, 702.0074, 7.810319, 5480.024, 725.9564, 7.569021, 5498.509, 706.0754, 4.66457, 3293.04, 714.5287, 7.695289, 5498.417, 100.0, 99.99772, 99.63567, 99.9641, 99.7877, 99.96457
56270.512520000004, 60.03378658793542, 60.03455473765666, 60.03181402467214, 32.815956655718445, 32.82795568628601, 32.81044377968672, 0.9999727199014085, 0.9999797581454732, 0.999972874023972, 9362.49966420314, 9339.246956400842, 9353.637218583985, 232.84701297944017, 59.82674058646353, 71.97681577943649, 9366.850419737762, 9333.082289323534, 9347.193477087385, 287.133463892993, 285.8593368008972, 286.35408596362856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 719.9157, 4.584768, 3300.377, 728.873, 7.541237, 5496.264, 707.7922, 7.757858, 5491.046, 719.8201, 7.64275, 5500.037, 712.2366, 4.629689, 3297.794, 708.1866, 7.754436, 5491.238, 100.0, 99.93066, 99.83159, 99.99927, 99.94166, 99.83929
56272.84464, 60.03811961479473, 60.03868235141421, 60.036318990136216, 32.82507301316635, 32.834082882584596, 32.82338738333453, 0.9999804461731899, 0.9999787906806138, 0.9999822645438488, 9365.176037852332, 9345.50742716664, 9351.99746736358, 242.34201687612403, 58.92017877616644, 59.14279874168369, 9371.284963261784, 9352.412648296251, 9351.56182630053, 287.10450938558904, 285.79918359515733, 286.3628501162944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 720.0143, 4.584233, 3300.386, 728.7758, 7.540868, 5496.219, 707.6757, 7.758594, 5491.038, 719.1599, 7.641831, 5500.616, 712.3129, 4.630602, 3297.845, 714.5486, 7.694556, 5497.967, 100.0, 99.92983, 99.83565, 100.0, 99.93667, 99.96363
56275.24616, 60.0298466331464, 60.03779019994852, 60.038630336435084, 32.845716400788014, 32.836367421191305, 32.84511627654755, 0.9999726870939287, 0.9999761541621254, 0.9999737781652631, 9368.486752162698, 9337.56017529645, 9355.491567592731, 238.6137596644212, 62.13253219741728, 71.87161466580073, 9382.953412923005, 9348.835798501728, 9347.49484977891, 286.90514070832205, 285.76901304013757, 286.3939248287802, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.1456, 4.543007, 3299.29, 735.1378, 7.463874, 5486.786, 714.004, 7.699139, 5497.382, 713.412, 7.705448, 5497.129, 718.6075, 4.592616, 3300.187, 720.8112, 7.631929, 5500.753, 99.97389, 99.7624, 99.95918, 99.94749, 100.0, 100.0
56277.61748000001, 60.036682743691614, 60.03844894241769, 60.038384207709775, 32.820993203012335, 32.8162368826349, 32.820909812048434, 0.9999786716879283, 0.9999808047128296, 0.9999788093990394, 9372.903961478038, 9351.615289154097, 9346.562631649076, 233.81203929339767, 60.203448574518006, 56.11885724463173, 9383.427372848759, 9344.34349884439, 9342.284088501823, 286.98037320325903, 285.94897818118494, 286.3116155884279, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 719.9354, 4.584411, 3300.712, 728.7563, 7.541974, 5496.28, 707.6757, 7.758778, 5490.932, 720.2861, 7.644405, 5499.613, 712.3129, 4.629871, 3298.015, 714.4889, 7.694922, 5498.121, 100.0, 99.93691, 99.83378, 100.0, 99.94503, 99.96443
56279.902760000004, 60.04078898891859, 60.03672794448733, 60.037816503882624, 32.792029412217026, 32.78920096449284, 32.80077032516314, 0.9999771625084063, 0.9999771881154971, 0.9999767922819081, 9357.494973287168, 9330.05193807148, 9340.563253323166, 242.93626970568948, 64.31426419978652, 63.59489196799359, 9376.474345483217, 9333.277730631457, 9338.73471784708, 286.87752855969234, 285.90782947126934, 286.4808343398582, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.2836, 4.542829, 3299.572, 728.7952, 7.542894, 5496.729, 706.6857, 7.767798, 5488.403, 722.1697, 7.610942, 5499.88, 708.5552, 4.65343, 3294.362, 709.6379, 7.744365, 5491.855, 99.98563, 99.93057, 99.78774, 100.0, 99.83744, 99.85052
56282.26700000001, 60.03818911312967, 60.04156184016443, 60.04201872099305, 32.82462452586946, 32.84695488667167, 32.84263340942081, 0.999976703622273, 0.9999768415327345, 0.9999765544107398, 9369.248437655064, 9336.492613028946, 9344.22716673112, 235.46972628615276, 61.82235839883106, 62.33404574780161, 9382.35500421858, 9345.391250408878, 9344.950893037707, 287.04462280021136, 285.9273910986831, 286.3989543578703, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 731.232, 4.511061, 3297.333, 725.1182, 7.576602, 5498.202, 705.6375, 7.770743, 5489.368, 719.9172, 7.638889, 5500.59, 712.2366, 4.630419, 3297.904, 714.5486, 7.694739, 5498.139, 99.90474, 99.96927, 99.80529, 100.0, 99.93189, 99.96476
56284.545880000005, 60.03732208759999, 60.038048912124026, 60.03639238300743, 32.82197959069305, 32.83863354573516, 32.8356154900499, 0.9999775573318845, 0.9999789163159383, 0.9999767430562295, 9376.70233397257, 9340.535878685565, 9351.981838983022, 240.49278418587983, 66.56754840480494, 67.5268266206458, 9373.045383018463, 9337.562846115072, 9358.001969069146, 286.8427842944004, 285.82396027198973, 286.3914301607701, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.1061, 4.543721, 3299.563, 722.5889, 7.612153, 5499.92, 707.7534, 7.758042, 5490.818, 719.3541, 7.638889, 5501.167, 712.332, 4.629323, 3298.174, 708.1667, 7.753887, 5491.532, 99.98534, 100.0, 99.83166, 100.0, 99.94326, 99.84664
56286.97976, 60.039229014124714, 60.032091687549105, 60.031701455642036, 32.813844299026876, 32.83835901647721, 32.814136593739875, 0.9999770142460044, 0.9999782565146782, 0.9999769903154436, 9365.309163466816, 9328.362402411763, 9353.842712570002, 239.81991700734307, 58.02738349132687, 61.743692553884046, 9368.445859850886, 9348.10048441525, 9346.780907939285, 286.9173128924228, 285.79842709267996, 286.3517846796723, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 720.0143, 4.584233, 3300.386, 716.2659, 7.677174, 5499.74, 714.1205, 7.698955, 5497.384, 713.412, 7.704712, 5497.299, 718.6266, 4.592433, 3300.518, 701.9041, 7.808091, 5480.778, 100.0, 99.9887, 99.96137, 99.94948, 100.0, 99.65026
56289.286040000006, 60.0328048778416, 60.0331803054733, 60.02696980680589, 32.80146980176238, 32.805226684721596, 32.81700567917897, 0.9999760798169125, 0.9999755182310325, 0.999976115413375, 9364.857855245707, 9342.837690374849, 9359.853940800569, 238.9033874613425, 68.40073320103875, 67.84001897802545, 9369.307084311724, 9349.863082796881, 9355.912097765657, 286.86854865106716, 285.7163030825647, 286.4524360040448, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.2836, 4.543007, 3299.352, 722.6279, 7.613811, 5500.27, 707.7728, 7.758042, 5491.039, 719.2764, 7.644957, 5499.865, 712.3511, 4.629871, 3298.121, 708.2263, 7.75407, 5491.527, 99.97896, 100.0, 99.83567, 100.0, 99.92848, 99.84354
56291.596560000005, 60.03274664749785, 60.03637077407899, 60.03641673080416, 32.80323501981659, 32.80981797428775, 32.8035614577173, 0.9999749976367674, 0.9999774410357056, 0.9999720529031647, 9356.55666685089, 9333.597386786405, 9345.68345692338, 237.6820393392295, 63.28939624154418, 69.83741875098622, 9354.548933328639, 9333.508976979385, 9344.919703826796, 287.0454248573718, 285.9907901321392, 286.64821771280214, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.3033, 4.54265, 3299.457, 722.5111, 7.612521, 5500.209, 707.7728, 7.758594, 5490.816, 719.3735, 7.646611, 5500.686, 712.332, 4.629141, 3298.122, 708.2661, 7.752239, 5492.354, 99.97707, 100.0, 99.83161, 99.99683, 99.94167, 99.85013
56293.97972, 60.03688694179317, 60.03821840461795, 60.037420411597545, 32.816541293456325, 32.812258290354244, 32.82216148507492, 0.9999697825610222, 0.9999761172450295, 0.9999726722756755, 9367.977789060753, 9347.052383529684, 9355.850426434345, 229.27121222359892, 64.25956826064748, 70.81176289022369, 9364.714076979897, 9343.072637342444, 9358.294023094313, 287.07788770260254, 285.7417115338547, 286.4172768725533, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 732.5529, 4.496784, 3294.971, 728.8147, 7.541605, 5496.155, 701.4833, 7.811791, 5481.559, 724.3641, 7.589062, 5499.769, 708.765, 4.649778, 3295.577, 710.6121, 7.735941, 5493.556, 99.84766, 99.93598, 99.63979, 99.98286, 99.86457, 99.88958
56296.307360000006, 60.037492572587766, 60.04049863365715, 60.037837795151965, 32.81239337222622, 32.83842112659996, 32.803992796662456, 0.9999733903666176, 0.9999786737565989, 0.9999722583406915, 9370.918087404529, 9344.425954874887, 9360.315687957936, 229.75894942943054, 64.85148315524111, 67.51554194580876, 9374.241913213944, 9340.966131661324, 9361.282588852499, 287.0068064557081, 285.69740616392363, 286.4741467100406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.1456, 4.544078, 3299.792, 722.4528, 7.612337, 5499.928, 707.7534, 7.757858, 5490.763, 719.4318, 7.64514, 5500.367, 712.3129, 4.629871, 3298.285, 714.6479, 7.693274, 5498.303, 99.9839, 99.99728, 99.83889, 99.9986, 99.94663, 99.96774
56298.647320000004, 60.034792819179756, 60.03594001363224, 60.034948393093885, 32.83339335913948, 32.84630593917566, 32.798605415707115, 0.9999721525566453, 0.999974256203223, 0.9999707755493545, 9378.395121893021, 9350.201990479063, 9365.381670571442, 235.192899874688, 62.487423053513055, 72.7528541542224, 9378.410179538316, 9353.789121250906, 9351.830193026368, 286.9267747819319, 285.7693891780551, 286.6226611368451, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 723.4249, 4.566386, 3300.503, 718.62, 7.661149, 5499.758, 713.2275, 7.7019, 5498.059, 713.5091, 7.704896, 5497.523, 718.5885, 4.592068, 3299.978, 720.7913, 7.630648, 5500.181, 100.0, 99.98998, 99.96331, 99.94843, 99.99792, 100.0
56300.989, 60.03304892860421, 60.03383314606024, 60.03276714643539, 32.82545738511673, 32.840620913111906, 32.8118223665293, 0.9999723478048992, 0.9999766647221366, 0.9999801542511443, 9380.112358873648, 9345.454109292525, 9350.009664338886, 233.4038156886577, 56.247984497259495, 65.08140037585406, 9369.108744844641, 9350.457183410092, 9360.544202716785, 286.8760608329357, 285.8088961202414, 286.3336835917535, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.2441, 4.543185, 3299.457, 722.4916, 7.613626, 5500.513, 707.6757, 7.75841, 5490.586, 719.6842, 7.641279, 5499.465, 712.3511, 4.628958, 3298.285, 714.5883, 7.694373, 5497.903, 99.97548, 100.0, 99.83265, 99.98887, 99.92842, 99.96366
56303.43396, 60.03372793655371, 60.03144546862082, 60.0318484939428, 32.84556460653321, 32.86465667146136, 32.817903257720516, 0.9999754840377065, 0.9999804449909024, 0.99997107853876, 9360.28567387068, 9347.473662927432, 9358.91243494972, 233.60407858289102, 52.369329861765436, 62.09213909477512, 9367.023172296178, 9342.512509119402, 9361.160825930077, 286.8797881281571, 285.7064442117103, 286.423568676461, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 719.9749, 4.584233, 3300.655, 722.5695, 7.610679, 5500.441, 713.9652, 7.699691, 5497.618, 719.9755, 7.64036, 5499.503, 712.2748, 4.629689, 3297.797, 714.5287, 7.694739, 5498.359, 100.0, 99.99647, 99.95527, 99.98956, 99.94508, 99.97096
56305.742840000006, 60.03200294302399, 60.02998584547879, 60.02773180365281, 32.820788412950016, 32.85923988543062, 32.848526543347454, 0.9999714979989589, 0.9999812506291343, 0.9999702435345467, 9363.57866736446, 9348.755981341774, 9358.691387150386, 227.12610559281347, 66.22738003655934, 66.51951860109011, 9375.407752333464, 9353.529034640702, 9360.15450484671, 287.04881276913585, 285.7056375945389, 286.3972268439139, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.6464, 4.622961, 3299.3, 728.8342, 7.541605, 5496.559, 720.3711, 7.635081, 5500.234, 726.1894, 7.573433, 5498.103, 705.9038, 4.665301, 3293.415, 708.2661, 7.753887, 5492.074, 99.96086, 99.93603, 100.0, 99.96411, 99.78592, 99.85449
56308.03596, 60.02659821145871, 60.02843234316785, 60.03046856412159, 32.819633587192286, 32.84007650696494, 32.822387840363525, 0.9999758459375029, 0.9999809899876673, 0.9999738058746585, 9372.701156389212, 9349.100698992814, 9357.325821369799, 234.7282107603919, 58.69640531132018, 63.686345957539174, 9377.655029661597, 9345.38048416285, 9347.438952676015, 286.97108625515926, 285.804795385537, 286.4931739473286, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 720.0931, 4.584411, 3300.597, 722.6667, 7.611231, 5500.284, 714.2175, 7.698586, 5497.719, 720.4221, 7.639256, 5500.677, 712.2938, 4.629871, 3297.8, 712.1628, 7.72294, 5495.127, 100.0, 100.0, 99.95712, 99.98111, 99.93675, 99.91386
56310.4164, 60.031609909937856, 60.03108054718364, 60.02628634418532, 32.776720103119395, 32.841948673057416, 32.81004850221506, 0.9999744298694252, 0.9999811585890369, 0.9999754512799183, 9355.941891471208, 9329.875317069986, 9338.209634999454, 234.6503076420252, 55.318925662561924, 62.02590533467446, 9355.394618918359, 9335.578766866918, 9352.87543909825, 287.08709824690465, 285.76678013029715, 286.48955077444253, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 720.034, 4.583341, 3300.774, 722.5111, 7.612521, 5500.32, 713.6934, 7.708526, 5496.766, 717.7423, 7.668307, 5499.155, 715.7082, 4.607956, 3299.807, 703.2162, 7.800766, 5480.962, 100.0, 100.0, 99.9398, 99.98324, 99.98174, 99.66003
56312.72368, 60.02410106449017, 60.03046648319646, 60.0212831462729, 32.83322682379537, 32.868299586489904, 32.83184816217518, 0.9999775749981131, 0.9999822067193416, 0.9999752076470709, 9355.653745376247, 9342.599483614938, 9356.207273654754, 236.2031088055778, 55.502583955483715, 66.93909077355966, 9371.536227643524, 9341.793546427783, 9349.38124749201, 287.00852571510904, 285.88755096919454, 286.41056977805624, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 724.7853, 4.554964, 3300.245, 718.6589, 7.643835, 5499.921, 712.257, 7.716994, 5497.537, 719.723, 7.649185, 5500.544, 712.3129, 4.629689, 3297.907, 708.2263, 7.753887, 5491.585, 100.0, 100.0, 99.93563, 99.99846, 99.93338, 99.84134
56315.057440000004, 60.0251540316677, 60.02463430501907, 60.027735142131846, 32.819049481282455, 32.843756012412406, 32.81369849468538, 0.9999718787970918, 0.9999802343408423, 0.999972977824863, 9356.58090589812, 9344.41844547182, 9343.891520716747, 230.31345516311558, 58.32632070854743, 69.17305423667403, 9364.790685480173, 9343.233550330047, 9352.134208925449, 286.82765076272796, 285.8046438279017, 286.58187321494955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 725.1401, 4.546398, 3299.973, 722.5111, 7.612337, 5499.875, 707.7922, 7.758226, 5490.929, 719.7036, 7.644037, 5500.185, 712.4083, 4.629506, 3298.012, 708.1866, 7.75407, 5491.474, 99.98151, 100.0, 99.83367, 100.0, 99.94494, 99.84357
56317.37428, 60.023662290717745, 60.02382505075293, 60.02859563339815, 32.79367069449631, 32.79496517999819, 32.78299346256796, 0.9999701448927591, 0.9999772453884177, 0.9999676465921281, 9366.620921609465, 9339.026694774368, 9345.623466118243, 228.64264599192393, 63.176862910670025, 74.97557468840864, 9363.678981995668, 9340.983513416686, 9338.030654188871, 286.9253965503531, 285.79543980430014, 286.36177639212707, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 732.612, 4.499461, 3295.239, 728.8342, 7.540316, 5496.667, 701.4639, 7.81216, 5479.568, 725.7233, 7.575089, 5498.535, 705.9991, 4.664022, 3293.146, 714.5287, 7.694922, 5498.131, 99.86157, 99.93799, 99.63537, 99.9654, 99.79092, 99.95826
56319.78968, 60.02263427235171, 60.021157977569544, 60.02429412507289, 32.79853422094229, 32.83803150190119, 32.82591685104516, 0.9999703697599887, 0.999975800285318, 0.9999716670057045, 9363.733007536788, 9343.108101865062, 9353.165903680114, 231.9369770757117, 60.99513006648476, 77.30035405795843, 9374.174729560418, 9340.634880093718, 9349.486102729457, 286.93285768775564, 285.8254077765329, 286.4233204550893, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.2836, 4.542471, 3299.342, 722.5695, 7.613258, 5500.28, 707.7145, 7.758594, 5491.159, 720.558, 7.63227, 5499.931, 712.3892, 4.629141, 3297.737, 708.2661, 7.753338, 5491.534, 99.9804, 100.0, 99.82861, 99.99841, 99.94008, 99.84244
56322.11572, 60.020071081320694, 60.020187725276934, 60.02241031476439, 32.84547927044308, 32.85007895069346, 32.839100865718606, 0.9999757696882912, 0.9999851922162065, 0.9999770462210178, 9369.925986593933, 9340.781407444601, 9350.445880124, 238.51786911170802, 57.23543913091714, 63.25301902972387, 9376.068671292902, 9351.879309178175, 9355.26265365258, 286.9769067212595, 285.77920172756654, 286.5443397683145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.323, 4.543721, 3299.347, 722.6279, 7.6116, 5500.437, 707.7145, 7.758042, 5490.763, 719.7424, 7.636315, 5499.645, 712.4274, 4.628776, 3297.743, 714.5486, 7.690528, 5498.604, 99.98084, 99.99839, 99.83066, 99.99176, 99.93344, 99.98299
56324.45476000001, 60.024962678362925, 60.025468914600836, 60.02562502877829, 32.8378419970465, 32.84879898712879, 32.83461226213036, 0.9999750438160354, 0.9999774343858226, 0.9999749263098918, 9370.662673468327, 9341.78768569113, 9356.662590755413, 236.78582082512366, 64.00642983192938, 65.8602230836841, 9376.521389192229, 9340.590650916127, 9362.472969078659, 286.95774725003963, 285.70041490604126, 286.4479122046495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 720.0143, 4.584233, 3300.325, 716.3048, 7.677358, 5499.453, 714.0817, 7.699875, 5497.077, 714.3441, 7.690187, 5498.56, 716.1088, 4.607591, 3299.146, 717.2325, 7.671483, 5499.268, 100.0, 99.98564, 99.94941, 99.97293, 99.97552, 99.98529
56326.7934, 60.02461000350436, 60.02681209114022, 60.02908051537705, 32.83661350041784, 32.818125814714534, 32.827206708183134, 0.9999770745809774, 0.9999802934875824, 0.999976799651682, 9376.463559513508, 9343.357600373765, 9355.870150314176, 232.35585310099714, 57.753343759723975, 59.359796275596636, 9367.393800252954, 9338.488267045204, 9352.589935609712, 287.0924039348032, 285.8862973254824, 286.3820106250986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.2639, 4.54265, 3299.127, 722.5695, 7.611969, 5500.327, 707.7145, 7.75841, 5490.876, 720.0726, 7.633373, 5500.392, 712.4274, 4.629506, 3298.343, 714.5883, 7.694922, 5498.071, 99.9839, 100.0, 99.83674, 100.0, 99.92339, 99.96886
56329.13444, 60.02818606165271, 60.0243167642586, 60.029700483226634, 32.79445209749437, 32.8060857498002, 32.79001519384975, 0.9999723857414116, 0.9999781078382552, 0.999972319925979, 9357.298581500725, 9330.640590382223, 9348.141188126956, 236.91948199149118, 62.46958335313502, 75.46320951244479, 9360.811508061675, 9336.046701428817, 9348.544266070097, 287.09849459214587, 285.7302338379389, 286.4505245369736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 729.2802, 4.522483, 3297.199, 726.3244, 7.557999, 5497.199, 702.2598, 7.805533, 5480.105, 726.0729, 7.574904, 5498.506, 706.0373, 4.664205, 3292.927, 708.2065, 7.753704, 5491.359, 99.91372, 99.95623, 99.63688, 99.97144, 99.79592, 99.84768
56331.45176, 60.02272909601969, 60.02460243918231, 60.02633656667329, 32.833022913346845, 32.81431903565364, 32.82656202086138, 0.9999771267175352, 0.9999789046867331, 0.9999751249106751, 9366.49642725977, 9341.41725110736, 9358.853207035645, 241.3660685114951, 57.820067687055484, 65.24676603668104, 9373.453608316615, 9349.113475202455, 9358.541286398902, 286.9018932028765, 285.72449601866845, 286.4058655082257, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.4019, 4.543364, 3299.29, 722.6862, 7.613626, 5500.764, 707.7339, 7.758042, 5491.217, 720.1696, 7.638889, 5500.015, 712.332, 4.629689, 3297.846, 714.5486, 7.694922, 5498.192, 99.97708, 99.9971, 99.83785, 100.0, 99.93172, 99.96572
56333.74452000001, 60.02589550926345, 60.023668424183974, 60.02421812931465, 32.838753599238764, 32.82990786773635, 32.83076192976697, 0.9999742815778603, 0.9999742696329067, 0.9999728714275952, 9372.86661694208, 9342.775792419488, 9354.630176199496, 235.8103489555424, 59.60646075204977, 66.82725340786237, 9371.100901184547, 9345.720236906911, 9355.388329450554, 286.9371772154411, 285.75023635093544, 286.5111986538057, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.185, 4.542293, 3299.4, 722.5695, 7.611969, 5500.174, 707.7534, 7.758042, 5490.822, 719.8589, 7.642199, 5500.307, 712.3701, 4.629506, 3297.845, 708.2263, 7.75407, 5491.535, 99.9804, 100.0, 99.83172, 100.0, 99.93329, 99.84469
56336.14796, 60.0182672196829, 60.01766760057621, 60.02037897082563, 32.838973408048325, 32.8322963669856, 32.828091629552425, 0.9999790116543603, 0.9999816624551575, 0.9999768035637477, 9373.955931668152, 9337.423167011839, 9347.611839593585, 232.52206794208223, 59.64319956241525, 61.95973068868773, 9370.61040229914, 9336.659052095953, 9350.774827317528, 287.0410719734448, 285.6606483834465, 286.3236531281824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 720.0, 719.9946, 4.583876, 3300.712, 716.2659, 7.678095, 5499.46, 714.1593, 7.698586, 5497.674, 713.412, 7.704528, 5497.574, 718.5885, 4.59225, 3299.86, 701.9836, 7.807541, 5480.841, 100.0, 99.98879, 99.95314, 99.95449, 99.99435, 99.65028
