TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
56352.619640000004, 60.01871468279377, 60.02679291778122, 60.02416189758242, 30.32505963855046, 30.286771631082747, 30.31768125810164, 0.9999802313185532, 0.9999763567271566, 0.9999848541117441, 8642.608151697417, 8623.375357045497, 8626.001718210035, 214.4940018836205, 57.028789033720955, 56.250509814616635, 8644.152000349128, 8621.360131584355, 8622.869926212843, 286.8591847766366, 285.77637792473166, 286.247312408224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.2836, 4.542829, 3299.515, 728.873, 7.5405, 5496.219, 707.8311, 7.757858, 5491.216, 719.9949, 7.638889, 5500.65, 712.3129, 4.629871, 3297.912, 713.8726, 4.621068, 3298.125, 99.97548, 99.93286, 99.83059, 100.0, 99.93502, 99.94178
56354.98952, 60.022438739608255, 60.025641203048615, 60.02144030689539, 30.332360943183343, 30.33453854958575, 30.337613976774907, 0.99998305259841, 0.9999792203100378, 0.9999817508524347, 8644.790834408057, 8625.35468966456, 8635.153508861727, 212.24610918496455, 61.13863544376636, 47.255666089801025, 8648.8171302485, 8627.947364039253, 8634.59668790191, 286.8861298240874, 285.7454144768228, 286.3854436481132, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 732.612, 4.496784, 3295.014, 722.4916, 7.613073, 5500.163, 701.5416, 7.80811, 5481.979, 724.7524, 7.594578, 5500.001, 708.6696, 4.646673, 3296.172, 712.302, 4.627844, 3298.466, 99.84752, 100.0, 99.64843, 99.98485, 99.86641, 99.95454
56357.38812, 60.022927580185865, 60.022760275162746, 60.024220918711215, 30.34353496188528, 30.329450226061446, 30.325572016951117, 0.9999805781608029, 0.9999794953452605, 0.9999811712385904, 8653.794166963202, 8626.12549641556, 8631.752311440912, 214.11552028246706, 51.30883930482014, 56.39119053018976, 8657.155689583833, 8627.871732529346, 8635.643222691277, 286.84911902872375, 285.5941951842991, 286.36124906989784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.323, 4.543007, 3299.735, 726.1298, 7.572366, 5498.601, 707.7145, 7.757858, 5491.159, 719.9172, 7.639808, 5500.258, 712.2557, 4.630602, 3297.796, 714.4094, 4.618139, 3299.348, 99.97374, 99.97563, 99.83785, 100.0, 99.93181, 99.9598
56359.73272000001, 60.023752973655505, 60.02437951607706, 60.023025818845646, 30.333268319060707, 30.328802235336706, 30.33493792232712, 0.9999812684440618, 0.9999827561838354, 0.999981389459889, 8657.432762618397, 8625.634782332574, 8634.599076738004, 211.24930479216266, 55.30812167617205, 48.743606807903234, 8658.318589948147, 8631.874733397184, 8641.49902457767, 286.9404790611892, 285.63004821055745, 286.3928516207102, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 722.1238, 4.570313, 3300.529, 717.3165, 7.671648, 5499.274, 714.1981, 7.698586, 5498.186, 713.3732, 7.705999, 5497.243, 718.6457, 4.592433, 3300.627, 720.5328, 4.58005, 3300.216, 100.0, 99.99896, 99.95636, 99.94846, 100.0, 100.0
56362.016480000006, 60.025756333309495, 60.02590055603497, 60.02563302762754, 30.32491402232537, 30.33541506126574, 30.316887560114044, 0.9999826318886774, 0.9999797841263408, 0.9999815066025817, 8653.551405003029, 8623.055041257232, 8634.55864121833, 213.39718318867472, 53.265439464425086, 50.78501000867527, 8656.780696832748, 8625.738150827818, 8638.741878355466, 287.0437394084526, 285.72227928287475, 286.40478205577807, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.2836, 4.542471, 3299.285, 722.6473, 7.614179, 5500.309, 707.7145, 7.758226, 5490.707, 719.5677, 7.643486, 5500.324, 712.3511, 4.630054, 3297.846, 714.3299, 4.617956, 3298.776, 99.98376, 100.0, 99.83676, 100.0, 99.93017, 99.96486
56364.43976, 60.02509628393497, 60.02547475980842, 60.0249069271759, 30.328589475633212, 30.34426928497211, 30.311809908001926, 0.9999839449957277, 0.9999850530746046, 0.9999833470891305, 8657.650951397569, 8622.01107056561, 8643.149732552565, 210.40851208585536, 46.241778557923226, 52.173086883122664, 8653.233584419906, 8622.82968699804, 8640.946814461813, 287.00674006559257, 285.67476632851526, 286.4358962678139, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.2836, 4.54265, 3299.29, 722.5306, 7.613073, 5500.041, 707.7534, 7.757858, 5490.875, 720.1696, 7.643301, 5499.411, 718.5313, 4.592798, 3299.916, 720.6124, 4.579501, 3300.158, 99.98054, 100.0, 99.83174, 100.0, 99.99604, 100.0
56366.754160000004, 60.02876258005371, 60.02982151943181, 60.031062227821856, 30.329309178011556, 30.32810630385045, 30.309830257986025, 0.9999834929593246, 0.9999845961949618, 0.9999811381255157, 8658.682394989846, 8618.08837140477, 8622.991700252303, 216.12375971827578, 45.53549274522811, 49.95737293359571, 8567.368399952018, 8498.332696854937, 8497.255675509508, 287.0839827538957, 285.70764426959175, 286.2800679302681, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 318.6804, 5.063776, 1314.377, 722.6084, 7.612337, 5500.256, 707.8699, 7.75749, 5491.63, 720.1114, 7.640544, 5499.999, 718.6266, 4.590424, 3299.804, 720.6124, 4.579684, 3300.731, 43.69578, 100.0, 99.83932, 99.99858, 99.9974, 100.0
56369.12412000001, 60.0286479715783, 60.03342685764169, 60.03514643745058, 28.55966117376156, 28.419608967432012, 28.305474210098826, 0.9999810014947395, 0.9999862130035124, 0.9999814358177234, 7922.218546761773, 7862.100494182386, 7838.808914233852, 186.880028686905, 35.06949525401842, 48.16203983694186, 7718.811489526217, 7634.11309230539, 7616.031362129079, 286.7833424666737, 285.4607113863635, 286.2757233968084, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 724.2332, 4.556927, 3300.006, 770.9748, 7.466821, 5500.191, 707.8893, 7.757122, 5491.28, 720.2279, 7.633924, 5500.393, 718.7411, 4.591337, 3300.072, 721.3281, 4.579134, 3300.431, 99.99877, 99.71332, 99.83608, 100.0, 100.0, 100.0
56371.43320000001, 60.02883502754535, 60.028087681790154, 60.03148265627005, 29.209875913920115, 29.36055591993648, 29.59765568713454, 0.9999832874468042, 0.9999855396357292, 0.9999846948602016, 8651.973964938068, 8622.645557124715, 8617.495985461803, 217.20444526067058, 51.62390744474533, 46.608889149883225, 8476.667180459037, 8349.774986085484, 8299.810879608807, 286.88162064236553, 285.6500650505634, 286.3679661113835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 723.9375, 4.559426, 3300.063, 721.3049, 7.626152, 5500.32, 707.9669, 7.756753, 5491.693, 442.4066, 8.419941, 3221.691, 719.1607, 4.588598, 3300.446, 720.3539, 4.583163, 3300.339, 100.0, 100.0, 99.8442, 62.21533, 100.0, 100.0
56373.74012, 60.03022662932152, 60.03024938251158, 60.0286833827174, 30.333254318485906, 30.344757281889315, 30.326033707318274, 0.9999845079721328, 0.9999865970413505, 0.9999820474867042, 8653.26965264625, 8624.635312177263, 8617.579022756705, 209.29541509170303, 43.438977650363995, 48.50137261439704, 8602.176990925194, 8563.422385746237, 8557.207830107993, 286.9612093772534, 285.7209442064432, 286.4450525448841, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 724.1346, 4.557463, 3300.221, 721.2465, 7.626152, 5500.802, 707.9087, 7.755649, 5491.065, 721.5483, 7.623628, 5500.872, 657.1678, 4.855597, 3291.12, 720.6322, 4.578585, 3300.213, 100.0, 100.0, 99.83936, 100.0, 99.7295, 100.0
56376.119280000006, 60.03360720144767, 60.032983186427956, 60.03525908161059, 30.35279367961814, 30.332270327164405, 30.349790771794627, 0.999981958229453, 0.9999846020811597, 0.9999838702545749, 8649.144660165352, 8615.243644349022, 8634.550605357137, 211.15271076546105, 45.62037420868273, 53.56591513462536, 8662.455091759233, 8624.629467070667, 8643.423208278606, 286.84816910676557, 285.5452338425927, 286.40404053880013, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 724.0558, 4.558534, 3300.327, 721.3827, 7.624494, 5500.163, 707.9863, 7.755097, 5491.183, 721.2765, 7.626203, 5500.441, 717.1006, 4.600834, 3299.959, 720.2147, 4.582064, 3300.229, 99.99877, 100.0, 99.83829, 100.0, 99.99735, 100.0
56378.5422, 60.02798503539499, 60.02832819494336, 60.03105302963951, 30.320006311252097, 30.326840292415834, 30.290041046039203, 0.9999822227163949, 0.9999867538264975, 0.9999776259066022, 8654.21488420909, 8617.008179031869, 8637.927715206297, 215.35033141008807, 46.090610116678135, 50.49809658451113, 8652.628192333941, 8614.519670420777, 8627.28391150168, 287.0123630346418, 285.80381266197764, 286.4271546272052, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 730.404, 4.51463, 3296.851, 727.6668, 7.553578, 5497.633, 701.7745, 7.809398, 5480.503, 727.7817, 7.553209, 5497.042, 723.3381, 4.561569, 3299.938, 726.6563, 4.541045, 3299.356, 99.90476, 99.94446, 99.64205, 99.94481, 99.99672, 99.96898
56380.83944, 60.03334683242074, 60.032035380513, 60.03107407301707, 30.317862923584123, 30.30927074820338, 30.3196382351777, 0.9999868943734589, 0.9999867593518386, 0.9999830480498628, 8657.586325242613, 8631.302081387956, 8632.41692977134, 211.21823338591457, 43.31611641408472, 47.83795588688599, 8655.709239649708, 8622.30234993976, 8635.192662603184, 287.05554441949073, 285.74243454417297, 286.47086735347915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 723.9966, 4.558712, 3300.384, 721.4995, 7.62431, 5500.62, 708.064, 7.755649, 5491.58, 721.5289, 7.622893, 5500.634, 717.1006, 4.60193, 3300.118, 720.3141, 4.58298, 3300.284, 100.0, 100.0, 99.84551, 100.0, 99.99557, 100.0
56383.13676, 60.03200040781482, 60.03031690221202, 60.029585101847154, 30.31434937862371, 30.282791634340803, 30.299898303151608, 0.9999828761609219, 0.9999850737311115, 0.9999805682536458, 8656.289435934672, 8625.695076682652, 8637.521639121696, 207.46641024377504, 49.993038338337556, 51.0010382209166, 8657.24213370889, 8621.154380651004, 8626.84989716632, 287.0812450345901, 285.7781147980404, 286.48683923182153, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 724.0164, 4.557998, 3300.221, 727.7057, 7.554499, 5497.474, 708.1028, 7.755649, 5491.414, 721.6066, 7.625467, 5500.516, 717.0435, 4.601564, 3299.484, 719.6183, 4.589938, 3300.466, 100.0, 99.95759, 99.83928, 99.99818, 99.99102, 99.99655
56385.43984000001, 60.03136031557276, 60.03099536415788, 60.03268855939613, 30.31266593641895, 30.32661815862065, 30.35355342683205, 0.999983637695462, 0.9999802746642553, 0.999980572119258, 8651.844750724376, 8630.155357206118, 8638.784287750332, 211.81064273805714, 51.30996391126337, 52.46412193649621, 8659.834750768756, 8618.93671137408, 8637.459731206129, 287.095865932983, 285.7505905866152, 286.34179431714125, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 717.7274, 4.597618, 3300.532, 733.9704, 7.47861, 5489.107, 714.0428, 7.699323, 5497.803, 716.4801, 7.669227, 5500.291, 713.6481, 4.622018, 3298.999, 717.65, 4.594333, 3299.993, 100.0, 99.79953, 99.95865, 99.99202, 99.96826, 100.0
56387.76864, 60.03106767603921, 60.032317858226996, 60.035951347634125, 30.326866117879064, 30.313011342091166, 30.323602088555848, 0.999983836544903, 0.999985263124924, 0.9999854655068516, 8660.063818037479, 8625.927987171699, 8640.571683037786, 208.02660093462146, 49.22017073108782, 51.65008246951834, 8650.290721257747, 8627.261377906296, 8638.187973702103, 286.9800411222581, 285.6959297707392, 286.31145970243614, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 724.0558, 4.558712, 3300.006, 727.6668, 7.554683, 5497.362, 708.1222, 7.755465, 5491.408, 721.393, 7.624732, 5500.289, 717.1769, 4.602112, 3299.793, 720.1948, 4.582247, 3300.008, 100.0, 99.95359, 99.83944, 100.0, 100.0, 100.0
56390.044440000005, 60.030268009791996, 60.02925948714664, 60.0298203320437, 30.31860334606242, 30.29947125503487, 30.302527279135393, 0.9999808083564099, 0.999983360021865, 0.9999834827394092, 8645.783488618108, 8616.777385974405, 8635.098826063586, 210.2510826019926, 44.87895318100436, 53.478643273607304, 8649.902602734976, 8625.654413015756, 8629.958488713795, 286.9546306517639, 285.53234495671325, 286.2795416567903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.2047, 4.53801, 3299.322, 723.0753, 7.604969, 5499.75, 702.6675, 7.801667, 5481.56, 727.704, 7.553209, 5497.034, 723.3572, 4.562665, 3300.483, 726.4773, 4.541411, 3299.302, 99.97804, 100.0, 99.66333, 99.94774, 99.9933, 99.97746
56392.3988, 60.028474886864124, 60.02690973194347, 60.03202916462433, 30.334445324277173, 30.316455406028197, 30.309636922200745, 0.9999839097208464, 0.999985159695698, 0.9999860826226629, 8654.389358322414, 8628.44532214271, 8640.613963024007, 210.10913475207008, 45.231130947618226, 47.414341204254924, 8655.14378757604, 8629.252802855197, 8636.402620240488, 286.9736605264279, 285.7196936368041, 286.33303831290283, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 724.943, 4.556571, 3300.666, 727.7057, 7.553946, 5497.354, 708.1028, 7.754913, 5491.186, 721.5677, 7.622709, 5500.109, 717.1006, 4.602112, 3300.232, 720.334, 4.58243, 3300.459, 99.99863, 99.95864, 99.84342, 100.0, 99.98907, 100.0
56394.682960000006, 60.02414351682695, 60.02811814893688, 60.02374270027581, 30.33578139124218, 30.312364253497215, 30.32599125332509, 0.9999859397341424, 0.9999883190500711, 0.9999869557801195, 8659.91105975393, 8633.20678017554, 8643.83612902721, 208.1350300025797, 42.57291548685953, 47.978200280557076, 8651.058462397557, 8628.870326500853, 8641.70245288096, 286.8227581252092, 285.5858099698051, 286.4293555196991, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 723.9572, 4.55889, 3300.331, 721.4605, 7.624494, 5500.735, 708.0834, 7.755097, 5491.468, 721.5872, 7.622341, 5500.221, 717.0625, 4.601199, 3299.899, 720.2346, 4.582247, 3300.396, 100.0, 100.0, 99.8373, 100.0, 99.98907, 100.0
56396.99416, 60.025021339926084, 60.025108980148886, 60.02851759577828, 30.33467376703722, 30.31656528279308, 30.32466048214132, 0.9999807961101566, 0.9999802554508509, 0.9999826736976414, 8661.623477937912, 8620.04792564035, 8633.289668648196, 208.3980351144628, 54.52637774943014, 54.09434532998921, 8660.972789470705, 8624.648461854082, 8632.779970900154, 287.0389048760552, 285.63385026104226, 286.2497579581891, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 717.6682, 4.597439, 3300.303, 715.0208, 7.688594, 5498.371, 714.3534, 7.695273, 5498.262, 715.2568, 7.688164, 5498.943, 710.9205, 4.637724, 3297.123, 713.972, 4.61997, 3299.076, 100.0, 99.97231, 99.96699, 99.97113, 99.90304, 99.94981
56399.303360000005, 60.02616204897639, 60.02548439994405, 60.028316726037254, 30.32952168946852, 30.315873228739278, 30.33236456870274, 0.9999864145103116, 0.9999872111467937, 0.9999849274040672, 8652.991057895268, 8630.30334648216, 8637.00866697231, 214.32691393901655, 40.293566588697104, 48.95464874584377, 8653.867403183065, 8623.39291643606, 8636.83579344582, 287.0024122143433, 285.8051530572334, 286.28090410947647, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 723.9769, 4.557998, 3300.503, 721.3827, 7.624678, 5500.398, 708.1222, 7.755465, 5491.586, 721.5483, 7.623077, 5500.273, 717.196, 4.601017, 3299.528, 720.3936, 4.58243, 3300.113, 100.0, 100.0, 99.84561, 100.0, 99.98739, 100.0
56401.6678, 60.020473410711936, 60.02462985081743, 60.02474228967435, 30.306469821368722, 30.2983860506655, 30.270616966031312, 0.9999792668656245, 0.9999874794079693, 0.9999793852388256, 8644.62711792812, 8621.05701278515, 8630.04208199148, 212.5897955235232, 46.10548677140487, 51.82436423167155, 8650.071767508802, 8616.067229705443, 8622.246442170965, 286.90989951482277, 285.71830447572256, 286.4478807426545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 724.0361, 4.558534, 3300.608, 721.3438, 7.62431, 5500.56, 708.0251, 7.755465, 5491.466, 721.8591, 7.612229, 5500.304, 709.5471, 4.648499, 3295.173, 723.1174, 4.559906, 3300.253, 99.99675, 100.0, 99.84344, 100.0, 99.84693, 100.0
56403.983120000004, 60.02406923606171, 60.02384565756467, 60.0213489027406, 30.325254954538412, 30.338817645388055, 30.345858048895956, 0.9999773513968971, 0.9999847497427741, 0.9999785095259948, 8648.872747352085, 8629.16461928739, 8642.139639713852, 217.62140711996153, 43.922293189307766, 56.71533689757575, 8651.044257743766, 8624.043596739215, 8640.612460947203, 286.91431212495525, 285.69257558696535, 286.4436609087141, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 730.3448, 4.51463, 3297.896, 726.9275, 7.573656, 5498.542, 704.1428, 7.789886, 5487.197, 724.1505, 7.59752, 5500.014, 709.6234, 4.641925, 3296.855, 720.1948, 4.582064, 3300.626, 99.92387, 99.97209, 99.74316, 99.99433, 99.90036, 100.0
56406.291040000004, 60.01940586282119, 60.017647651637944, 60.0163901216218, 30.331178470175864, 30.330540693495628, 30.332841048082063, 0.9999790999929514, 0.9999874757333027, 0.9999777280182239, 8659.061094472961, 8620.872908931591, 8630.886016675271, 215.31794723606163, 40.209591548871686, 58.6737965900536, 8659.159344056814, 8625.003379832882, 8638.501207419724, 286.95956510882553, 285.7493642764892, 286.3784313021314, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 723.9572, 4.558177, 3300.336, 726.1298, 7.57255, 5498.236, 707.9863, 7.755281, 5491.348, 721.4513, 7.623628, 5500.112, 710.9395, 4.63809, 3297.067, 726.4972, 4.541045, 3299.012, 99.99862, 99.98112, 99.84129, 100.0, 99.90973, 99.97053
56408.59304000001, 60.01748366391115, 60.016758678199544, 60.015215057434524, 30.316049309020126, 30.294737699646177, 30.315896276572253, 0.999982810894026, 0.9999843238150393, 0.9999824417169355, 8649.857376754784, 8625.749293940144, 8635.229169311406, 213.56733233960747, 46.83155117692513, 52.12753594330661, 8657.303077958473, 8620.233005702306, 8634.437303984801, 287.0995581867641, 285.79178205785234, 286.43824591842304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 719.0285, 4.592621, 3299.959, 733.8926, 7.479531, 5489.271, 714.4893, 7.694905, 5498.108, 715.2179, 7.687429, 5498.435, 717.1388, 4.601017, 3299.63, 732.7797, 4.49673, 3294.808, 100.0, 99.80359, 99.9642, 99.97014, 100.0, 99.84125
56410.91208, 60.017812469302804, 60.02101064206312, 60.017242581970685, 30.3196255405317, 30.315013987713982, 30.30557407076549, 0.9999815939194859, 0.9999855467627236, 0.9999795702903492, 8644.606238005315, 8621.745753797373, 8634.325544181767, 211.89336829313106, 40.64772558005802, 55.51326876389339, 8653.163015666569, 8628.576471777144, 8622.873635107255, 287.10479966858236, 285.8416828645033, 286.4120445851523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 723.9572, 4.558355, 3300.231, 727.6085, 7.555051, 5497.518, 708.0446, 7.755649, 5491.297, 721.4901, 7.622709, 5500.555, 710.9586, 4.637907, 3297.013, 726.4773, 4.540679, 3299.015, 100.0, 99.9515, 99.83727, 100.0, 99.90482, 99.96876
56413.224160000005, 60.01588465642376, 60.01848095959748, 60.01682171563903, 30.330169930123528, 30.330494752717566, 30.32918900770977, 0.999984708449687, 0.9999878740208599, 0.999984118588054, 8652.498187458756, 8628.725272195088, 8636.937372249247, 210.82514943256228, 41.508661647776506, 52.14481273345973, 8659.710092434347, 8617.196285494483, 8637.614883344775, 287.0275433445852, 285.68685774145746, 286.4693842602359, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 724.0361, 4.558712, 3299.944, 727.6474, 7.555236, 5497.296, 714.4117, 7.696561, 5497.812, 721.5872, 7.621974, 5500.338, 710.9205, 4.637177, 3297.121, 726.5568, 4.539947, 3298.614, 100.0, 99.94943, 99.95969, 100.0, 99.89967, 99.96206
56415.67268, 60.01752436512008, 60.01748382959226, 60.01834389789876, 30.32740631018448, 30.33053482746496, 30.31759084150027, 0.9999776527381042, 0.9999867164567591, 0.999983029473711, 8658.306858777514, 8622.232669047875, 8631.18082659532, 212.42302175512668, 42.38297270507519, 53.152020911779346, 8661.054289350188, 8619.95241062976, 8640.140288747762, 287.10489214453094, 285.69655916400507, 286.4353528009916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 730.2857, 4.513738, 3296.798, 721.3049, 7.625783, 5500.561, 720.6817, 7.630847, 5500.308, 727.7817, 7.553025, 5496.974, 704.6067, 4.668953, 3292.664, 721.7654, 4.572359, 3300.025, 99.89939, 100.0, 100.0, 99.94766, 99.75015, 100.0
56417.92104, 60.0199573148106, 60.01619578577528, 60.014897442464054, 30.344605918975674, 30.337706750287847, 30.313203911621084, 0.9999812399341336, 0.9999871098913606, 0.9999838089604449, 8655.718774158468, 8626.61005529108, 8640.251645753837, 212.02806050975414, 37.5507441433092, 48.951467789309504, 8662.29348758845, 8629.888594422497, 8640.13582346001, 287.092506679219, 285.7289965262041, 286.4922830630866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 724.0164, 4.557641, 3300.389, 727.5696, 7.555051, 5497.012, 714.3728, 7.695641, 5498.209, 721.5483, 7.623077, 5500.616, 711.054, 4.637724, 3296.74, 722.5209, 4.571809, 3300.588, 100.0, 99.95248, 99.96603, 100.0, 99.89982, 100.0
56420.229920000005, 60.01647038904472, 60.01920923294196, 60.01611217479195, 30.314577972821567, 30.305141718470452, 30.31759361357229, 0.9999820056785743, 0.9999885116277001, 0.9999800166692646, 8651.806414515719, 8620.608861674835, 8630.954161277896, 209.91922528513373, 52.62026661197251, 55.04758050454393, 8650.297748157653, 8622.809739223085, 8634.369100425538, 287.14184297045, 285.6856124304832, 286.3524709803744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 723.9966, 4.55782, 3300.579, 721.1492, 7.637019, 5500.584, 711.9464, 7.719571, 5495.504, 718.1696, 7.665549, 5499.288, 715.8608, 4.609235, 3299.916, 714.2504, 4.620519, 3298.787, 100.0, 99.99721, 99.91686, 99.99245, 99.99605, 99.96724
56422.62372, 60.01768845624164, 60.01879639552367, 60.01414910827455, 30.31080327496133, 30.324317685778755, 30.343385979544205, 0.9999831028896737, 0.9999876119952517, 0.9999851994695436, 8657.499943849882, 8627.702380967976, 8636.881017136962, 205.0421019878022, 42.88719403917685, 42.52408374759489, 8655.541799506696, 8623.323989177294, 8642.684097919422, 287.1495209695393, 285.780639147223, 286.4810684300398, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 720.6846, 4.57995, 3300.818, 719.3398, 7.642177, 5501.089, 713.7322, 7.70282, 5498.546, 721.3542, 7.622158, 5500.34, 710.9395, 4.637724, 3297.448, 720.334, 4.581698, 3300.402, 100.0, 100.0, 99.96235, 100.0, 99.90473, 100.0
56424.94116, 60.01436591727968, 60.015568117523244, 60.01632496396543, 30.316583589404527, 30.306394822484044, 30.327869770915875, 0.9999816872927998, 0.9999840502970636, 0.9999797675648263, 8645.54538307087, 8628.155171762555, 8638.126236783017, 204.84233433750524, 54.19788397909906, 54.31296422385731, 8645.409046721912, 8623.5306287021, 8640.948063029582, 287.06418440191925, 285.67846152646325, 286.41299715226637, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 724.0558, 4.55782, 3300.336, 721.5189, 7.62431, 5500.62, 708.0834, 7.756201, 5491.409, 721.5872, 7.622525, 5500.504, 710.8823, 4.637359, 3297.009, 714.0317, 4.61997, 3299.019, 100.0, 100.0, 99.84231, 100.0, 99.90795, 99.96888
56427.261560000006, 60.011894697220775, 60.012557379825246, 60.01039432537514, 30.267830864808097, 30.281468892561158, 30.266327902982294, 0.9999766686580636, 0.9999821244204652, 0.9999767464849932, 8646.990102271036, 8604.206024430734, 8616.20836717999, 207.50894419677115, 50.93764979490027, 60.079869464339936, 8653.23381910892, 8617.470104716102, 8628.493151794504, 287.0079752581553, 285.7235388531275, 286.4252969305273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 730.3054, 4.514095, 3297.119, 727.6668, 7.554499, 5497.187, 701.7745, 7.809582, 5480.561, 727.7817, 7.553209, 5497.256, 704.6639, 4.67151, 3291.651, 707.61, 4.655129, 3294.471, 99.90636, 99.96063, 99.64516, 99.94987, 99.74046, 99.83106
56429.57400000001, 60.01421794806208, 60.014968930783304, 60.01337342779489, 30.306250008988023, 30.304326051590724, 30.305262928195656, 0.9999782635571853, 0.9999810977764924, 0.9999791295683372, 8650.752189033732, 8625.738308633203, 8632.760983532298, 207.3872528667098, 54.08209326659835, 55.33871968734206, 8658.374748328468, 8621.945623033498, 8630.256552816732, 287.15028417494506, 285.8446115172388, 286.40212655103755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 723.8981, 4.558534, 3300.499, 721.4605, 7.622283, 5500.276, 708.0834, 7.755833, 5491.244, 721.5677, 7.623077, 5500.662, 710.8632, 4.637542, 3296.958, 714.0317, 4.619787, 3298.847, 100.0, 100.0, 99.8444, 100.0, 99.913, 99.95162
56431.91012000001, 60.015413671407956, 60.01360022432511, 60.010306609155734, 30.312256190214164, 30.321021447939923, 30.297037762602603, 0.999983871821745, 0.9999815609280729, 0.9999803502671968, 8660.258549942968, 8622.405365681352, 8635.983826311132, 205.0250227374354, 52.7878309519956, 51.146502523478574, 8658.995873054084, 8624.77683909088, 8638.387977763703, 287.10221192435614, 285.7301474255511, 286.53594511539063, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 723.9966, 4.55782, 3300.173, 727.6863, 7.554867, 5497.577, 708.0251, 7.755649, 5491.417, 721.5872, 7.622709, 5500.833, 710.9586, 4.636994, 3297.711, 714.31, 4.614293, 3299.541, 99.99848, 99.95355, 99.84144, 100.0, 99.90317, 99.98467
56434.237160000004, 60.01314117970667, 60.01459206481745, 60.01265195207565, 30.33376810587346, 30.32329972572417, 30.331213577165318, 0.9999804340184926, 0.999981894730372, 0.9999804201308922, 8650.216799368764, 8622.734306404085, 8629.444685653043, 201.72458805127962, 49.16471046618335, 50.617016746643685, 8658.696624508202, 8620.484136167674, 8634.410192819363, 287.0681165548133, 285.75457976268143, 286.4776326580606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 717.7274, 4.597618, 3300.03, 733.9704, 7.479163, 5489.218, 714.4505, 7.700979, 5497.224, 716.752, 7.66941, 5499.795, 714.64, 4.618183, 3298.1, 716.2186, 4.609715, 3299.315, 100.0, 99.79957, 99.95892, 99.99598, 99.96215, 99.97242
56436.58868000001, 60.017556213019056, 60.01522816440782, 60.01284925617873, 30.32634233721764, 30.324282305453202, 30.325331336685508, 0.9999822187416296, 0.9999845321194637, 0.9999819135247725, 8654.97034956515, 8623.788427676674, 8634.077480535165, 206.946448813901, 49.04361819941869, 48.781763947234595, 8650.999609794186, 8622.40642401521, 8635.219253605102, 287.097758255102, 285.7924750090878, 286.36052442486385, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 724.0164, 4.558177, 3300.111, 727.6474, 7.55542, 5497.349, 708.064, 7.755465, 5491.239, 721.5677, 7.622158, 5500.27, 710.8632, 4.637542, 3297.39, 720.2147, 4.581881, 3299.937, 100.0, 99.95039, 99.83929, 100.0, 99.89496, 100.0
56438.88736000001, 60.01769682025045, 60.0175192284836, 60.018447760639305, 30.286969983619045, 30.292266232518138, 30.28575167100768, 0.9999822741419075, 0.9999831622621435, 0.999980215039741, 8640.45896205998, 8622.457165189793, 8626.739985196185, 207.83374674011748, 47.07982262126825, 51.220887788161235, 8654.975968970075, 8614.89288208404, 8625.325845731664, 287.06431984651607, 285.8865664285196, 286.46338349670646, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 727.1313, 4.533905, 3298.285, 723.0948, 7.606627, 5499.872, 702.4539, 7.807189, 5480.452, 727.7817, 7.553392, 5497.032, 704.683, 4.67078, 3291.54, 726.5568, 4.541595, 3298.789, 99.97255, 99.99626, 99.65591, 99.94774, 99.75043, 99.98265
56441.20996000001, 60.02025028129906, 60.0226864618838, 60.02125125226745, 30.325057501042597, 30.32164378242672, 30.309432619277835, 0.9999842404870328, 0.9999863561331306, 0.9999844227562688, 8650.797645880099, 8627.358512629897, 8638.089460238896, 209.54948971109206, 43.94822003288519, 51.44610226787108, 8659.388658146054, 8629.235108255969, 8635.102120955065, 286.9728698335041, 285.74368191039497, 286.48311880817784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 723.9966, 4.558177, 3300.556, 727.6085, 7.555236, 5497.293, 708.0446, 7.755097, 5491.297, 721.6066, 7.622709, 5499.621, 710.9777, 4.637542, 3297.393, 720.2147, 4.581698, 3300.743, 100.0, 99.94939, 99.84147, 99.99171, 99.91127, 100.0
56443.52636, 60.0181657845126, 60.02221254464416, 60.02939911759762, 30.296851914580483, 30.312946476057007, 30.295192349133814, 0.9999837675960899, 0.9999852984901485, 0.9999797697180343, 8651.324378102523, 8629.368470548083, 8626.074989836463, 211.44364166643936, 43.70914305979068, 50.62150035785385, 8657.084359392777, 8621.358442999566, 8635.855918278818, 287.0669126165246, 285.92120695127295, 286.4919622002771, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 724.0558, 4.558534, 3300.609, 727.7641, 7.55542, 5497.13, 708.0446, 7.755281, 5491.127, 721.5483, 7.622525, 5500.222, 710.9014, 4.637177, 3297.069, 726.5568, 4.540496, 3298.966, 100.0, 99.94642, 99.8444, 100.0, 99.90154, 99.97403
56445.830440000005, 60.02568535202468, 60.021930582819095, 60.02813477195459, 30.31813640398221, 30.32803105630136, 30.32391024934696, 0.9999858703440161, 0.9999805416042185, 0.999982716598209, 8654.895751847098, 8625.382723602892, 8629.721731058517, 208.93676526367335, 49.86411843176029, 50.02427834981063, 8659.292347345714, 8630.637207544909, 8640.983083835672, 286.99955070274353, 285.73946269073133, 286.36417450709786, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 717.7471, 4.597796, 3300.313, 733.9704, 7.478978, 5489.33, 714.4117, 7.696193, 5497.753, 715.2762, 7.687245, 5498.438, 717.1769, 4.601564, 3299.632, 732.8989, 4.497097, 3294.757, 100.0, 99.80459, 99.96595, 99.9702, 100.0, 99.83748
56448.144440000004, 60.0241851774963, 60.026977624187566, 60.02592940165557, 30.34340104355211, 30.294738931787826, 30.290629933013562, 0.9999827762004423, 0.9999862445856319, 0.999981534351557, 8654.018679064757, 8631.341965696383, 8634.251887775492, 212.16727545131198, 47.50500716552142, 52.58192642953054, 8653.71731117575, 8617.36992754952, 8637.455302672031, 286.8548733501238, 285.6538138515753, 286.4056063830547, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 723.9966, 4.558177, 3300.116, 727.589, 7.554131, 5497.451, 708.0834, 7.754913, 5491.352, 721.4707, 7.623077, 5500.384, 710.9395, 4.637177, 3296.794, 726.4376, 4.54013, 3298.675, 100.0, 99.95225, 99.8424, 100.0, 99.90959, 99.97747
56450.44716, 60.02489148568147, 60.027962494181025, 60.02514784540769, 30.30427195772296, 30.318598155972563, 30.277860264265982, 0.9999800197164035, 0.9999854222996756, 0.9999794665391961, 8645.483278622536, 8621.922246495044, 8632.019917355354, 210.75389556661912, 48.93115904734384, 50.505743247249484, 8644.279152039666, 8617.363158280197, 8629.406829163945, 286.9250613146128, 285.8045903722833, 286.35165239499787, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 724.0558, 4.55889, 3300.058, 727.7252, 7.554131, 5497.513, 708.064, 7.755465, 5491.355, 721.8979, 7.611861, 5499.928, 708.9748, 4.648317, 3294.788, 723.4951, 4.564301, 3300.552, 100.0, 99.95148, 99.84142, 100.0, 99.84065, 99.9956
56452.793560000006, 60.02724961711922, 60.02652807168964, 60.025046600647755, 30.331103244986917, 30.317068662657753, 30.30922173686382, 0.9999831424224636, 0.9999873821723355, 0.9999817185032656, 8654.374054995718, 8631.36800621337, 8640.274804596545, 215.16072532627368, 47.05772640205214, 52.340021234975666, 8660.09484868666, 8628.996138458831, 8633.445782255585, 286.9364720722682, 285.76987554357174, 286.30849255628283, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 730.5223, 4.514987, 3297.479, 722.2193, 7.606811, 5499.861, 704.3175, 7.78823, 5487.265, 723.3543, 7.603771, 5500.017, 709.8141, 4.641012, 3297.126, 726.3779, 4.541411, 3299.19, 99.92561, 99.99607, 99.74958, 99.99797, 99.91466, 99.9774
56455.158240000004, 60.02146187826581, 60.022226042711566, 60.02317416361065, 30.341500009803973, 30.318601746276297, 30.311466907318355, 0.9999828584143184, 0.9999874469336849, 0.9999862309015822, 8650.040119575118, 8625.791408427025, 8638.827483278897, 211.8764718366956, 44.34529349993045, 51.29814922368678, 8657.942043141229, 8628.462892685035, 8639.78067961045, 286.89271450824424, 285.66076055658243, 286.3770857976035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 724.0558, 4.558534, 3300.556, 727.6085, 7.555051, 5497.253, 708.0251, 7.755649, 5491.299, 721.6066, 7.621789, 5500.06, 710.8823, 4.637724, 3297.175, 720.2744, 4.581881, 3300.057, 100.0, 99.95467, 99.84344, 100.0, 99.913, 100.0
56457.46736, 60.02299069915494, 60.01737171732784, 60.01938049085678, 30.33926795068306, 30.33666090995491, 30.3159407280215, 0.999981821206864, 0.9999826474686384, 0.9999800736285385, 8653.588852532957, 8626.491086571994, 8637.444718662116, 209.7183869941997, 50.01577086393718, 51.15648639850315, 8655.398815735178, 8623.986639683668, 8627.362138727984, 286.84120826912493, 285.81330180436277, 286.4296799486411, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 718.5356, 4.597261, 3300.04, 733.912, 7.478794, 5489.286, 714.1981, 7.698218, 5498.424, 715.2568, 7.688164, 5498.499, 717.2532, 4.600651, 3299.843, 713.9919, 4.61997, 3298.852, 99.99981, 99.80163, 99.96292, 99.97006, 99.99234, 99.96379
56459.8138, 60.019340534399426, 60.01879104062435, 60.01565246415862, 30.312270989486954, 30.318483096465435, 30.332996890975917, 0.9999840334566408, 0.9999868971247761, 0.9999834973152477, 8649.498282928838, 8634.916804839339, 8637.687511882164, 212.32251402474822, 45.17762967500869, 51.77403507810368, 8649.608693562428, 8629.42021147588, 8634.931560024232, 286.98540491615194, 285.83858802866257, 286.42597346593664, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 723.9572, 4.558355, 3300.111, 727.6474, 7.555051, 5497.862, 708.0251, 7.755281, 5491.073, 721.4901, 7.622158, 5500.29, 710.9014, 4.637724, 3296.963, 720.2943, 4.581881, 3300.171, 100.0, 99.95355, 99.84455, 100.0, 99.9146, 100.0
56462.18452, 60.01878230794748, 60.01466641752719, 60.01993256799737, 30.317290542027145, 30.333846986638925, 30.330354313818386, 0.9999855085601222, 0.9999879339533109, 0.9999838392390896, 8649.280332419341, 8618.809521203442, 8630.275259257536, 212.03181375057466, 44.49156516137282, 47.05315184737401, 8653.01087736009, 8625.999463766262, 8627.280564133727, 286.92635309681896, 285.74198117356275, 286.4777005689602, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 723.9966, 4.557998, 3300.441, 727.6279, 7.555604, 5497.409, 708.0057, 7.755649, 5491.238, 721.626, 7.623996, 5500.331, 710.9014, 4.637724, 3296.631, 720.2147, 4.581698, 3300.285, 100.0, 99.95455, 99.83929, 100.0, 99.91136, 99.99688
56464.493760000005, 60.010456683093395, 60.00949225509451, 60.008646853073785, 30.310011955775355, 30.355225522435592, 30.31886795100032, 0.9999792108975144, 0.9999830706604077, 0.9999828478615378, 8648.57491238519, 8623.730622930552, 8634.737332878052, 211.58130004801296, 45.45263962891431, 50.679982385736594, 8652.939415746823, 8624.739287062892, 8636.271986061161, 286.9668533775965, 285.6741441981766, 286.36522814072947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 730.3251, 4.514452, 3297.075, 721.1298, 7.622836, 5500.569, 701.7551, 7.809582, 5480.273, 727.7817, 7.552657, 5497.14, 704.683, 4.66804, 3292.498, 724.7476, 4.553864, 3299.696, 99.89969, 100.0, 99.64303, 99.94265, 99.77127, 99.98154
56466.8812, 60.00838646673815, 60.013549630667214, 60.00839330469619, 30.33730925593161, 30.294494059251345, 30.32515265685022, 0.9999811407490912, 0.9999878315962984, 0.9999814383200385, 8655.265284032557, 8627.852381962393, 8635.30955361582, 213.1229318607202, 42.45694763706615, 50.53291031323329, 8653.242047145512, 8626.390800550038, 8633.381910283502, 286.8821717406756, 285.6018750201312, 286.3552360491572, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 720.0, 723.8981, 4.55782, 3299.945, 727.7252, 7.555789, 5497.626, 708.0251, 7.755465, 5491.298, 721.5095, 7.623077, 5500.331, 710.9395, 4.637907, 3296.905, 725.4634, 4.543792, 3298.737, 99.99689, 99.95057, 99.8424, 100.0, 99.90482, 99.96873
