TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
56746.255280000005, 60.01174705115768, 60.01181371937864, 60.00983634887505, 28.322551362561573, 28.235838544455916, 28.163988070978235, 0.9999733200902778, 0.9999775928984836, 0.9999726839493893, 7961.074767121499, 7920.992340551808, 7931.038822704306, 189.89608586001623, 47.61294316000249, 52.54053535848334, 8091.777023959346, 8105.115312401391, 8156.511489719334, 286.8915811371825, 285.7326317462446, 286.5158603532233, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.8389, 4.55889, 3300.561, 727.3555, 7.55892, 5498.331, 708.1028, 7.754729, 5491.474, 637.6213, 4.899876, 2921.882, 719.2561, 4.58878, 3300.246, 717.0139, 7.655186, 5499.925, 100.0, 99.96008, 99.84357, 92.19832, 99.99929, 99.99723
56748.55876000001, 60.016395597494025, 60.01199460618665, 60.01586282645456, 30.127143557547925, 30.03966237623782, 29.87721738606793, 0.9999743564645557, 0.9999775473556379, 0.9999696960482835, 8406.27734484734, 8490.860324354526, 8587.865174316108, 202.67644000190967, 53.870813514962634, 64.87178321754664, 8647.171063694748, 8624.604042649851, 8642.216047898517, 286.940004251828, 285.70716881335045, 286.3770856976995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.8389, 4.559604, 3300.464, 727.8809, 7.552104, 5497.302, 421.1372, 8.429541, 3050.672, 726.6943, 4.538952, 3298.834, 715.3839, 4.611974, 3299.615, 718.5845, 7.65427, 5499.635, 99.9976, 99.95497, 55.46598, 99.96287, 99.98694, 99.99196
56750.935880000005, 60.012046364257394, 60.01250466552757, 60.013180549808865, 30.314903707174384, 30.336923964870426, 30.325002677599734, 0.9999715554287225, 0.999980442298878, 0.9999694726638715, 8605.794714857995, 8564.804235104706, 8559.003071443762, 199.13584176678887, 56.40386258554213, 63.657428126834475, 8513.944540385872, 8481.29039525183, 8461.847524971352, 286.998653415352, 285.8562971034379, 286.4778214103741, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.4644, 4.561567, 3300.249, 430.0752, 8.423723, 4412.407, 708.0834, 7.754177, 5491.777, 726.8302, 4.539136, 3299.162, 715.1169, 4.611974, 3299.627, 719.5189, 7.644748, 5499.018, 100.0, 72.99004, 99.84859, 99.9732, 99.97727, 99.98421
56753.238880000004, 60.01185245787263, 60.017552244789684, 60.01171104332728, 30.329037412334905, 30.32714348226251, 30.336862332876944, 0.9999722237687066, 0.9999792826861468, 0.9999696862351273, 8654.147885658558, 8622.816460387374, 8639.644490125424, 200.99045834280196, 55.671324616794664, 67.57116538697534, 8649.80745621004, 8623.565923773698, 8643.763483829727, 286.93143252150253, 285.6949827240348, 286.56477815976723, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 770.3658, 3.802009, 2776.816, 726.8303, 7.558735, 5497.948, 708.2775, 7.754361, 5491.887, 726.7137, 4.539871, 3298.945, 715.3458, 4.610878, 3299.463, 719.0417, 7.664525, 5500.874, 84.14477, 99.96221, 99.85108, 99.98003, 99.98231, 99.99148
56755.618440000006, 60.01546344914539, 60.01456715570495, 60.014150918485285, 30.308978581631084, 30.31417954845373, 30.31819673226844, 0.9999679950686099, 0.9999811006573385, 0.9999710241385603, 8649.256578100072, 8629.835302769035, 8633.332472872798, 203.16711636398713, 53.400349182576974, 69.20824354071533, 8654.553888235921, 8620.484839040062, 8635.005900862587, 287.0441676988054, 285.6870372019883, 286.6923129748654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.5432, 4.560675, 3300.483, 728.1921, 7.540684, 5495.699, 710.4711, 7.733744, 5495.853, 730.0537, 4.512292, 3296.1, 720.2671, 4.579284, 3300.22, 712.3815, 7.715066, 5496.268, 100.0, 99.93609, 99.909, 99.89531, 100.0, 99.92776
56758.04692000001, 60.012017295034624, 60.01230757649426, 60.01127083152262, 30.326622536600944, 30.32856180917117, 30.336880951425414, 0.9999692541743789, 0.9999812124407639, 0.9999688571457973, 8648.66308414891, 8613.95173852717, 8638.91477745187, 200.4728550536115, 56.10645475250567, 64.2153327387091, 8655.087381176107, 8622.46231809076, 8636.156670012244, 286.96452221253236, 285.7658297141568, 286.510371534747, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 721.0986, 4.574239, 3300.623, 728.5812, 7.543816, 5497.69, 708.3746, 7.752704, 5491.887, 726.6555, 4.5384, 3299.325, 715.403, 4.611974, 3299.457, 717.9085, 7.652988, 5500.246, 100.0, 99.94828, 99.85108, 99.97815, 99.97227, 100.0
56760.363880000004, 60.01035194110322, 60.00074591824163, 60.01207073857839, 30.332732954585637, 30.3153002418871, 30.320112739834784, 0.9999747741470408, 0.999980695345084, 0.9999726293278034, 8642.931488817287, 8625.98241282666, 8642.220283255301, 200.81969774097556, 54.589821001707605, 64.5617752013336, 8660.838102942076, 8628.104274314126, 8639.799239419157, 286.92858565768086, 285.8215497167257, 286.6058397372967, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.5826, 4.560318, 3300.253, 727.5501, 7.555973, 5497.306, 714.664, 7.693616, 5498.343, 726.7525, 4.53932, 3299.23, 715.403, 4.611244, 3299.507, 712.4412, 7.715066, 5496.16, 100.0, 99.95656, 99.9672, 99.97527, 99.9789, 99.92878
56762.68968, 60.00798560134305, 60.00887181067655, 60.00712773148694, 30.305171500970676, 30.298388064642513, 30.312550906010777, 0.9999761079330204, 0.999983030574056, 0.9999709171685774, 8644.245390811313, 8620.20263001696, 8630.449628826642, 206.2997253603046, 45.42244302647532, 65.64997592375403, 8650.117035892968, 8628.394091715045, 8630.047032163822, 286.97917248586845, 285.84373292456877, 286.6314481200407, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 729.9505, 4.516772, 3297.099, 721.1881, 7.624125, 5500.486, 720.9534, 7.629559, 5500.547, 720.4415, 4.580873, 3300.277, 709.1656, 4.647404, 3295.47, 706.1189, 7.772199, 5488.236, 99.91415, 100.0, 100.0, 100.0, 99.87301, 99.78258
56765.005560000005, 60.00622890561743, 60.004282704356825, 60.0058590019031, 30.329983312343284, 30.313585972259, 30.330640533753154, 0.9999728868362762, 0.9999826451529475, 0.9999692375285779, 8656.967011087929, 8625.291252438836, 8639.264898707157, 197.67518158685698, 50.62601591230987, 69.37128657061021, 8655.400900302662, 8623.714683682141, 8638.22233595772, 286.95643247821613, 285.6892879599547, 286.4295310190215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.5432, 4.561211, 3300.148, 727.7641, 7.553946, 5497.627, 714.6058, 7.693985, 5498.453, 726.772, 4.53932, 3298.934, 715.4984, 4.611609, 3299.4, 712.4014, 7.715249, 5496.449, 100.0, 99.95242, 99.97046, 99.96988, 99.97236, 99.93403
56767.49044, 60.005078350517444, 60.003114703950146, 60.00022847965138, 30.295678657610296, 30.315697560323308, 30.294680969429447, 0.9999744843617587, 0.9999779596927703, 0.9999704761439255, 8640.013539014732, 8625.765578049548, 8638.283100177016, 198.95447464077915, 55.47875326685721, 64.18406165327997, 8645.266800575357, 8621.661805212088, 8638.008646599683, 286.99786219315706, 285.82530157373117, 286.5376320534961, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.4644, 4.560675, 3300.144, 727.5501, 7.555973, 5497.571, 714.567, 7.694169, 5498.062, 726.6749, 4.539688, 3298.658, 716.1469, 4.605034, 3299.673, 714.7673, 7.688513, 5499.251, 100.0, 99.95443, 99.97142, 99.96956, 99.99234, 99.97383
56769.88904, 60.003964835471585, 60.003020904764, 60.00047499766178, 30.305209588305726, 30.321594260334496, 30.326274853716576, 0.9999711366526903, 0.999982759569445, 0.9999730198364853, 8644.14187434801, 8623.328006698897, 8640.267234315847, 203.58092591960622, 53.672240904373666, 66.7153113819536, 8649.36572160563, 8624.277271487534, 8642.591874666316, 286.9244037049956, 285.8717199486834, 286.5586508988487, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 717.3528, 4.600117, 3300.335, 733.27, 7.494267, 5491.945, 710.4711, 7.728959, 5495.349, 729.141, 4.525714, 3298.245, 716.4712, 4.605034, 3299.075, 712.4412, 7.714883, 5496.506, 100.0, 99.85214, 99.91092, 99.93715, 99.98031, 99.9288
56772.20868, 60.00176695891468, 60.00336449988336, 60.0034630678419, 30.28627598391366, 30.299588769480337, 30.315099154953838, 0.9999729848400828, 0.9999809641913255, 0.999971609404075, 8647.760221751076, 8620.588576837576, 8642.086157006372, 198.2303752654043, 51.94767430163077, 58.33456466981761, 8650.242111320506, 8630.058370090801, 8635.599814483074, 287.0115426430644, 285.8623919790425, 286.63916544258024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.5826, 4.560853, 3300.474, 727.6279, 7.556525, 5497.233, 708.7628, 7.752888, 5491.663, 726.7914, 4.539136, 3299.1, 715.4793, 4.611061, 3299.187, 712.4014, 7.715066, 5496.51, 99.99976, 99.95133, 99.84702, 99.97131, 99.97218, 99.93514
56774.63936, 60.00185853380973, 60.0043927701165, 60.00105277516782, 30.2752007813848, 30.26974539361658, 30.29299752623263, 0.9999710558150763, 0.999976898805026, 0.9999731154833689, 8636.036169072953, 8610.968552810968, 8621.669094442594, 206.79073320997304, 56.02229766868754, 64.96628890700504, 8636.124430825908, 8614.399826026956, 8624.972316078793, 286.93771454693604, 285.91584870960713, 286.50734353764994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 729.9308, 4.517486, 3297.041, 721.266, 7.626152, 5500.513, 701.9686, 7.807742, 5480.911, 720.4415, 4.581057, 3300.06, 709.1656, 4.646491, 3295.528, 706.0991, 7.772382, 5488.177, 99.92068, 100.0, 99.6475, 100.0, 99.86468, 99.78363
56776.943320000006, 60.00627192400053, 60.00986533882577, 60.00921877204571, 30.30590472538995, 30.295369737462742, 30.288862699037114, 0.9999739146759907, 0.9999794076425188, 0.9999721811762035, 8651.46374626414, 8617.465257193508, 8638.554070746135, 196.2274123723064, 53.62416362660247, 65.89412596028069, 8646.37705292261, 8617.117336352227, 8635.467319991454, 287.15528770332867, 285.81737428901187, 286.58563278827205, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.6221, 4.561211, 3300.191, 727.6279, 7.55542, 5497.584, 708.3163, 7.753256, 5491.826, 726.772, 4.538768, 3298.772, 715.4412, 4.611426, 3299.4, 712.4611, 7.715615, 5496.449, 100.0, 99.94616, 99.84997, 99.97662, 99.97727, 99.935
56779.284360000005, 60.00250820535962, 60.00374689936607, 60.00560432096152, 30.328578347144585, 30.31174918355869, 30.301520094298205, 0.9999708984792278, 0.9999808520041714, 0.9999685875346196, 8652.366158325865, 8624.061422391345, 8634.580001449527, 199.69025747868545, 54.64783565953985, 64.79668488247671, 8655.309734437675, 8633.105520534047, 8635.57881815177, 286.9844213504269, 285.86328933008343, 286.4794005333222, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.5629, 4.561389, 3300.583, 727.6474, 7.554683, 5497.558, 708.3163, 7.753072, 5491.724, 726.8302, 4.539871, 3299.053, 715.3458, 4.611061, 3299.46, 712.4412, 7.7147, 5496.387, 100.0, 99.95419, 99.8511, 99.9699, 99.97548, 99.93718
56781.682640000006, 60.00803563390454, 60.01101079270116, 60.00448515314395, 30.30617868246324, 30.314390477485087, 30.294978527050308, 0.999974356176992, 0.9999791402635961, 0.9999724604706651, 8646.506749972728, 8619.566218049174, 8636.52726554771, 205.04636769153194, 57.497818315568566, 60.56177050475412, 8649.890249379221, 8626.631459570588, 8637.053338973315, 286.9922323604625, 285.9025441299714, 286.52873295608197, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 717.3331, 4.601009, 3300.282, 733.8926, 7.479531, 5489.273, 714.5281, 7.693064, 5498.099, 733.083, 4.493906, 3295.282, 720.9919, 4.579649, 3300.265, 715.8607, 7.681372, 5498.523, 100.0, 99.80359, 99.96403, 99.83897, 100.0, 99.97851
56784.027480000004, 60.0032332049625, 60.003631004480056, 60.00636505470703, 30.316288035442078, 30.3016017661585, 30.300122646694955, 0.9999694953345728, 0.9999797569410346, 0.9999743279774654, 8644.593147691703, 8623.159049652075, 8640.200058098208, 193.86167566563563, 57.496123023043765, 66.93448219249103, 8651.57806870453, 8622.109208262538, 8638.050094346174, 287.00899781932645, 285.8453288624299, 286.6804979964953, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.6418, 4.561211, 3300.694, 727.6863, 7.556341, 5497.134, 708.2969, 7.753256, 5491.545, 726.7137, 4.53932, 3298.711, 715.4221, 4.612157, 3299.347, 712.4014, 7.715615, 5496.562, 100.0, 99.95233, 99.84904, 99.95953, 99.98719, 99.93084
56786.33368, 60.0102596204693, 60.0080419162761, 60.004062496987636, 30.284846141029, 30.27361398706983, 30.267167014176668, 0.9999726529852313, 0.9999778730945161, 0.9999750750734656, 8642.440580444929, 8615.730834888374, 8620.774764955318, 205.20880126289467, 58.2626904309991, 63.25297060416369, 8644.522899417723, 8612.128995314015, 8632.856302657265, 286.96104965670963, 285.8791434350958, 286.6261463766218, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 725.4161, 4.549253, 3299.73, 723.9703, 7.595943, 5499.762, 703.9875, 7.794857, 5482.472, 720.694, 4.580137, 3300.442, 709.2419, 4.647586, 3295.749, 706.1189, 7.772016, 5488.292, 99.98819, 99.99543, 99.6799, 100.0, 99.86977, 99.78158
56788.61912, 60.007269581689876, 60.009493893521295, 60.00590781660985, 30.309725231314676, 30.325624606079298, 30.314346171229065, 0.9999690423236625, 0.9999802190352868, 0.9999720057376817, 8654.135462032436, 8625.74319412194, 8634.140872144195, 197.79847955529453, 54.975552036581576, 61.40665032909055, 8647.805327783673, 8618.60477186246, 8637.173065846511, 287.0504336023104, 285.93218819108824, 286.5002139425228, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 724.8641, 4.554786, 3300.393, 727.6085, 7.555051, 5497.898, 708.2775, 7.753624, 5491.488, 726.6749, 4.539871, 3298.997, 715.5175, 4.611792, 3299.73, 712.3417, 7.715798, 5496.448, 99.99925, 99.96038, 99.84997, 99.96126, 99.99041, 99.93086
56790.98204, 60.012200933592005, 60.01509598599151, 60.011304836212425, 30.322319384541057, 30.304479275229255, 30.31360761349234, 0.9999727568744682, 0.9999812877111957, 0.9999731441605691, 8642.502567398604, 8628.951876852547, 8635.911332230546, 196.7608546218451, 46.681627958877925, 63.33643822835302, 8652.334671185346, 8620.914749304739, 8639.055530845755, 287.0247280353806, 285.87828576485236, 286.59756957339323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.5629, 4.561032, 3300.364, 727.6085, 7.553946, 5497.225, 708.2775, 7.753624, 5491.938, 726.7331, 4.538768, 3298.83, 715.4602, 4.611426, 3299.295, 712.4014, 7.714883, 5496.277, 100.0, 99.94814, 99.84799, 99.96314, 99.98723, 99.93302
56793.29632, 60.01175351057848, 60.01351793131949, 60.00988187731546, 30.311598946265207, 30.305783857500263, 30.29299545286909, 0.9999712105105727, 0.9999796351285654, 0.9999731544182276, 8647.028321175589, 8626.071790660786, 8638.104992436527, 209.31817810898065, 61.038683912825036, 65.14885772843263, 8655.801645716605, 8622.733984875027, 8634.348224456806, 287.06269769643086, 285.8882430878509, 286.5441070278176, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 717.3331, 4.600652, 3300.172, 733.9315, 7.479899, 5489.44, 714.5281, 7.694537, 5498.566, 733.0441, 4.494089, 3294.545, 721.7358, 4.573257, 3300.155, 718.664, 7.652256, 5500.059, 100.0, 99.8066, 99.96312, 99.82523, 100.0, 99.99967
56795.656440000006, 60.013187480592094, 60.01106224304722, 60.01212977239496, 30.323915807077356, 30.317478137389426, 30.31223322809948, 0.9999719298133602, 0.9999820449498351, 0.9999720935192561, 8645.49316350967, 8622.784113798989, 8633.503201266518, 198.0361484815421, 53.41000307119634, 68.87858863800739, 8648.432685130083, 8615.819003988445, 8641.217837980463, 286.9375495287421, 285.7459289180679, 286.5867691662316, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.5629, 4.560497, 3300.478, 727.589, 7.555789, 5497.624, 708.3163, 7.753256, 5491.494, 726.7525, 4.538584, 3299.61, 715.4602, 4.611792, 3299.404, 712.3417, 7.715432, 5496.16, 99.99947, 99.95434, 99.84394, 99.98679, 99.97886, 99.93293
56798.05816000001, 60.01310408570064, 60.01263468797844, 60.01582306442384, 30.267947062094766, 30.273948667579152, 30.249708117109346, 0.999972569485762, 0.9999793004725821, 0.9999682173675167, 8642.064416148018, 8615.530114931955, 8628.387074253378, 201.23834404451782, 51.72440402161743, 67.28075583074087, 8642.187965448957, 8609.011881121442, 8619.938209785207, 286.98981008483435, 285.77306052644315, 286.41701406177197, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.5629, 4.560853, 3300.583, 727.6279, 7.555789, 5497.467, 708.2581, 7.75344, 5491.29, 726.5389, 4.545387, 3299.792, 713.61, 4.623845, 3297.79, 709.0613, 7.749492, 5491.172, 100.0, 99.96068, 99.84176, 99.98933, 99.9541, 99.83809
56800.49616, 60.015633838777774, 60.01267043536147, 60.00903935000091, 30.289247339573645, 30.311643116431224, 30.297702161249983, 0.9999756331506741, 0.9999806687004913, 0.9999751609619213, 8647.004523726817, 8622.859896799759, 8630.545771348088, 201.2347899633678, 55.57856205598182, 61.01288336780931, 8647.71824347709, 8626.486244232121, 8638.50292195119, 287.05120893182954, 285.8055027201748, 286.5793677038357, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 729.6154, 4.523018, 3297.837, 723.017, 7.600732, 5499.679, 705.7151, 7.776081, 5489.429, 725.7816, 4.541526, 3298.888, 715.3649, 4.611426, 3299.512, 712.4014, 7.715615, 5496.101, 99.93306, 99.99085, 99.79338, 99.98224, 99.98381, 99.92771
56802.79840000001, 60.01663239729481, 60.01735659177961, 60.01628355955194, 30.29214989977663, 30.297430783407634, 30.28767823260532, 0.9999734821754767, 0.9999821772367127, 0.9999722188810742, 8647.680309342006, 8622.2353221061, 8633.481992319146, 201.455473440094, 54.562801677122025, 63.787599746908406, 8646.131296561485, 8619.034794361869, 8642.540188432065, 287.07552136190566, 285.9716991547201, 286.5412219685102, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.6024, 4.561211, 3300.139, 727.7057, 7.554499, 5497.789, 708.2581, 7.752888, 5491.434, 726.7137, 4.539136, 3298.888, 715.403, 4.611792, 3298.969, 712.3815, 7.7147, 5496.338, 100.0, 99.95344, 99.84284, 99.97329, 99.96735, 99.92783
56805.20620000001, 60.01159162287506, 60.01297024724079, 60.01133627893867, 30.312397214380983, 30.315027532204024, 30.312890391932864, 0.9999723757991342, 0.9999804655716293, 0.9999737216062313, 8641.141303697485, 8623.668377860398, 8631.715011704413, 204.5499985794595, 54.48796757118271, 62.641593163406014, 8650.094293278218, 8622.823282758092, 8637.410578267838, 286.9819620225924, 285.8513375961452, 286.50596318854593, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 717.3331, 4.600117, 3299.9, 733.8732, 7.479715, 5489.326, 714.5864, 7.693064, 5497.825, 732.85, 4.495376, 3294.486, 721.7549, 4.573257, 3300.205, 718.7634, 7.651706, 5500.284, 100.0, 99.80456, 99.95905, 99.82965, 99.99815, 100.0
56807.57016, 60.011880315253386, 60.00653579347582, 60.008299894663864, 30.309397192078762, 30.294548561619912, 30.304360511119075, 0.9999724384872655, 0.9999829081890412, 0.9999755334764965, 8650.949165023445, 8617.035556584007, 8632.224771392994, 198.1519856009637, 52.303561722146696, 62.71801675804272, 8651.367778611706, 8623.806549961871, 8633.422120835325, 287.0101652172782, 285.8106712351205, 286.5719348015747, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.5235, 4.561032, 3300.583, 727.4528, 7.553762, 5497.346, 708.2969, 7.75344, 5491.881, 726.6943, 4.53932, 3299.054, 715.4221, 4.611792, 3299.131, 712.4014, 7.715981, 5496.225, 100.0, 99.95035, 99.8491, 99.96992, 99.9854, 99.92995
56809.884880000005, 60.01031547492513, 60.00912257227566, 60.008216103192396, 30.282698766401207, 30.296334181174146, 30.286990226914188, 0.9999720574070347, 0.9999821768588774, 0.9999712478398104, 8642.205311981535, 8619.962399079079, 8626.601273811304, 199.57223483539207, 52.379952389946084, 61.912281513117705, 8643.337793006425, 8617.26697728845, 8629.322570993032, 287.0714378236252, 285.8502411322705, 286.5970948947206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.6418, 4.560675, 3300.694, 727.6085, 7.554315, 5497.909, 708.3163, 7.753256, 5491.774, 726.7137, 4.53932, 3298.987, 715.4412, 4.611061, 3299.674, 712.3218, 7.715798, 5495.581, 100.0, 99.96057, 99.85002, 99.9679, 99.98873, 99.92523
56812.34204, 60.012662597077494, 60.01109185327188, 60.00766952056747, 30.298771367031886, 30.308550732239524, 30.300083800532814, 0.999978277097139, 0.9999806429488658, 0.99997148786883, 8650.701101745308, 8621.786876121108, 8631.111957200246, 207.72246914627135, 57.1220108070479, 61.37480206448163, 8654.168460509834, 8624.46534213149, 8636.773254413938, 287.00720280238477, 285.89495873344674, 286.60348227675394, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 729.8125, 4.517843, 3297.261, 721.4605, 7.627257, 5499.584, 702.221, 7.802219, 5483.295, 721.7037, 4.569289, 3300.263, 711.9886, 4.629506, 3298.162, 710.453, 7.733561, 5495.562, 99.92604, 99.99103, 99.67946, 100.0, 99.9429, 99.90029
56814.651000000005, 60.00862146573396, 60.01068119368869, 60.01007900977326, 30.30492838699651, 30.317568760757972, 30.307836812967302, 0.9999754759404708, 0.9999806513625816, 0.999970307664015, 8649.207634573708, 8627.863673921769, 8636.554550284813, 194.8433362543974, 54.311050837019366, 65.43472701124574, 8646.852032271945, 8626.828312846304, 8636.108393420294, 286.9398488069294, 285.85302066751655, 286.5809922902413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.5826, 4.561032, 3300.593, 727.589, 7.553578, 5497.185, 708.3163, 7.753808, 5491.658, 726.869, 4.539136, 3299.1, 715.5556, 4.611792, 3299.352, 712.4014, 7.714883, 5496.44, 100.0, 99.94758, 99.84693, 99.96155, 99.9805, 99.92564
56816.9898, 60.01281345648609, 60.01317042786052, 60.01273427127269, 30.30546911047419, 30.306287622949615, 30.31839453271195, 0.9999723795235061, 0.9999795198437823, 0.9999713276325777, 8648.699519066795, 8622.490299542374, 8629.214626742434, 202.11219226760795, 48.71137343958139, 62.19131095679177, 8650.313519458481, 8623.553523612638, 8635.456127496165, 286.96807617985735, 285.9276961850298, 286.5910840270805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 720.6451, 4.581734, 3300.849, 731.9665, 7.503292, 5490.722, 713.8293, 7.697482, 5498.173, 732.9665, 4.493721, 3294.606, 721.6786, 4.572892, 3300.1, 718.8032, 7.651157, 5500.003, 100.0, 99.85454, 99.96538, 99.83516, 100.0, 100.0
56819.306840000005, 60.00699871410315, 60.00592022547379, 60.0058309010864, 30.301941891092383, 30.30927038685013, 30.307743284277503, 0.999969187192389, 0.9999833250252568, 0.9999740373106354, 8650.451204506884, 8618.656548069048, 8629.971299476678, 202.59780275503454, 55.42544621959405, 66.77388684719563, 8650.234449398211, 8627.47130643153, 8634.638967343193, 286.9732645322111, 285.8413853933807, 286.5386967314866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.5038, 4.561211, 3300.143, 727.7252, 7.553762, 5497.742, 708.2969, 7.753624, 5492.005, 726.6943, 4.53932, 3299.218, 715.4602, 4.611609, 3299.568, 712.3417, 7.715615, 5496.216, 100.0, 99.94444, 99.85202, 99.97491, 99.97232, 99.92979
56821.702000000005, 60.013501786933446, 60.015159218025985, 60.014562271113576, 30.299188104577674, 30.321286053890663, 30.29222041816121, 0.9999731483618148, 0.999981499823222, 0.9999704567565028, 8651.692912103088, 8618.752611416592, 8629.034689297545, 194.17288471569464, 50.14446921476565, 61.42671897431063, 8653.589171764646, 8615.672523901098, 8627.035269578815, 286.95990409290084, 285.89979649843735, 286.4985520491036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.6024, 4.561032, 3300.306, 727.6474, 7.55542, 5497.406, 708.2969, 7.753256, 5491.596, 726.7525, 4.539871, 3299.326, 715.5175, 4.611792, 3299.184, 712.4213, 7.715249, 5496.162, 100.0, 99.95641, 99.85104, 99.95788, 99.97718, 99.92882
56824.076440000004, 60.01720541192333, 60.01445700984379, 60.01292944127314, 30.287421650161352, 30.309895831257574, 30.303355481995386, 0.9999743710779605, 0.9999759727908777, 0.9999727002570258, 8645.165907150254, 8612.374286861872, 8633.015773258245, 205.01624285247135, 58.805205875451975, 63.69553949725946, 8645.350066981102, 8620.39420785358, 8636.147493890148, 286.96287856128737, 285.71703006243814, 286.5137205383578, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 729.8125, 4.516593, 3297.204, 721.1687, 7.626888, 5500.912, 701.9298, 7.807926, 5480.747, 720.5192, 4.580689, 3300.395, 709.2228, 4.647221, 3295.633, 706.1189, 7.772382, 5489.21, 99.91387, 100.0, 99.6496, 100.0, 99.86627, 99.79136
56826.38816, 60.0106522312825, 60.009211799853745, 60.01435497814976, 30.310745085225424, 30.306638632713625, 30.312179944718174, 0.9999741060638826, 0.9999788261512261, 0.9999747165184935, 8649.941676862023, 8622.29059602618, 8633.433476815371, 201.26487039030837, 52.93948626197016, 61.45525079971458, 8650.464027271993, 8622.954778285632, 8635.511742747034, 286.9392863529398, 285.86615020571264, 286.4899657124992, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.5826, 4.560853, 3300.201, 727.3555, 7.555236, 5497.647, 708.2969, 7.753256, 5491.665, 726.7137, 4.539871, 3299.219, 715.4412, 4.611061, 3299.24, 712.4213, 7.715981, 5496.047, 100.0, 99.95582, 99.84272, 99.97978, 99.97558, 99.93388
56828.691080000004, 60.012358425793764, 60.00717778884131, 60.00480309504251, 30.290386702327176, 30.316317025471, 30.308928456248545, 0.9999721816832398, 0.9999815698070592, 0.9999740633811952, 8648.456335616807, 8621.094965336617, 8634.688750333597, 206.53090543132043, 53.132101182267434, 66.89892830651024, 8654.33980380396, 8627.017237966054, 8629.134869423688, 287.10964913491375, 285.9608684058536, 286.5087087016654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.5235, 4.560853, 3300.029, 727.6474, 7.55542, 5497.261, 708.9957, 7.74166, 5493.959, 729.0828, 4.522956, 3296.867, 719.4659, 4.587137, 3300.152, 718.1471, 7.654636, 5499.87, 100.0, 99.9488, 99.87264, 99.93347, 100.0, 99.99511
56831.061200000004, 60.00488317392753, 60.00686104549168, 60.00397717397655, 30.298600357725142, 30.284722473057105, 30.293229424777266, 0.9999739201548288, 0.9999804063001643, 0.9999724069887099, 8648.325544229036, 8617.56030133587, 8626.322486996267, 200.18620773600878, 55.53615554557655, 62.96922526133221, 8650.138732917654, 8626.023342332572, 8623.945994251704, 286.9383770117696, 285.8290425711643, 286.5557070793306, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 718.5159, 4.588873, 3300.699, 730.4684, 7.521528, 5495.483, 709.6558, 7.740923, 5492.089, 726.9661, 4.539136, 3299.222, 715.4602, 4.611792, 3299.025, 712.3417, 7.715249, 5496.046, 100.0, 99.90822, 99.86158, 99.97503, 99.98555, 99.92671
56833.40724000001, 60.00340222788252, 60.00950217967236, 60.006012853081565, 30.308467810647294, 30.31576713180294, 30.316871797270224, 0.9999741207025338, 0.9999802336754406, 0.9999755428686554, 8654.634271534105, 8623.646727674863, 8637.949680396687, 198.3228538364092, 53.482006152037, 63.9627264698438, 8653.44288143284, 8623.142097994436, 8632.115082552902, 286.95178960151384, 285.76420910367847, 286.4958901235378, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.6615, 4.560497, 3300.364, 727.5501, 7.556341, 5497.524, 708.2969, 7.753072, 5491.492, 726.7137, 4.53932, 3299.003, 715.4984, 4.611244, 3299.404, 712.4213, 7.7147, 5496.683, 100.0, 99.94948, 99.84391, 99.9684, 99.97553, 99.93829
56835.77448000001, 60.00229226115019, 60.00301557478634, 60.002885604867515, 30.271909251862656, 30.29339181689453, 30.25528843913367, 0.999969825128763, 0.9999761907693213, 0.9999713433503248, 8636.929436276834, 8615.288320382615, 8622.810034248192, 208.78893945744812, 58.58162329489815, 65.12549776858123, 8641.882400514543, 8616.329778945701, 8629.902342457803, 286.8993328470987, 285.73807042168124, 286.5910276234373, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 729.8322, 4.517843, 3296.988, 721.4216, 7.62652, 5500.466, 701.9492, 7.807742, 5480.628, 720.4221, 4.580689, 3300.229, 709.1465, 4.646491, 3295.53, 706.0991, 7.772382, 5488.518, 99.90733, 100.0, 99.64639, 100.0, 99.86299, 99.78375
56838.12012000001, 60.004312842430615, 60.0010024971182, 60.00219782227116, 30.31117546982754, 30.30095742880003, 30.27953748466534, 0.999968983019658, 0.9999818613939758, 0.999972804686096, 8651.901807144784, 8622.97004545335, 8632.57859055816, 195.88478953510503, 55.2439985452142, 61.912712120322794, 8651.271859221288, 8622.341953391702, 8634.890525369949, 287.0679716439654, 285.86969991356955, 286.58621520375334, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.7009, 4.561746, 3299.971, 727.4917, 7.55321, 5497.364, 708.2969, 7.753256, 5491.547, 726.8108, 4.539136, 3299.049, 715.4602, 4.611426, 3298.966, 712.4014, 7.715066, 5496.398, 99.99772, 99.95067, 99.84284, 99.96478, 99.98059, 99.9361
56840.424640000005, 60.000866129888806, 60.002704147783675, 59.99791048430994, 30.299043197620968, 30.306861893842456, 30.310990829357934, 0.9999711762415795, 0.9999787304124546, 0.9999709843014903, 8652.82390076195, 8624.794315870688, 8635.990203273745, 197.72106403278576, 52.05293722306237, 62.660112110248974, 8652.561015004181, 8621.184598315429, 8635.160492991587, 287.02557520274235, 285.85707597206823, 286.4961293942694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.6221, 4.560318, 3300.139, 727.6279, 7.557262, 5497.625, 708.2969, 7.753072, 5491.606, 726.772, 4.538768, 3298.712, 715.5556, 4.611244, 3298.915, 712.6797, 7.712319, 5497.552, 100.0, 99.95542, 99.84284, 99.97304, 99.98713, 99.94973
56842.73748, 59.99271925123575, 59.996545711831956, 60.000276358258766, 30.305510036991773, 30.30571732390226, 30.30701842345755, 0.9999722910890986, 0.9999802106591947, 0.9999709304834732, 8646.56293030498, 8630.301232471928, 8634.842718822078, 200.26671169313204, 53.50040930926025, 60.68116591795115, 8645.425873428387, 8621.532731010715, 8633.886034325193, 287.09755585924586, 285.8398557943818, 286.4913417446561, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 717.3725, 4.601187, 3299.847, 733.8732, 7.479899, 5489.494, 714.4893, 7.693616, 5497.306, 732.1315, 4.50457, 3296.253, 719.6185, 4.586224, 3300.248, 715.2842, 7.692359, 5497.713, 100.0, 99.80452, 99.95748, 99.86853, 99.99245, 99.97244
56845.040720000005, 59.99806730613005, 59.99707416841677, 59.99696474436027, 30.31627178567824, 30.30387830280824, 30.320877087631274, 0.9999702870420256, 0.9999796293906068, 0.9999710113389202, 8648.883300703677, 8615.442270297855, 8633.12297670125, 197.62938454960204, 54.83157176626037, 65.63461253847572, 8643.78400595579, 8622.61666943956, 8636.890971110714, 286.909531453543, 285.8604334300532, 286.53519864585365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.5629, 4.560853, 3300.034, 727.6085, 7.556709, 5497.52, 708.2969, 7.753256, 5491.606, 726.6749, 4.539136, 3298.888, 715.4412, 4.611792, 3299.074, 712.4213, 7.715615, 5496.222, 100.0, 99.95161, 99.8438, 99.97156, 99.97053, 99.935
56847.37984, 59.99840222732451, 59.997557580664434, 59.99654790064685, 30.254018723024515, 30.29270453125704, 30.28580711902303, 0.9999722354999314, 0.9999769119202582, 0.9999729164126129, 8639.480806715983, 8613.599849539562, 8636.227807045816, 209.616999712935, 56.66084801287502, 64.9593908380275, 8636.819433908839, 8617.48768104066, 8624.770139388904, 287.03470898134196, 285.92142659020874, 286.6044170377343, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 725.5147, 4.545862, 3299.051, 723.9703, 7.602022, 5499.985, 703.4052, 7.800747, 5481.462, 720.4998, 4.580505, 3300.339, 709.1083, 4.646491, 3295.795, 706.1189, 7.772199, 5488.463, 99.99473, 99.99793, 99.67873, 100.0, 99.87118, 99.78365
56849.659640000005, 60.00272894657767, 60.000891109267656, 59.99776851631458, 30.313767765512335, 30.298894712086877, 30.316537656967437, 0.9999751258754523, 0.999980449577467, 0.9999743633262147, 8647.60060777214, 8624.87680322901, 8634.241432025223, 203.02953140423097, 55.749754579738806, 63.55038860838522, 8650.529891466433, 8624.565371911429, 8636.996032109935, 286.9451633992953, 285.98207210156914, 286.51816461309966, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 724.4895, 4.559426, 3300.531, 727.6474, 7.555789, 5497.777, 708.2775, 7.753072, 5491.547, 726.8108, 4.539504, 3298.885, 715.5175, 4.611426, 3299.465, 712.3815, 7.715432, 5496.217, 99.99586, 99.95818, 99.8438, 99.9648, 99.96904, 99.92981
56852.01408000001, 59.999769832598524, 59.999347833872555, 60.00009277568242, 30.301957934627055, 30.302475085118814, 30.298960109844455, 0.99997395715913, 0.9999813905144547, 0.9999706174166118, 8649.221068055613, 8627.743616391428, 8630.162448928264, 201.04027819588782, 53.82373496768389, 60.039677747865426, 8654.073229053178, 8620.619454416192, 8635.101732875997, 287.07365420726245, 285.90198904188173, 286.50242655660185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.5038, 4.561746, 3300.527, 727.6474, 7.555051, 5497.514, 708.2581, 7.752888, 5491.433, 726.7331, 4.53932, 3298.883, 715.4793, 4.610696, 3299.023, 712.4014, 7.715066, 5496.214, 99.99947, 99.95648, 99.84283, 99.96303, 99.98386, 99.93501
56854.3458, 59.99802830747855, 59.99805783268686, 59.99670675684658, 30.315315364089624, 30.311391227638097, 30.313657296101777, 0.9999749525508072, 0.9999802721937142, 0.9999759692576803, 8647.521682950905, 8626.858421338511, 8637.965165501799, 206.3850056949973, 55.725664320507576, 61.60031893809128, 8648.363791604488, 8627.793926028678, 8641.553094188792, 286.86794227445324, 285.82812018872266, 286.636666920144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 717.3331, 4.601366, 3299.737, 733.8537, 7.479715, 5489.555, 714.6446, 7.693064, 5497.886, 732.9859, 4.495008, 3294.66, 721.793, 4.572344, 3300.314, 718.5845, 7.653537, 5499.484, 100.0, 99.80356, 99.96016, 99.837, 100.0, 99.98921
56856.740880000005, 59.9975064537462, 59.99880470775119, 60.00079241354125, 30.314865831095204, 30.326104530175673, 30.305163623878364, 0.9999705474962924, 0.9999804950347255, 0.9999711711241397, 8650.250637859526, 8621.97726692134, 8641.788063075186, 198.68588252108475, 50.98945704978769, 61.1084218364017, 8647.093148010154, 8628.300142124508, 8630.586262496226, 287.0686983900673, 285.8941315327848, 286.5824377680617, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.5826, 4.560675, 3300.641, 727.5696, 7.555973, 5497.464, 708.2969, 7.753072, 5491.545, 726.8108, 4.539136, 3298.942, 715.403, 4.611792, 3298.91, 712.4213, 7.714883, 5496.162, 99.99802, 99.95768, 99.84284, 99.96653, 99.98714, 99.93722
56859.14804000001, 60.00494896517512, 60.003525632392, 60.00432798832333, 30.289620330628864, 30.27230083423608, 30.29478245513041, 0.9999737942938264, 0.9999795286600218, 0.9999745067691309, 8635.761416336365, 8626.168390335784, 8622.303527946417, 204.663193346375, 56.30956253470458, 62.414843328598636, 8636.039725760951, 8619.473099150422, 8620.665265207725, 287.035157917895, 285.88888366639253, 286.55904666729276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.6024, 4.561389, 3300.033, 727.5696, 7.554867, 5497.568, 708.2969, 7.756201, 5489.506, 725.5292, 4.552374, 3299.932, 712.5418, 4.631515, 3297.054, 708.0275, 7.759747, 5489.582, 100.0, 99.95563, 99.82417, 99.98388, 99.94352, 99.80918
56861.481960000005, 60.007559829932944, 60.00839041705368, 60.008011704919944, 30.294307302862215, 30.31887763809816, 30.29293726581878, 0.9999731879553009, 0.9999781060426531, 0.999974564660396, 8650.308568733519, 8624.07211393868, 8631.359642285104, 208.16025412155295, 50.80515774677633, 60.402388979403895, 8654.817839040255, 8623.3989124106, 8634.701030232016, 287.0507936090271, 285.9768875760087, 286.5150789816414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 720.0, 728.9451, 4.526588, 3298.218, 723.6201, 7.600732, 5499.565, 705.3463, 7.775345, 5489.723, 725.8398, 4.546123, 3299.006, 715.3839, 4.610878, 3299.734, 712.3616, 7.715615, 5496.564, 99.9519, 99.99403, 99.79759, 99.96849, 99.99055, 99.93309
