TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
56877.928680000005, 60.00933174656363, 60.01361528402684, 60.006249074500786, 27.785974650596003, 27.811146909503044, 27.79257194895249, 0.999979375896358, 0.999984540198882, 0.9999831979563643, 7927.958607736199, 7906.193062234473, 7921.733604699806, 188.32004779807903, 41.717754474280525, 48.89736116512722, 7936.740013195336, 7903.935749780911, 7917.654248250654, 286.96557553618896, 285.9604402939084, 286.5701544185523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 720.6254, 4.582448, 3300.352, 731.4606, 7.502924, 5491.86, 713.8099, 7.696009, 5498.725, 732.9082, 4.493538, 3294.503, 721.6786, 4.572892, 3300.038, 718.6043, 4.592136, 3299.889, 100.0, 99.8506, 99.96801, 99.83201, 100.0, 100.0
56880.29976, 60.00854488131729, 60.00705634030086, 60.01116787800494, 27.79781006113583, 27.802114932010245, 27.7910168780673, 0.9999829889414851, 0.9999879623476242, 0.9999837202328936, 7925.317898342901, 7912.963129103237, 7915.329822673812, 186.07362708182563, 38.30750059867478, 48.29181277705948, 7934.229140763355, 7908.2823772391375, 7918.340509058638, 286.9971943827808, 285.9265598893298, 286.3740930563703, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.4052, 4.561924, 3300.034, 727.6668, 7.555604, 5497.579, 708.2969, 7.753256, 5491.834, 726.8496, 4.53932, 3298.943, 715.3839, 4.611609, 3299.406, 712.1628, 4.630408, 3297.764, 100.0, 99.95458, 99.84585, 99.96655, 99.9806, 99.93083
56882.608960000005, 60.00908868299087, 60.010585476921975, 60.011897796684124, 27.826298518805363, 27.804317015290884, 27.81408175246035, 0.9999794887275504, 0.9999846285776864, 0.9999777752766053, 7938.439394800058, 7907.437641872632, 7920.830650084441, 178.55805238592757, 42.970040208969294, 52.34034298017673, 7934.671403502792, 7910.039249083186, 7926.909201335451, 286.92933060523137, 285.84464985176294, 286.4272790858594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.5826, 4.560853, 3300.474, 727.5112, 7.556709, 5497.508, 714.5087, 7.693985, 5498.346, 726.7525, 4.53932, 3299.277, 715.4793, 4.611426, 3299.404, 718.4254, 4.593235, 3300.067, 100.0, 99.95558, 99.96853, 99.97668, 99.97901, 100.0
56884.96316000001, 60.01335212034938, 60.01043409519976, 60.011877284984685, 27.80717208546269, 27.81988117233948, 27.821726166143783, 0.9999880120686254, 0.9999867168872631, 0.9999880536631948, 7928.216791987572, 7910.571363045435, 7917.61944532706, 186.61657922934228, 44.16498621359551, 33.39270415947033, 7938.832929924173, 7909.8419755063705, 7914.527262083298, 287.0170265623315, 285.90240233093505, 286.5030829378594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 729.8914, 4.517129, 3297.271, 721.266, 7.62652, 5500.907, 720.8758, 7.629375, 5500.268, 720.4609, 4.581608, 3300.219, 709.1656, 4.646856, 3295.803, 724.7277, 4.553314, 3299.596, 99.9159, 100.0, 100.0, 100.0, 99.86622, 99.97789
56887.3738, 60.014572958872755, 60.01244352703762, 60.013463250934585, 27.81734113403862, 27.823142493459905, 27.79469794163802, 0.9999809512188298, 0.9999867897114657, 0.9999795827502777, 7931.719151806102, 7899.397789618232, 7915.4235044784355, 183.21999078739327, 39.86850758171431, 51.01682910759928, 7932.4033986188815, 7905.814746365436, 7918.035215510477, 287.1204224995087, 285.9423569563803, 286.5025793428801, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.6221, 4.56014, 3300.034, 727.6474, 7.556525, 5497.514, 714.6252, 7.69288, 5498.274, 726.772, 4.539136, 3298.997, 714.1631, 4.622749, 3298.216, 721.3678, 4.574556, 3299.975, 100.0, 99.95436, 99.96641, 99.97477, 99.94454, 100.0
56889.74768000001, 60.0140209489391, 60.01335733018326, 60.0121966567437, 27.780831217961733, 27.771793268520653, 27.784156702501463, 0.9999829559893008, 0.9999839038636812, 0.9999816404433909, 7921.945850235931, 7896.729640526233, 7908.520324234984, 181.65296950786978, 40.68607597956452, 47.945264204737214, 7926.00457801606, 7898.734511065138, 7900.797670947657, 287.02231660001706, 285.9248658437665, 286.5748806507668, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.5629, 4.561032, 3300.259, 727.7446, 7.550078, 5496.924, 713.8487, 7.708158, 5496.074, 729.2575, 4.519095, 3297.025, 705.0645, 4.670597, 3290.738, 730.5331, 4.509549, 3296.031, 100.0, 99.94398, 99.93552, 99.90844, 99.74713, 99.88695
56892.053680000005, 60.01749759578063, 60.01707139594116, 60.01678485876298, 27.798066369397187, 27.78879618202069, 27.808098632288665, 0.999984078148464, 0.9999860669561818, 0.9999846686944962, 7930.2204601049125, 7909.8329996351895, 7916.240662183733, 183.60140974005753, 38.77738567231563, 43.41673247421295, 7931.697541894728, 7912.200964652645, 7918.421677070038, 287.1785520336406, 286.0416219275528, 286.6734297937837, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 719.3243, 4.586374, 3300.363, 730.3906, 7.522633, 5495.697, 712.8005, 7.707238, 5497.362, 726.8885, 4.539504, 3298.829, 709.1656, 4.647769, 3296.238, 724.7476, 4.552948, 3299.433, 100.0, 99.90295, 99.95063, 99.97314, 99.8665, 99.98141
56894.418560000006, 60.01709288161391, 60.02113824247015, 60.02124181755767, 27.806265981531986, 27.816389607500998, 27.794171034542824, 0.9999837002795591, 0.9999848844409235, 0.9999814656134484, 7923.582593258921, 7904.645255597704, 7919.436841746312, 189.15213330011647, 42.36607114462379, 40.94477334870362, 7929.6543840982995, 7909.95685891659, 7917.100759739918, 287.03751243109855, 285.9529364749768, 286.6255325997849, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.6221, 4.561389, 3300.694, 727.6279, 7.554499, 5496.958, 708.2969, 7.753072, 5491.665, 726.7525, 4.539871, 3299.103, 709.1083, 4.648134, 3296.127, 724.7874, 4.553131, 3299.83, 100.0, 99.95743, 99.85091, 99.96662, 99.86641, 99.99345
56896.85596000001, 60.02016549049381, 60.017305442920275, 60.01834377190769, 27.782465364821103, 27.783594004692155, 27.775278473049507, 0.9999860593018236, 0.9999817767571836, 0.9999834830034551, 7926.980541404161, 7902.685155624668, 7909.151769382205, 187.78030153770987, 47.97669500757297, 45.60020339116659, 7928.816731190759, 7903.95369706373, 7911.858896905719, 287.0911116042294, 285.8889723325172, 286.6061200438152, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 729.9702, 4.516772, 3297.318, 721.2271, 7.623941, 5500.235, 701.9104, 7.80811, 5480.687, 720.4221, 4.580321, 3300.394, 715.4984, 4.611609, 3299.29, 718.5845, 4.592685, 3300.232, 99.92749, 100.0, 99.6526, 100.0, 99.9804, 100.0
56899.28860000001, 60.019099680400984, 60.021626795820744, 60.01742867376509, 27.797834730386118, 27.8229109507495, 27.818078191581932, 0.9999841794282416, 0.9999869396991231, 0.9999830058285443, 7924.645967950613, 7902.304638293721, 7915.010859551846, 183.64871930559684, 42.13832075657547, 43.61202325272802, 7929.964383932331, 7910.41011109408, 7916.237123713259, 287.191855778418, 285.9724451942886, 286.4837582563092, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.5629, 4.561032, 3300.359, 727.7446, 7.554499, 5498.072, 708.2581, 7.753256, 5491.662, 726.7137, 4.539136, 3298.831, 709.1656, 4.647221, 3295.854, 724.7476, 4.552765, 3299.923, 100.0, 99.9517, 99.84284, 99.96801, 99.86141, 99.98879
56901.59008, 60.02011362981909, 60.01722942363776, 60.017409898149424, 27.806114184291616, 27.808232679245396, 27.804579212334776, 0.9999789309727743, 0.9999858768226705, 0.9999780407200846, 7935.632122965206, 7903.119347618534, 7915.919619658173, 185.3290555267621, 44.62917409384045, 46.46489003129, 7934.258548465196, 7909.389097683132, 7920.834010959147, 286.9911841191563, 285.86238507325174, 286.586524180975, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.6615, 4.561032, 3300.527, 721.3243, 7.625599, 5500.556, 708.2969, 7.753993, 5491.599, 726.8108, 4.539504, 3299.312, 715.7273, 4.605582, 3300.076, 716.5566, 4.607518, 3299.48, 100.0, 100.0, 99.84781, 99.95954, 99.98797, 99.97541
56903.930640000006, 60.01969764326628, 60.0208499958876, 60.021623647287264, 27.79778192626336, 27.79818749505402, 27.81051829864579, 0.9999841997301913, 0.9999846841069601, 0.999983885433854, 7931.685505927921, 7910.768882325911, 7912.548648049574, 184.33780296350392, 42.26783375174682, 44.848463815013474, 7930.945286426111, 7900.722284247305, 7912.6053876017595, 287.10745943637124, 285.8539966161733, 286.6000912968982, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 717.2345, 4.600831, 3299.948, 714.9818, 7.685647, 5498.969, 713.1693, 7.71276, 5495.907, 730.6362, 4.517256, 3297.354, 717.6348, 4.599738, 3299.914, 717.2922, 4.59708, 3300.351, 99.99701, 99.98317, 99.9322, 99.91842, 99.98713, 99.99719
56906.27852000001, 60.01793514374255, 60.01618389645747, 60.017287390175035, 27.793410463234306, 27.794644214797188, 27.813898600548697, 0.9999771463131848, 0.9999821472788433, 0.9999786713521527, 7939.914970640072, 7908.607057039403, 7916.870369946927, 187.82384745719264, 47.09646283187078, 51.861939224561866, 7927.121210014817, 7910.7428774827, 7918.502905843117, 287.02679835290166, 285.99390873057706, 286.6488902287582, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.5826, 4.561032, 3300.368, 721.4022, 7.625415, 5500.3, 713.2275, 7.701163, 5497.922, 726.7525, 4.538768, 3299.166, 715.4602, 4.611609, 3299.565, 718.5845, 4.592319, 3300.005, 100.0, 100.0, 99.96405, 99.97331, 99.97246, 99.9953
56908.67740000001, 60.020110433286604, 60.02067556991866, 60.01773812184167, 27.794848176806067, 27.804953580024247, 27.801942586929634, 0.9999868614433374, 0.9999856558801393, 0.9999839073586497, 7926.940173232658, 7905.6232167240805, 7915.722019852719, 187.94100336979773, 41.70237508982291, 42.04339689757467, 7938.071626410296, 7911.454879106492, 7916.2839591474, 287.20211442657836, 285.97468430176286, 286.63588068756184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 728.6494, 4.523376, 3297.218, 727.6668, 7.555051, 5498.415, 720.8758, 7.630111, 5500.222, 720.3832, 4.581057, 3300.274, 709.1465, 4.647769, 3296.016, 724.7277, 4.552582, 3300.116, 99.91428, 99.94633, 100.0, 100.0, 99.86791, 99.97789
56911.03856000001, 60.01877247933211, 60.02039658024191, 60.020551488859155, 27.78595954348422, 27.78592446245442, 27.802087235632104, 0.9999831664967782, 0.9999852504808732, 0.9999802973184766, 7939.633012632941, 7917.6301174269165, 7921.355664907956, 187.1125919416413, 42.35893810829475, 48.872610480231856, 7936.173514555885, 7910.302603447318, 7912.985439445616, 287.14385017028104, 286.0634577249435, 286.65746960931, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.6024, 4.560318, 3300.531, 721.5773, 7.622099, 5500.418, 714.6446, 7.693432, 5498.181, 726.8302, 4.53932, 3298.822, 715.4221, 4.611426, 3299.401, 718.4453, 4.593235, 3300.172, 100.0, 100.0, 99.97448, 99.96815, 99.979, 100.0
56913.41560000001, 60.023695616037315, 60.02455187505443, 60.0264437225179, 27.785510171529037, 27.78599002315978, 27.788108757303267, 0.9999811687259145, 0.9999853437673215, 0.9999802060395088, 7931.492892886262, 7905.367407411213, 7918.055381895942, 184.63464416206102, 42.87395758989442, 47.30545801705375, 7930.3426722692875, 7898.340372836376, 7909.630860267165, 287.12493729746376, 286.02829709149506, 286.67899992013497, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.5826, 4.560675, 3300.139, 727.6085, 7.555051, 5497.302, 714.6058, 7.694353, 5498.503, 726.7137, 4.540239, 3298.604, 709.2037, 4.647221, 3295.747, 724.8669, 4.552399, 3299.943, 100.0, 99.94548, 99.97363, 99.95629, 99.86309, 99.98284
56915.75448, 60.02183179167962, 60.0200947786084, 60.021052607213115, 27.77266692851051, 27.776760836039774, 27.77987129600775, 0.9999825479804497, 0.9999863599183845, 0.9999842728913549, 7930.548315696565, 7905.640024466238, 7924.875024209044, 181.62836335773363, 38.55173877654897, 46.77228563726658, 7932.86812966634, 7900.673820427809, 7917.919642628488, 287.1925455507327, 285.9603352418024, 286.62136449225926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 717.2148, 4.601009, 3300.063, 733.8926, 7.480083, 5489.383, 708.2775, 7.753624, 5491.656, 733.0247, 4.494089, 3294.512, 702.8328, 4.678267, 3290.849, 729.3004, 4.522367, 3298.144, 100.0, 99.80557, 99.84394, 99.82673, 99.72131, 99.94235
56918.15324000001, 60.02132989382159, 60.021647745692746, 60.02317184919714, 27.78013301573437, 27.801677438565584, 27.769083526818356, 0.9999850178308571, 0.9999880243745778, 0.9999852273029789, 7933.581241504995, 7906.072676926613, 7906.14171853929, 187.3806209124109, 41.73703033413767, 41.81979395270855, 7924.926403391661, 7906.292491195442, 7918.529538787766, 287.1650146382244, 286.041584819681, 286.6358037310767, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.5629, 4.560675, 3300.253, 727.4333, 7.553578, 5497.689, 712.9946, 7.708894, 5496.636, 726.6943, 4.53932, 3299.339, 709.2419, 4.646856, 3295.694, 724.9663, 4.552399, 3299.656, 100.0, 99.95684, 99.93744, 99.96653, 99.8665, 99.98817
56920.43836000001, 60.020843601679616, 60.023005499371116, 60.0183775125464, 27.78074575595211, 27.778448690948238, 27.761412983181078, 0.9999834106847713, 0.9999820554937825, 0.9999851366362961, 7921.692800684788, 7905.031212778525, 7915.542226928752, 190.34733821175405, 45.24988463164527, 44.7569949885966, 7925.147721544003, 7896.916135049666, 7915.6178893731285, 287.12300549596193, 286.04218054547215, 286.6790976231753, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 724.6275, 4.551395, 3299.781, 725.0014, 7.590049, 5500.0, 704.6863, 7.787862, 5484.116, 721.5289, 4.57646, 3300.615, 715.3076, 4.611244, 3299.458, 718.5646, 4.592136, 3300.296, 99.99196, 99.9874, 99.70979, 100.0, 99.98219, 99.99356
56922.77492, 60.02272851119959, 60.019652795707344, 60.02243886239526, 27.78608686770275, 27.775308312611376, 27.764226432250634, 0.999987453204773, 0.999984562484259, 0.9999839648854053, 7931.307453530264, 7896.060439776802, 7913.843865879525, 190.71477566540534, 43.294155984288864, 41.684261334952, 7940.6156102118, 7907.507232909537, 7909.041478599652, 287.1306701485575, 286.0550759643767, 286.60921108380705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 725.633, 4.549432, 3300.008, 727.161, 7.556709, 5497.789, 708.2775, 7.753256, 5491.598, 726.7525, 4.538952, 3298.896, 709.0893, 4.646491, 3296.07, 724.847, 4.552216, 3299.66, 99.99883, 99.95844, 99.84691, 99.96994, 99.85967, 99.98122
56925.088840000004, 60.020809366247775, 60.01957516006985, 60.01891494184227, 27.791317974507255, 27.799549189649863, 27.803977825950852, 0.9999805106683536, 0.9999848207471422, 0.9999821064833909, 7929.227976159026, 7900.733187255799, 7914.27984937815, 183.808277574778, 43.62541414902171, 49.878738657005215, 7929.215358077395, 7907.722502716623, 7914.0167620440125, 287.08242957900757, 285.88278465196845, 286.53384059750454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.6221, 4.561211, 3300.584, 727.5501, 7.555973, 5497.574, 708.3163, 7.753256, 5491.828, 726.7914, 4.539136, 3298.825, 715.3839, 4.611974, 3299.458, 718.5049, 4.593235, 3300.521, 99.99932, 99.95449, 99.84487, 99.963, 99.98217, 100.0
56927.45852000001, 60.01574361436854, 60.01414154523385, 60.016106745782444, 27.791179583309344, 27.792415532968324, 27.79239138166356, 0.9999853832551364, 0.9999865760031375, 0.9999839407006185, 7931.835765930282, 7904.094127126786, 7914.471013428889, 184.8271864468952, 41.148098453024204, 45.260920481065114, 7932.11788987004, 7909.5743046304215, 7915.420994274486, 287.08079796397277, 286.05251983108815, 286.5440975424651, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 717.2936, 4.600473, 3300.23, 733.8732, 7.479715, 5489.273, 714.664, 7.694353, 5498.396, 732.9471, 4.495008, 3294.548, 721.8312, 4.571796, 3300.147, 712.1628, 4.630591, 3298.218, 100.0, 99.80467, 99.96944, 99.83338, 100.0, 99.9446
56929.828400000006, 60.0209200379863, 60.020304561976104, 60.01885774505711, 27.802519103041867, 27.785873445661093, 27.801743983163764, 0.9999750010776746, 0.9999844550517275, 0.9999794511432623, 7930.672154565948, 7913.871521743864, 7920.886784402457, 182.69836145524323, 40.06396210859498, 49.44357297519764, 7933.402282632636, 7913.653999788042, 7915.8966306065595, 287.1165728729438, 285.9882519316483, 286.51425956271316, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.6024, 4.560675, 3300.085, 727.5306, 7.555051, 5497.174, 708.2969, 7.753072, 5491.777, 726.6749, 4.539688, 3298.774, 715.3649, 4.611792, 3299.242, 718.6441, 4.592502, 3300.289, 100.0, 99.95569, 99.84909, 99.96145, 99.974, 99.99544
56932.13220000001, 60.01735466662171, 60.01694573996831, 60.01753322729758, 27.805563225049347, 27.791288280818435, 27.798925824282787, 0.9999816184378008, 0.9999852232787908, 0.9999837327790627, 7932.130255533418, 7913.448323534991, 7914.982908384352, 185.59570833162115, 39.819418076847796, 47.90060505141025, 7941.002756131562, 7907.132121356954, 7914.879642182877, 286.9578556259726, 285.9924849876678, 286.526410208729, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.6615, 4.560318, 3300.196, 727.6863, 7.556525, 5497.979, 714.6058, 7.694353, 5498.554, 726.6749, 4.539504, 3299.084, 714.373, 4.620557, 3298.146, 721.2286, 4.575838, 3300.153, 100.0, 99.96186, 99.97061, 99.97083, 99.96185, 100.0
56934.4786, 60.014339725940324, 60.010589738524715, 60.01608916074744, 27.79760326634433, 27.797166908043735, 27.8223075986889, 0.999981154027418, 0.9999893727522103, 0.9999841890119784, 7931.623061362083, 7912.038411701247, 7918.712652377175, 185.842891612549, 40.39805483815053, 44.10457419427166, 7933.410304860805, 7913.819650483461, 7918.460649051351, 287.02044311845424, 285.97006070213183, 286.5402560487563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 729.8716, 4.517843, 3297.103, 721.48, 7.61952, 5500.483, 719.3229, 7.652568, 5499.684, 723.5485, 4.558074, 3299.695, 713.6863, 4.621653, 3298.941, 718.9224, 4.592319, 3300.177, 99.92066, 100.0, 99.99285, 100.0, 99.96652, 99.99358
56936.87988000001, 60.01119165916875, 60.01059826721755, 60.008173846913884, 27.800945268634635, 27.79654200163055, 27.798320994793134, 0.9999821227659874, 0.9999888686303493, 0.9999837089243223, 7935.15547628572, 7915.47800101881, 7917.2731022540165, 185.60401998449242, 40.037678730852804, 46.7333155221977, 7931.029473474676, 7912.340174063371, 7914.648638867725, 286.9656121257817, 286.0576860832505, 286.53037979671154, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.6024, 4.560853, 3300.311, 727.5696, 7.555973, 5497.476, 714.567, 7.694169, 5498.119, 726.7914, 4.540055, 3299.223, 709.1083, 4.646491, 3295.741, 724.7675, 4.552216, 3299.491, 100.0, 99.95755, 99.97144, 99.97506, 99.86954, 99.985
56939.23096000001, 60.006520054783905, 60.008410643058795, 60.008122959492134, 27.76551796876954, 27.76086190971801, 27.77094345322535, 0.9999855147128842, 0.9999887036999463, 0.9999826036484551, 7921.173155444829, 7903.8772773333185, 7904.615269893872, 184.4707535109652, 37.39146522616011, 47.053349395446276, 7922.323995312788, 7902.5347679986935, 7909.006045322581, 287.13717479410894, 285.99836518413963, 286.5340826323262, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 718.0428, 4.600295, 3300.23, 733.8926, 7.479531, 5489.385, 708.2969, 7.753072, 5491.774, 733.0635, 4.494273, 3294.839, 702.89, 4.679911, 3289.612, 731.2289, 4.507717, 3296.313, 99.99528, 99.80265, 99.84904, 99.835, 99.68068, 99.87278
56941.52924, 60.00838281785105, 60.00755539905389, 60.0080706091381, 27.780526861942487, 27.78786890310132, 27.771316455376596, 0.9999819622105068, 0.9999861987233497, 0.9999819467996721, 7933.241569790714, 7915.400141449273, 7912.662171663447, 180.6631332016641, 42.14483211543984, 50.047861282157555, 7924.004981784548, 7914.770803739961, 7915.5684397064, 287.1172614310676, 286.10548484315433, 286.74325149164537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.5826, 4.560497, 3300.249, 727.6668, 7.554683, 5497.407, 714.4893, 7.694353, 5498.231, 726.7914, 4.539504, 3299.272, 709.2228, 4.646856, 3295.579, 724.6681, 4.552948, 3299.25, 99.99628, 99.95445, 99.9642, 99.97188, 99.86968, 99.97422
56943.893200000006, 60.00558168806399, 60.00563531275334, 60.00491769236019, 27.782432918230747, 27.82065403543058, 27.79306368566988, 0.9999808285744647, 0.9999884767716558, 0.9999831848439106, 7920.903363949974, 7908.212601578756, 7915.424536280515, 180.00992490878207, 36.37752492843879, 47.77050272174529, 7923.721086730337, 7912.34767955826, 7917.715895153672, 287.0365962245478, 285.9786454411342, 286.74590363773507, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.5432, 4.561032, 3300.201, 727.5306, 7.554867, 5497.35, 708.3358, 7.752888, 5491.657, 726.772, 4.539136, 3298.926, 709.2037, 4.646491, 3295.857, 724.8271, 4.551666, 3299.436, 100.0, 99.95464, 99.84482, 99.97677, 99.87305, 99.97773
56946.2632, 60.00756992155796, 60.00996145857167, 60.00809470377953, 27.753258235166157, 27.8263845397444, 27.770130499795698, 0.9999809551160025, 0.9999835422303557, 0.9999826841620725, 7920.419861822244, 7914.645990951907, 7920.063648503716, 182.09970052399558, 44.53853428830405, 46.998445092685415, 7920.549525691985, 7913.968341890398, 7922.101649172207, 287.08157550364035, 286.027866179719, 286.6340519922661, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 729.8914, 4.516593, 3297.151, 721.3049, 7.625599, 5500.273, 701.9492, 7.808478, 5480.742, 720.4415, 4.580321, 3300.448, 715.0024, 4.614348, 3298.898, 720.5328, 4.58005, 3300.143, 99.90879, 100.0, 99.64846, 100.0, 99.96152, 100.0
56948.630600000004, 60.006122638128616, 60.00334172455091, 60.00267182783558, 27.79533887610261, 27.8140259656296, 27.797016042123158, 0.9999841711798289, 0.9999856481096555, 0.9999832988577467, 7926.355803835957, 7911.436345352779, 7919.509490546408, 178.79997146107598, 39.878422025156496, 51.98623045624754, 7928.270370923383, 7914.031844950223, 7916.068838630707, 286.99368025304665, 286.07382134405856, 286.69804469713495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.6418, 4.560853, 3300.311, 727.6279, 7.555236, 5497.58, 708.3163, 7.753072, 5491.938, 724.1699, 4.556787, 3300.176, 713.3239, 4.623845, 3298.889, 719.0417, 4.589023, 3299.777, 99.99945, 99.95262, 99.8408, 99.998, 99.96705, 100.0
56951.004440000004, 60.00498097016668, 60.0041577718018, 60.00194666978879, 27.77319718108043, 27.807800956835568, 27.780004738939613, 0.9999847165906208, 0.9999848225612008, 0.9999854965087152, 7925.128207132384, 7908.4734213129295, 7920.522843147541, 181.60531015845072, 43.534063451042016, 47.590558798010534, 7921.524826587819, 7913.582537810598, 7918.800613728539, 287.07309022152094, 286.03252215307276, 286.6770594250685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 722.5181, 4.570848, 3300.59, 730.1571, 7.520238, 5493.083, 713.0334, 7.708526, 5497.735, 714.7713, 4.618565, 3299.079, 721.6786, 4.572527, 3300.263, 712.2424, 4.629858, 3297.813, 100.0, 99.88336, 99.95741, 99.9707, 100.0, 99.93231
56953.315440000006, 60.00426170203092, 60.001861126386345, 60.00486220294583, 27.779519232097584, 27.808446211007542, 27.789222529145988, 0.9999831552801042, 0.9999863414670926, 0.9999857255188658, 7925.192299346703, 7913.310996273335, 7919.002987409161, 178.26629355653085, 43.02742405553931, 48.920122720563086, 7932.511764102099, 7913.8639775668225, 7915.822122352512, 286.99782251734894, 285.93645489611134, 286.6428527994988, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 721.8675, 4.567992, 3300.744, 727.7836, 7.554315, 5497.346, 708.2581, 7.753072, 5491.823, 720.4998, 4.580505, 3300.506, 715.4412, 4.611974, 3299.344, 718.6043, 4.592868, 3300.352, 100.0, 99.95266, 99.84993, 100.0, 99.97872, 100.0
56955.625040000006, 60.005190135721875, 60.004455720386275, 60.00729848412455, 27.784516124841037, 27.80452684708155, 27.78021736124609, 0.9999827499636599, 0.9999865684099922, 0.9999810697973467, 7927.275056349266, 7913.838665800322, 7920.989786535362, 177.6225176419307, 39.612774364380584, 50.02281507374619, 7924.252313360636, 7908.467523037574, 7916.246883662513, 286.8847011347027, 285.9817627714185, 286.6847598516871, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.5629, 4.561389, 3300.196, 727.589, 7.555051, 5497.644, 708.3163, 7.753808, 5491.491, 720.4609, 4.580505, 3300.117, 715.403, 4.611244, 3299.673, 718.5447, 4.592502, 3300.063, 100.0, 99.94734, 99.84389, 100.0, 99.97558, 100.0
56957.93972, 59.99940128731704, 60.00278097830872, 60.006170980130804, 27.778094211140314, 27.790185168359073, 27.772314097222424, 0.9999848912434651, 0.9999860105476693, 0.9999850290824592, 7922.721207520851, 7907.939704605331, 7921.886700968284, 180.854586587393, 42.22223301333679, 45.717142785424585, 7925.1912817763005, 7903.078041954859, 7921.446844389581, 286.7984706550587, 285.7807868132011, 286.5386757634691, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 729.9702, 4.516772, 3297.275, 721.4022, 7.624862, 5500.327, 701.9298, 7.808294, 5480.859, 726.6555, 4.539688, 3298.768, 709.2419, 4.647038, 3295.857, 724.7874, 4.553131, 3299.603, 99.92575, 100.0, 99.65058, 99.97666, 99.87306, 99.99695
56960.30344, 60.00251128043047, 60.00201850720627, 60.00425528564197, 27.779901983513536, 27.80085500428929, 27.77337334219045, 0.9999810567268873, 0.9999873994570322, 0.9999807998388949, 7922.034991505272, 7913.154901425679, 7922.629993936124, 179.57674478170065, 37.01402887382801, 49.023717509134315, 7922.9643321430685, 7911.238665671469, 7920.53820109619, 286.9394140792483, 285.9106773928443, 286.7242949321199, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.6418, 4.561032, 3300.364, 727.6085, 7.554499, 5497.582, 708.2969, 7.753256, 5491.716, 720.4803, 4.581057, 3300.452, 715.4602, 4.612522, 3299.345, 718.6242, 4.589938, 3300.489, 100.0, 99.95462, 99.84487, 100.0, 99.97876, 100.0
56962.61952000001, 60.00189099368427, 60.003215749100015, 60.00562251015913, 27.766848019855928, 27.78324642881964, 27.781143559980364, 0.9999803428532492, 0.999988750890773, 0.9999788732024416, 7922.965330604826, 7906.780070479772, 7912.953762516431, 173.69940911815502, 34.031502603446825, 51.276528186624915, 7928.219545736918, 7910.804842771738, 7916.324437920429, 287.00905962345286, 285.9258400462689, 286.777415414235, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.6221, 4.561032, 3300.363, 727.5501, 7.555236, 5497.069, 708.2581, 7.753256, 5491.427, 726.7331, 4.538584, 3298.851, 716.5666, 4.6054, 3300.214, 727.4714, 4.534453, 3298.184, 100.0, 99.9546, 99.84272, 99.96469, 99.98914, 99.95166
56964.925520000004, 60.002037718578194, 60.00405604218734, 60.008935498483844, 27.783691613808788, 27.808588085021267, 27.793605845394698, 0.9999777845545882, 0.9999850377530957, 0.9999786575829295, 7926.313000547863, 7904.517005210875, 7916.94924390689, 177.0011854665172, 40.47854140435993, 51.06781947895524, 7924.855446048195, 7910.652334142078, 7922.425605422906, 286.9743278930886, 285.95662377615514, 286.7364991392963, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 717.4711, 4.600652, 3300.604, 733.3089, 7.486714, 5491.903, 712.9363, 7.715521, 5495.819, 729.743, 4.518176, 3297.914, 717.5585, 4.601382, 3299.865, 725.2447, 4.549835, 3299.884, 100.0, 99.8299, 99.92559, 99.92929, 99.99061, 99.99165
56967.23436, 60.00448342455832, 60.00675205613149, 60.0100634020169, 27.774094086945862, 27.807070338739095, 27.783187088517586, 0.9999760048332654, 0.999984272788141, 0.9999782455615253, 7924.534086038219, 7906.762179033298, 7926.75827367973, 170.99475082890467, 38.48429535967716, 51.85248399520674, 7927.2090321756805, 7908.424749499135, 7924.7755520736655, 287.1200376687141, 285.96773141607235, 286.77798387227006, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.5826, 4.560497, 3300.636, 727.6668, 7.554683, 5497.459, 708.2581, 7.752888, 5491.764, 726.7331, 4.538768, 3299.222, 715.4221, 4.611426, 3299.406, 724.8669, 4.552582, 3300.052, 100.0, 99.95257, 99.84885, 99.96305, 99.9806, 99.98814
56969.57432000001, 60.0059727697874, 60.00714009819159, 60.00502640499186, 27.76715119760755, 27.795053456144917, 27.774419067034707, 0.999978164733843, 0.99998271002947, 0.9999808059488347, 7921.738748640234, 7901.488740927869, 7918.148621062579, 177.17779219660724, 43.64053148364428, 46.39089428541547, 7923.810096570634, 7902.65381234078, 7917.1420406881925, 287.1119908801432, 285.8128360335066, 286.80169568937185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 727.7228, 4.529265, 3298.316, 721.6161, 7.621915, 5500.265, 701.9686, 7.80811, 5480.917, 720.4415, 4.580505, 3300.504, 709.1846, 4.647221, 3295.908, 718.5845, 4.593051, 3300.061, 99.95114, 100.0, 99.65165, 100.0, 99.86809, 100.0
56972.030640000004, 59.99969618628905, 60.00196727018128, 60.00532129977146, 27.79409904353025, 27.817448556188562, 27.79479554392691, 0.9999821119771893, 0.9999856998586625, 0.9999807269068327, 7932.692087553162, 7907.367282539493, 7920.601436166856, 173.78439320332492, 38.88850080657494, 48.574447854294704, 7937.308059709415, 7909.556449624462, 7921.554862387056, 287.0598359884462, 285.87710834054315, 286.62150773234583, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.6418, 4.560853, 3300.196, 727.6474, 7.55542, 5497.698, 708.3358, 7.752888, 5491.374, 726.7525, 4.53932, 3298.773, 715.4412, 4.611244, 3299.128, 724.7476, 4.553131, 3300.0, 100.0, 99.95039, 99.84176, 99.96143, 99.98203, 99.9864
56974.378800000006, 60.00575260011973, 60.00575363330343, 60.004331890075285, 27.807642303535836, 27.80778980017349, 27.80790025736116, 0.9999820474830104, 0.9999837398191269, 0.9999810299355754, 7925.380406164217, 7904.332560754438, 7916.141819677575, 181.7220001578454, 46.95809462791112, 51.41054461843578, 7930.517806735245, 7904.535947156132, 7920.5132805603125, 287.0081221929833, 285.7618397940652, 286.68041097235493, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.6024, 4.561032, 3300.359, 727.6668, 7.554499, 5497.079, 708.2969, 7.753624, 5491.545, 726.772, 4.538952, 3298.885, 709.1465, 4.647038, 3295.911, 718.485, 4.593051, 3300.175, 100.0, 99.96166, 99.8458, 99.9648, 99.86473, 100.0
56976.68652, 60.00409612649991, 60.00444479647921, 60.0045258103607, 27.799029401882564, 27.806181690919278, 27.792235881501444, 0.9999800500205701, 0.9999856048393305, 0.9999787683847732, 7925.256779523995, 7907.318391275102, 7915.727539395921, 178.36183649714735, 45.37565564509396, 53.094483541916816, 7923.253028679579, 7909.451359203369, 7910.313583145372, 287.0430311382008, 285.9342018812737, 286.6251328306227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 717.2936, 4.600831, 3300.115, 733.912, 7.480083, 5489.387, 714.5087, 7.694537, 5497.721, 732.8111, 4.495744, 3294.375, 702.9281, 4.679363, 3290.37, 713.137, 4.620702, 3298.836, 100.0, 99.80564, 99.96827, 99.82312, 99.70679, 99.95859
56979.028560000006, 60.00876144340945, 60.01249774558855, 60.00907084889726, 27.792399818135706, 27.79341241746481, 27.796881096760433, 0.9999796274351727, 0.999984564035068, 0.9999767415779542, 7934.106534310534, 7908.271804257801, 7920.095918438206, 185.6617372653741, 42.76933792414002, 51.05507946162925, 7932.524485418654, 7902.279363159589, 7917.329679125952, 287.08655750769213, 286.0008481753384, 286.5235181812259, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.5826, 4.560853, 3300.201, 727.6085, 7.554315, 5497.699, 708.9181, 7.745341, 5493.785, 726.7525, 4.538952, 3298.719, 709.1656, 4.646673, 3295.689, 718.485, 4.592868, 3300.003, 100.0, 99.95565, 99.86681, 99.97844, 99.86308, 100.0
56981.34012000001, 60.00462473296054, 60.004383123997414, 60.00745788744241, 27.807103954264402, 27.806207357542405, 27.819625161476928, 0.9999855282212127, 0.999985579768349, 0.9999839136632254, 7944.7677120340895, 7913.180902508915, 7923.019275892642, 187.88938596574008, 44.05503386917397, 48.80548003011745, 7937.777316681506, 7906.651587083784, 7920.400824034005, 287.05497003268397, 285.88889297333463, 286.6113560752695, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.7798, 4.559426, 3299.84, 725.4878, 7.578997, 5499.571, 718.0999, 7.669871, 5500.182, 722.4222, 4.571128, 3300.116, 714.3157, 4.614348, 3299.459, 724.7277, 4.552765, 3299.487, 100.0, 99.9908, 100.0, 100.0, 99.98219, 99.99868
56983.703720000005, 60.003369877833116, 60.00524426387795, 60.00573573990977, 27.807119114193892, 27.817433642943083, 27.802265448680675, 0.999982218650206, 0.9999838330419094, 0.9999767811730867, 7922.53276892165, 7906.982922244777, 7919.226855326564, 185.59095088614094, 44.82975085176781, 46.80847093769262, 7940.128641349422, 7908.377575656084, 7916.7396910986035, 287.0590019785355, 285.82694636142406, 286.57554724889883, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.5793, 4.543007, 3299.456, 726.4022, 7.567577, 5498.334, 714.7028, 7.6938, 5497.943, 726.772, 4.539688, 3299.446, 709.2037, 4.647221, 3295.417, 718.6043, 4.592502, 3300.405, 99.9821, 99.96831, 99.96844, 99.96314, 99.85973, 99.99712
56986.13996000001, 60.004091498713926, 60.00025425486131, 60.002965641512, 27.807179432304444, 27.796677029051047, 27.80491533960478, 0.9999813549924244, 0.999985587114395, 0.9999798183924246, 7928.224072680954, 7908.053901161635, 7922.515557690827, 178.17292443080123, 38.147054789360936, 54.32004711163381, 7933.994561967779, 7905.092737248422, 7918.464917040925, 286.99523819485404, 285.8333933934926, 286.54268691729203, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.5826, 4.561389, 3300.196, 727.6474, 7.557078, 5497.52, 714.664, 7.693248, 5498.273, 726.7525, 4.539136, 3298.942, 715.4412, 4.611244, 3299.404, 724.8868, 4.553314, 3299.653, 100.0, 99.95351, 99.9654, 99.97662, 99.98054, 99.98809
56988.468400000005, 60.004778973824955, 60.00076198641241, 59.995770626072286, 27.781101432913673, 27.783360008507454, 27.787071253741754, 0.9999874062065428, 0.9999934505939304, 0.9999847991754469, 7933.819589615329, 7903.78929723102, 7910.81367889182, 183.08759347801015, 32.96478526474925, 44.676612059255376, 7934.719886969359, 7906.016308151367, 7917.745779922705, 287.06267905899335, 285.813796303431, 286.52255429870905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 717.3331, 4.600473, 3300.125, 733.8732, 7.479899, 5489.5, 708.3358, 7.753072, 5491.889, 732.9665, 4.495193, 3294.328, 721.6214, 4.572527, 3300.152, 731.0897, 4.508267, 3296.191, 100.0, 99.80463, 99.85113, 99.84699, 100.0, 99.88318
56990.7724, 60.002296690400875, 60.0006031644314, 60.00400707170807, 27.815335222990623, 27.809325712130082, 27.804797298003454, 0.9999795214735804, 0.9999876426525894, 0.9999818365632711, 7935.455173014821, 7907.046448004879, 7918.972789228444, 180.35681546654632, 43.87770153043493, 48.66144564975957, 7931.270035886454, 7906.093807707438, 7920.749079453768, 287.13117383763796, 285.8982781197252, 286.5303273751433, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.5038, 4.561211, 3300.249, 727.5696, 7.555604, 5497.856, 714.6446, 7.694169, 5497.994, 726.7137, 4.539871, 3299.166, 715.4793, 4.611426, 3299.347, 724.8073, 4.553314, 3299.598, 100.0, 99.95349, 99.97142, 99.97165, 99.97395, 99.9865
56993.124840000004, 60.00164984089358, 60.002720037323265, 60.002506970503376, 27.772007901382477, 27.781011425920582, 27.77774639747092, 0.9999819369803122, 0.9999867854708596, 0.9999854678065838, 7924.516200384693, 7899.4037895724005, 7916.279689405213, 185.679183791407, 40.06437794123667, 48.57654296482178, 7926.7971342572555, 7900.685532785962, 7907.873552306536, 287.06472717657033, 285.8187587644193, 286.63901392685915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 720.0, 723.5432, 4.561032, 3300.139, 727.7057, 7.55542, 5498.073, 708.2969, 7.75344, 5491.657, 726.7331, 4.539504, 3299.113, 714.9261, 4.617635, 3298.101, 722.6402, 4.570528, 3300.427, 100.0, 99.96356, 99.85203, 99.97173, 99.96016, 100.0
