TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
57009.68548000001, 60.01878975437561, 60.01892435119278, 60.01814392578868, 32.82129931992412, 32.83534206555727, 32.80819976421107, 0.9999784891474244, 0.9999815194677653, 0.9999744116428567, 9373.822278802945, 9349.292172603125, 9355.380307992918, 233.95015483197903, 60.98758665979949, 64.85435771723678, 9370.617950977456, 9343.195463033888, 9357.131947820882, 287.2795317486522, 285.90220048984247, 286.7021297616559, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 723.6024, 4.561924, 3300.148, 727.6474, 7.55542, 5497.738, 707.5981, 4.655859, 3294.704, 724.6165, 7.594578, 5499.847, 713.877, 7.695433, 5498.391, 724.4097, 7.586882, 5499.421, 100.0, 99.95042, 99.84818, 99.99581, 99.97246, 99.99007
57011.99652000001, 60.02259244555819, 60.02017971354732, 60.020956673994604, 32.79891936049217, 32.82219808174863, 32.78391940073298, 0.9999671505207848, 0.9999813735288974, 0.9999730570346235, 9373.588184697113, 9339.231872080889, 9356.826026663628, 230.7603348813218, 62.21875425299959, 72.12850999641205, 9377.006522380194, 9341.302042898233, 9355.394794881979, 287.29645939499864, 285.9543988346579, 286.73375979849095, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 731.3503, 4.501602, 3295.354, 730.6046, 7.520054, 5492.97, 711.9075, 4.629536, 3298.167, 715.315, 7.686694, 5498.235, 722.3653, 7.616173, 5500.28, 731.2886, 7.511803, 5493.324, 99.87387, 99.87833, 99.9451, 99.9687, 100.0, 99.87721
57014.33096000001, 60.02178446052361, 60.02295046675395, 60.01862166621177, 32.795842417981596, 32.817462259817084, 32.81656452618021, 0.9999746330178116, 0.9999770240625089, 0.9999741832052731, 9373.55359640533, 9338.642048113688, 9352.482577738396, 229.6999711309768, 55.75135135682558, 69.29573940642592, 9378.949901000988, 9348.385492909647, 9363.194910937302, 287.24865164577267, 285.9373230980498, 286.83604435929766, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 731.4094, 4.510704, 3296.617, 727.6863, 7.554499, 5497.056, 707.6757, 4.654754, 3294.258, 721.0046, 7.628409, 5500.616, 716.0134, 7.67991, 5499.181, 724.9862, 7.585417, 5498.708, 99.89682, 99.94987, 99.83974, 100.0, 99.9837, 99.99736
57016.66996000001, 60.018283142452816, 60.02027036639435, 60.02096474569916, 32.804177870565404, 32.8404907320737, 32.807713513716216, 0.9999737775879853, 0.9999771278453615, 0.9999754619306868, 9369.271189194507, 9346.30705513234, 9353.509256681664, 235.7267270369764, 59.40838414614882, 63.797952035047274, 9377.270272058133, 9340.292168057593, 9348.810607436515, 287.31059275457346, 286.02546124397367, 286.6955104629378, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 729.7534, 4.517664, 3297.204, 727.7641, 7.554315, 5498.152, 714.0428, 4.61978, 3298.627, 720.6551, 7.631535, 5500.184, 722.0792, 7.611973, 5499.731, 725.4236, 7.580656, 5499.006, 99.91733, 99.9497, 99.96561, 100.0, 100.0, 99.98053
57019.10136000001, 60.02375828136855, 60.021448080757054, 60.02141599150347, 32.813076872523034, 32.832984742542585, 32.81841220044388, 0.9999678791942813, 0.9999789571022332, 0.9999699210033592, 9378.049465175749, 9343.416873824806, 9356.60721605565, 233.1242574462617, 62.890711825587005, 72.41151808903396, 9380.201150830962, 9350.794429813011, 9356.9032866413, 287.3251754955372, 286.1086108912221, 286.699472121254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 723.4841, 4.560675, 3300.201, 721.2076, 7.626888, 5499.94, 720.3129, 4.581309, 3300.295, 727.238, 7.559644, 5497.498, 728.6218, 7.542575, 5496.441, 718.1669, 7.65134, 5499.241, 100.0, 100.0, 99.99743, 99.94238, 99.93389, 100.0
57021.41156000001, 60.025439547977214, 60.02864348482336, 60.02222443666894, 32.83504079701175, 32.831624377451035, 32.838390483351894, 0.9999731764233187, 0.9999765074084551, 0.9999715214912748, 9376.66239988001, 9346.22043267322, 9363.015401796372, 232.32483783658517, 59.203473564763954, 67.98394801283303, 9384.693203910065, 9337.522757054, 9366.331491998031, 287.31075686145266, 285.9727695413121, 286.64247651020736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 729.8519, 4.518022, 3297.214, 727.7252, 7.554315, 5497.796, 714.0428, 4.620148, 3299.077, 721.4124, 7.623628, 5500.359, 722.7468, 7.610147, 5500.042, 723.4156, 7.604095, 5499.848, 99.92574, 99.95852, 99.97064, 100.0, 99.99757, 99.99583
57023.75116000001, 60.0214883951964, 60.02257549584156, 60.020713154205296, 32.804921255893674, 32.79571320419223, 32.77806483987042, 0.9999704900771983, 0.999973304442447, 0.9999734792302126, 9375.0983500501, 9342.889855086956, 9357.17413136506, 229.57645509002668, 63.60795098158496, 74.19589537683737, 9368.0032990507, 9344.208252196766, 9352.119668664049, 287.24889965195223, 285.95041564788465, 286.7696693878072, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 723.5826, 4.560675, 3300.091, 727.5696, 7.55321, 5497.467, 720.2352, 4.580757, 3300.882, 719.7036, 7.646611, 5499.698, 731.1778, 7.512807, 5491.768, 715.0257, 7.694007, 5497.574, 100.0, 99.95255, 100.0, 100.0, 99.86212, 99.96586
57026.08928000001, 60.01859237267743, 60.02008190565772, 60.018615599348976, 32.81445940161932, 32.80980009824026, 32.811174849590856, 0.9999690725354539, 0.9999738096727807, 0.999969863184691, 9382.368101628825, 9347.5534798435, 9363.518774510325, 229.32792141342816, 69.49745966349383, 71.74495330423451, 9381.679767633492, 9347.420769230373, 9366.86625621855, 287.2592718953663, 285.9104470384713, 286.75772729520855, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 717.8851, 4.597261, 3300.76, 732.0248, 7.505503, 5493.543, 723.2829, 4.562717, 3300.706, 719.0239, 7.644037, 5500.124, 729.0224, 7.541662, 5496.497, 718.3856, 7.656467, 5500.396, 100.0, 99.86485, 100.0, 100.0, 99.93429, 100.0
57028.40724000001, 60.02205996986394, 60.02167730817, 60.021184791892566, 32.79732211436566, 32.82661696977902, 32.82736893681523, 0.9999698924845412, 0.9999752540973178, 0.9999685001224708, 9376.30890441342, 9341.67803729889, 9353.170199430115, 230.5889997588672, 67.1655999280083, 74.41276543573622, 9381.546846526864, 9340.746809547041, 9359.967774423685, 287.4168438939003, 285.99322607114584, 286.71506085841895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 723.5235, 4.561032, 3300.086, 727.9003, 7.555973, 5496.771, 720.3517, 4.581861, 3300.461, 720.9658, 7.628777, 5499.843, 728.2594, 7.546958, 5496.324, 712.3815, 7.715066, 5496.163, 100.0, 99.94926, 100.0, 100.0, 99.9259, 99.92883
57030.77756, 60.02040316990257, 60.02117411045197, 60.0232153810295, 32.79366845889066, 32.78609783766245, 32.79962119354032, 0.9999713984622046, 0.999976464832382, 0.9999707893825688, 9370.18330459406, 9339.869299234406, 9358.297914449797, 230.55374057510153, 61.54292470314658, 72.5584973086734, 9373.001588013072, 9342.513472295017, 9359.4936587254, 287.41677540856045, 286.03112310846217, 286.7528162038877, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 729.7534, 4.517308, 3297.275, 721.1492, 7.626704, 5500.208, 714.0428, 4.61978, 3298.907, 727.4904, 7.558908, 5497.125, 722.3462, 7.613251, 5499.606, 706.0792, 7.771833, 5488.237, 99.91719, 100.0, 99.96549, 99.95637, 100.0, 99.7826
57033.08604, 60.02489878756966, 60.02359382220878, 60.020736865213046, 32.79978077143946, 32.82938434930553, 32.8033233344402, 0.9999703204659462, 0.9999783428792394, 0.9999736167897415, 9381.28018960366, 9347.052797858765, 9354.947100687252, 232.61295819257884, 60.6281468614593, 71.6146968624555, 9384.447365526448, 9347.15689528904, 9357.60416422644, 287.2956993662786, 285.98581054807397, 286.8044832613412, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 723.5235, 4.561389, 3300.258, 727.375, 7.557262, 5497.897, 720.3517, 4.581677, 3300.301, 721.0046, 7.628041, 5500.478, 728.7744, 7.544401, 5495.78, 712.3815, 7.715066, 5496.108, 100.0, 99.96036, 100.0, 100.0, 99.92187, 99.92992
57035.45152, 60.02354604941898, 60.02513128206775, 60.0238845060269, 32.81263277844403, 32.808383737957676, 32.76159022351396, 0.9999684227239226, 0.9999744775788544, 0.9999692461186478, 9374.213130033519, 9346.436264671196, 9357.438193329366, 231.90407735835424, 63.53673704751418, 77.15345519275775, 9376.190083821457, 9341.700817842151, 9354.490897600768, 287.20430001649964, 285.9544915825875, 286.7750620578116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 729.8322, 4.517308, 3296.993, 727.3945, 7.553762, 5498.469, 720.2935, 4.581861, 3300.855, 720.9075, 7.630064, 5500.585, 728.1831, 7.545497, 5495.918, 712.3616, 7.7147, 5496.274, 99.91559, 99.94758, 100.0, 100.0, 99.94663, 99.92992
57037.76924, 60.02264660255671, 60.02450820449429, 60.02596981326838, 32.81571085751262, 32.79900591489806, 32.80455925769454, 0.9999727995812442, 0.9999749902454064, 0.9999724960036629, 9371.170587453627, 9348.98771230538, 9358.8774429677, 229.30421203834837, 67.53600474842142, 69.67465252355032, 9387.020392817818, 9344.142369722136, 9355.674666962366, 287.30888894521024, 285.98491388159795, 286.8039778014581, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 736.2987, 4.470192, 3291.544, 733.8537, 7.480268, 5489.385, 726.7964, 4.541549, 3299.601, 714.7519, 7.692577, 5498.841, 734.2488, 7.481943, 5490.005, 716.6162, 7.67423, 5498.973, 99.72554, 99.80559, 99.97279, 99.96566, 99.80572, 99.97736
57040.06996000001, 60.02770554467414, 60.02942150746473, 60.023922087334476, 32.81632092572301, 32.81109599788156, 32.808736176561446, 0.9999704008210842, 0.999979220963031, 0.9999720542552817, 9374.477004926646, 9339.446905176093, 9352.623465723553, 230.07289466210068, 58.587308205891986, 64.86746109684191, 9375.082170415986, 9339.431713884043, 9363.169988831445, 287.3640865329423, 286.00494509870043, 286.652858420053, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 729.8914, 4.517129, 3296.984, 727.7252, 7.552657, 5498.385, 721.4776, 4.56916, 3300.15, 721.024, 7.628409, 5500.362, 728.5646, 7.546227, 5496.853, 712.4213, 7.7147, 5496.447, 99.93082, 99.96923, 100.0, 100.0, 99.93545, 99.93399
57042.410480000006, 60.02202679751789, 60.024736681436266, 60.018841788851894, 32.793097392972136, 32.802810600716874, 32.83308745710091, 0.999965784346698, 0.9999829273811073, 0.9999717189084456, 9369.264608592244, 9337.949069989545, 9347.611755623377, 224.36051484565996, 51.82790305521894, 68.86033087518399, 9379.840854918348, 9339.601583665011, 9353.375659042842, 287.3077284371274, 286.10708552082974, 286.6263240512456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 729.0436, 4.526766, 3298.782, 725.2349, 7.587655, 5499.872, 730.6011, 4.510072, 3296.051, 725.8204, 7.568653, 5497.542, 721.9266, 7.61873, 5499.351, 706.1388, 7.772199, 5488.346, 99.96169, 99.9826, 99.89708, 99.95391, 100.0, 99.78671
57044.75692000001, 60.022111675172624, 60.01815642479571, 60.017164335149175, 32.7972865326475, 32.827998486074904, 32.78329072315012, 0.9999712746751596, 0.9999785631171164, 0.9999736104210881, 9377.129240043252, 9334.868060356048, 9360.301510800691, 223.95218821160825, 59.061523060085165, 70.95857525447502, 9381.611863279437, 9340.722516067799, 9358.827818480046, 287.2201457433289, 286.06190090937656, 286.71240174128474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 727.8805, 4.52748, 3297.828, 727.5306, 7.556341, 5497.529, 726.5635, 4.541181, 3299.418, 721.1017, 7.626754, 5499.783, 728.5837, 7.543305, 5496.201, 712.3218, 7.715249, 5496.101, 99.95376, 99.95367, 99.98096, 100.0, 99.93106, 99.92771
57047.08744, 60.021145919965186, 60.02243321684272, 60.022141478003256, 32.78982392545649, 32.80881324900841, 32.7981906616073, 0.9999709382856996, 0.9999820289921901, 0.9999725969714814, 9372.174411873475, 9347.171589957825, 9357.604326903878, 227.64233396785664, 57.45188940760454, 70.8295667657967, 9375.355639114317, 9339.81736624785, 9355.86979489202, 287.3398052896926, 286.07617086824143, 286.7221093752767, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 723.5629, 4.560853, 3300.306, 727.1221, 7.560209, 5497.568, 726.6023, 4.540076, 3299.254, 720.8104, 7.626386, 5500.304, 728.5837, 7.544949, 5496.624, 712.4611, 7.71415, 5496.046, 100.0, 99.94852, 99.976, 100.0, 99.91962, 99.93195
57049.39948000001, 60.02301586853896, 60.01992559270744, 60.02226159054071, 32.76836609050721, 32.778881398352105, 32.79454077655459, 0.9999734217219316, 0.9999806779922109, 0.9999733607981339, 9363.126515467422, 9344.461463065996, 9358.085027735293, 227.65388006072408, 58.08406601993374, 67.49368673920435, 9377.694564813894, 9349.18828447926, 9353.001608693921, 287.291255468379, 286.1643128391772, 286.6940113672932, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 717.2739, 4.600831, 3300.288, 733.8537, 7.480452, 5489.546, 720.4875, 4.580573, 3300.235, 714.6742, 7.692945, 5497.951, 734.8783, 7.467151, 5487.54, 717.6301, 7.653537, 5501.052, 100.0, 99.80446, 100.0, 99.96849, 99.76703, 99.97844
57051.806800000006, 60.02098891784365, 60.026791992807006, 60.02588568064689, 32.80273024345206, 32.79759253688819, 32.81830515599076, 0.999972197204752, 0.9999822386045628, 0.9999725979752775, 9382.024023195208, 9342.298501229401, 9357.116250425152, 226.31180916116045, 58.331620586450754, 68.18620549746129, 9382.191431190833, 9349.877741070575, 9352.2024356644, 287.35367267147365, 286.10282376044876, 286.74539198827165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 723.5038, 4.561211, 3300.2, 727.6668, 7.552841, 5497.665, 726.6993, 4.54026, 3299.414, 721.1406, 7.629512, 5500.346, 728.3929, 7.546045, 5496.876, 712.4014, 7.714883, 5496.22, 100.0, 99.96112, 99.98437, 100.0, 99.93378, 99.92986
57054.171120000006, 60.02049537076022, 60.02330963702103, 60.02393534072241, 32.80259057002389, 32.79619876024463, 32.7914033917171, 0.9999723966845394, 0.9999805948124423, 0.9999711401378768, 9370.236091115816, 9332.729669909668, 9347.746538624357, 229.8188869059586, 59.49445613007538, 72.15174753138075, 9372.385671808624, 9341.218648211383, 9353.395632053569, 287.319375925726, 285.9912072944188, 286.72472060636716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 723.5432, 4.561211, 3300.086, 727.9392, 7.553394, 5497.329, 720.274, 4.581493, 3300.741, 721.3542, 7.625467, 5500.136, 727.1912, 7.56723, 5498.55, 709.5981, 7.746746, 5491.967, 100.0, 99.95072, 100.0, 100.0, 99.97224, 99.85255
57056.57796, 60.02293827217476, 60.02380591763253, 60.02185975830565, 32.81455306714613, 32.792431395844204, 32.81689922951003, 0.9999720102798088, 0.999979698254039, 0.9999731076904395, 9383.020387901737, 9352.346519134706, 9362.721571582635, 229.57558134507462, 60.442963027599035, 68.96696563367277, 9372.448717994926, 9350.77113390958, 9357.500722171215, 287.28115546288126, 286.04308153336456, 286.7415918050366, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 729.8914, 4.520163, 3297.948, 722.5695, 7.6116, 5499.973, 716.974, 4.600636, 3299.935, 722.8688, 7.609471, 5500.779, 728.431, 7.54568, 5496.182, 712.3815, 7.715432, 5496.564, 99.93327, 99.98965, 100.0, 99.99346, 99.93654, 99.93293
57058.942800000004, 60.02009593569217, 60.02280496780581, 60.02234150159404, 32.81712378893606, 32.81645806145798, 32.812297847670045, 0.9999744408715333, 0.9999777263999254, 0.9999704259563629, 9370.382228219734, 9342.378542390528, 9360.069786521997, 236.03407477541919, 63.22539792549014, 68.56673476288324, 9381.304861754936, 9350.711898894619, 9350.859124035653, 287.2664694982445, 285.96621940092547, 286.69950086126397, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 723.5235, 4.561389, 3300.478, 727.4917, 7.556157, 5498.008, 714.0623, 4.619964, 3298.908, 721.0435, 7.628777, 5500.576, 728.3357, 7.545132, 5497.367, 712.4213, 7.7147, 5496.283, 100.0, 99.96171, 99.95713, 100.0, 99.95073, 99.93303
57061.25836000001, 60.02010488487593, 60.019886516086224, 60.016138571021074, 32.78494800768289, 32.79624881210206, 32.77446575165834, 0.9999736027785404, 0.999981388437504, 0.9999756805737875, 9370.088858452771, 9338.563460602712, 9352.78681428171, 231.75757076262062, 63.43933279812683, 70.61687055572565, 9367.35682684843, 9341.146392786728, 9344.688748184619, 287.19280087764395, 286.09730681745447, 286.76804347585903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 717.2739, 4.600831, 3300.125, 733.8342, 7.480636, 5489.491, 707.6757, 4.654938, 3294.479, 714.7519, 7.692945, 5498.398, 734.8401, 7.467333, 5487.593, 718.2664, 7.657932, 5500.619, 100.0, 99.80352, 99.8313, 99.96539, 99.764, 100.0
57063.56944000001, 60.02266443700013, 60.02078844014849, 60.018353425417494, 32.80119109775047, 32.8175101406157, 32.7804863343505, 0.9999746240185027, 0.9999773756320199, 0.9999750759662236, 9374.033199826496, 9340.701154768374, 9355.946041429806, 230.97280389653588, 63.30479572805643, 71.24617243858938, 9379.920687317752, 9352.869913353275, 9365.8597968769, 287.3513384714677, 286.0565212992672, 286.7141014117264, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 723.5235, 4.561567, 3300.201, 727.3555, 7.558367, 5497.041, 714.1205, 4.619228, 3299.132, 721.1212, 7.62749, 5500.514, 728.3547, 7.540749, 5496.752, 712.3815, 7.715066, 5496.163, 100.0, 99.95259, 99.9723, 100.0, 99.93044, 99.93514
57065.87868, 60.014899841520275, 60.01613753825802, 60.016488581482186, 32.79813086734509, 32.826489933461545, 32.81960097179323, 0.9999719585357427, 0.9999743322217096, 0.9999757711420509, 9371.725393378661, 9340.34031544416, 9360.277540686217, 228.731386523551, 62.42693127387838, 63.78063391187109, 9378.400999575219, 9345.469893209165, 9358.530336172505, 287.2844449897503, 285.9346023162601, 286.720994987326, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 723.5826, 4.561211, 3300.364, 727.6668, 7.555789, 5497.167, 714.0234, 4.61978, 3299.021, 721.0046, 7.628409, 5500.405, 728.4501, 7.541479, 5496.117, 712.4014, 7.714883, 5496.39, 99.9996, 99.9471, 99.97397, 100.0, 99.93431, 99.92772
57068.27676000001, 60.01230078777066, 60.01100888479285, 60.011549568150436, 32.82092299662, 32.815467999966124, 32.81285434940283, 0.9999718954789535, 0.9999811116511875, 0.9999706980945882, 9379.242497681344, 9343.66950945244, 9361.550300716011, 229.1548678632912, 61.201911579402804, 69.37655941468847, 9379.514743691863, 9347.013911560867, 9358.381829269394, 287.2947740246144, 285.9893941846806, 286.84174159122256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 729.7731, 4.516951, 3297.548, 721.1687, 7.623389, 5499.847, 720.274, 4.582045, 3300.799, 727.5293, 7.560195, 5497.705, 723.1664, 7.604851, 5499.373, 707.9281, 7.750957, 5493.03, 99.92428, 100.0, 100.0, 99.95, 99.99665, 99.85938
57070.68976, 60.01413391655109, 60.011671255225224, 60.01199734281376, 32.82784287868453, 32.820818044287144, 32.79916563890002, 0.9999731796956502, 0.9999775821198983, 0.9999721529102088, 9375.173257944682, 9351.40153957423, 9362.536565400742, 227.91709426233342, 59.767459766068896, 67.21321202928948, 9381.003062650016, 9350.48715157634, 9362.300839176285, 287.2948911364663, 286.0064673126029, 286.6649999976686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 723.3855, 4.561211, 3300.139, 727.1221, 7.560761, 5497.755, 716.4305, 4.602477, 3300.072, 720.7716, 7.631351, 5500.301, 723.5098, 7.607225, 5499.897, 712.4213, 7.715615, 5496.108, 100.0, 99.93982, 100.0, 100.0, 99.99401, 99.93399
57073.01952, 60.01561920523025, 60.016358507358184, 60.01407820876171, 32.80618262103257, 32.813132068813246, 32.82542124148913, 0.9999718115651627, 0.9999781327755811, 0.9999732072798186, 9375.46188643574, 9344.46799137748, 9357.544850965349, 233.0972976246744, 61.13507068823037, 69.90724098351166, 9372.676801709606, 9343.534264076337, 9346.299879498529, 287.2954320810674, 286.1391479874011, 286.75593030629096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 721.552, 4.576916, 3300.178, 730.8964, 7.509371, 5492.656, 724.797, 4.548728, 3299.62, 715.082, 7.691842, 5498.071, 715.918, 7.680275, 5498.688, 718.6441, 7.65372, 5500.581, 100.0, 99.87366, 99.98707, 99.96556, 99.98253, 99.98825
57075.35508, 60.01429732661652, 60.015214973781816, 60.01806477211871, 32.823184167640925, 32.8115302760018, 32.81344599041358, 0.9999759248404798, 0.9999806874843659, 0.9999753143227033, 9376.706496930463, 9348.640998768338, 9362.101469282605, 228.73915321448203, 56.92577496784179, 67.61096437762353, 9380.857006832277, 9348.223229281271, 9354.82249369738, 287.12032923139867, 286.01577567893935, 286.6753338863817, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 722.7744, 4.562103, 3300.478, 727.7836, 7.552841, 5497.284, 720.2546, 4.581493, 3300.299, 721.0629, 7.627857, 5501.21, 722.3843, 7.616904, 5500.345, 712.4014, 7.715066, 5496.336, 100.0, 99.94189, 100.0, 99.97849, 100.0, 99.93199
57077.725640000004, 60.017018018728294, 60.01495040999088, 60.01389885725568, 32.802712118238354, 32.7911813077286, 32.81785880335171, 0.999972001189476, 0.9999829901466898, 0.9999704557021414, 9376.535260136341, 9347.306879781041, 9356.324540239833, 223.4882147047001, 55.39210279333906, 69.81432054069819, 9376.82382797529, 9341.328976359948, 9358.57929103243, 287.2883554055251, 286.0675614525764, 286.75751687717826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 723.5235, 4.562103, 3300.584, 727.589, 7.556157, 5497.427, 726.5829, 4.540444, 3299.03, 721.024, 7.628041, 5500.012, 722.308, 7.616173, 5500.276, 712.3616, 7.7147, 5496.047, 100.0, 99.94612, 99.97271, 99.9998, 99.98432, 99.93498
57080.009040000004, 60.01488972252357, 60.01404146873457, 60.014036292672614, 32.78337200758782, 32.79415718728783, 32.802392499572534, 0.9999725912315546, 0.9999816061491599, 0.9999705710345409, 9366.973281023784, 9344.875617539965, 9352.961143716662, 220.31115372386012, 49.30117386338679, 69.61450996660813, 9377.494486028918, 9341.227579734701, 9358.253761497244, 287.258950793698, 286.07787801902845, 286.8170627107209, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 729.8125, 4.517664, 3297.103, 721.0325, 7.622468, 5499.979, 732.8335, 4.495899, 3294.941, 726.6943, 7.56185, 5497.762, 728.5455, 7.544949, 5496.068, 706.1388, 7.771833, 5488.179, 99.92053, 99.99822, 99.8315, 99.95791, 99.92464, 99.78367
57082.38092, 60.01639137373835, 60.01333954649171, 60.01334753728326, 32.80809209371728, 32.81583376706257, 32.82876175776259, 0.9999731019577611, 0.9999826411639777, 0.9999721330285205, 9368.53967182447, 9344.40000662746, 9360.85466988922, 217.17368760824547, 55.39951392142666, 67.15874241330857, 9379.768998292071, 9345.855184704993, 9352.350516930539, 287.2999880449802, 286.06418762309306, 286.7635618692769, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 723.5235, 4.561389, 3300.311, 727.5696, 7.555789, 5497.961, 726.6023, 4.539892, 3298.924, 721.0823, 7.630615, 5500.407, 722.4225, 7.617086, 5499.899, 712.3815, 7.715432, 5496.102, 100.0, 99.95641, 99.96598, 100.0, 99.98713, 99.92974
57084.683240000006, 60.01565985478593, 60.014827876925736, 60.01566844849077, 32.800583010527966, 32.82143682303415, 32.80460387317149, 0.9999738477069552, 0.9999803736652174, 0.9999760169749536, 9366.232007766086, 9343.575610955251, 9359.945537740348, 225.67748923345914, 54.55636723430507, 65.59202500789661, 9369.411543367141, 9345.501973862903, 9354.95447975485, 287.18169210411924, 286.04512834966386, 286.8175822123811, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 729.9308, 4.517129, 3297.381, 727.4528, 7.556341, 5497.364, 726.6411, 4.540628, 3299.716, 720.0143, 7.638889, 5500.591, 720.4578, 7.642289, 5500.477, 715.9999, 7.676977, 5499.504, 99.91907, 99.95067, 99.95921, 100.0, 100.0, 99.98327
57086.96164, 60.01505104216315, 60.01427099043942, 60.01541390910147, 32.80918802848826, 32.792957637619125, 32.78491261024807, 0.9999723889598919, 0.9999783998492979, 0.9999746867094282, 9379.083953791998, 9347.105045498007, 9362.398498217433, 231.14642394165458, 59.75435923613304, 65.27388485116171, 9382.783247996678, 9346.806329927387, 9354.946596135334, 287.2435247423494, 286.0480205129336, 286.71997978092236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 736.1213, 4.471263, 3292.733, 732.9587, 7.496293, 5492.37, 722.817, 4.561981, 3300.547, 718.2278, 7.653966, 5500.517, 721.2017, 7.620008, 5500.362, 712.64, 7.714883, 5496.274, 99.74695, 99.85986, 100.0, 100.0, 99.99874, 99.93086
57089.247, 60.01921636238621, 60.016105622055846, 60.013038902085135, 32.79115863641396, 32.8270489658413, 32.79848748459932, 0.9999712643866906, 0.9999793155121285, 0.9999718130748292, 9373.933930696447, 9348.997510869667, 9360.237163925016, 228.76031230805756, 60.36003637655733, 64.92066392878769, 9380.277313749086, 9347.499297254488, 9360.289441161107, 287.2861467531492, 286.1051633465583, 286.7226668669788, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 729.8322, 4.517843, 3297.103, 727.1026, 7.560209, 5497.073, 721.5164, 4.576523, 3300.737, 721.0046, 7.629879, 5499.271, 722.5179, 7.615077, 5500.07, 712.3815, 7.715066, 5496.274, 99.92749, 99.964, 100.0, 100.0, 99.99987, 99.93086
57091.61896000001, 60.01798488833998, 60.01784464347001, 60.016605769374856, 32.79120608528997, 32.792043562669676, 32.785764142485164, 0.9999747147728669, 0.9999793281713194, 0.9999725758914556, 9374.179562207333, 9348.21031252523, 9356.705272457733, 229.03865335653882, 64.60402704800708, 68.69276260315337, 9373.615807623044, 9342.44977979338, 9353.871201815013, 287.1975940677952, 286.04573066938036, 286.7933769043915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 724.7853, 4.555857, 3299.971, 722.2193, 7.616573, 5500.658, 713.9846, 4.620148, 3298.681, 727.4516, 7.555231, 5498.907, 728.6218, 7.544766, 5496.171, 706.1189, 7.772565, 5488.466, 99.99772, 100.0, 99.95862, 99.97872, 99.93168, 99.7827
57093.90228, 60.01711512523711, 60.016241292063036, 60.01477415529753, 32.81082554359433, 32.808409149744264, 32.80300651544158, 0.9999697494977641, 0.9999791223493955, 0.9999722207286408, 9371.374816140631, 9346.180433297974, 9364.509454428848, 227.95348778721655, 61.31442442957541, 69.89533497463776, 9372.812221676464, 9332.284560745817, 9365.488495607762, 287.26078029154496, 285.88757919037556, 286.6828001346896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 729.8322, 4.518378, 3297.768, 727.2972, 7.560025, 5497.153, 720.2935, 4.581861, 3300.463, 720.9658, 7.62896, 5500.371, 722.1555, 7.615808, 5500.311, 712.4611, 7.715066, 5496.276, 99.91054, 99.94684, 100.0, 100.0, 100.0, 99.93089
57096.20596000001, 60.015074579529184, 60.01801185507992, 60.018841102105924, 32.798036739206545, 32.827732474201376, 32.824335831443896, 0.9999716939177095, 0.9999787378168228, 0.9999752567616993, 9373.075363913302, 9343.931760818405, 9356.976205827737, 222.1549234731542, 53.13582633093574, 71.11557287468759, 9374.780062389547, 9350.202179626922, 9357.283314431852, 287.2263330017443, 286.0076099930524, 286.6866890176663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 723.5826, 4.561389, 3300.311, 727.6085, 7.555973, 5497.803, 720.4293, 4.581125, 3300.467, 720.791, 7.626203, 5500.368, 722.2699, 7.614895, 5500.26, 712.3417, 7.715798, 5496.684, 100.0, 99.94926, 100.0, 100.0, 99.99275, 99.93831
57098.51528000001, 60.019534686616815, 60.01688533164524, 60.01951105670103, 32.814009168523505, 32.80414037482146, 32.81020550198567, 0.9999734324118297, 0.9999748094952289, 0.9999732609788589, 9370.47971792991, 9351.356164258434, 9354.816130344645, 224.2788349092258, 60.536765634788026, 70.59970579924357, 9377.865241401785, 9347.764370701008, 9364.506559654437, 287.27245627490345, 285.9970178915488, 286.6912065544554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 717.1556, 4.601366, 3300.397, 733.8342, 7.480083, 5489.323, 726.5441, 4.541365, 3298.472, 714.6936, 7.692393, 5498.337, 715.9943, 7.679544, 5498.801, 717.9482, 7.643832, 5500.575, 100.0, 99.80655, 99.95229, 99.9603, 99.97679, 100.0
57100.88324, 60.02276273758272, 60.02269815747418, 60.023391700137225, 32.80786357548097, 32.819385752933954, 32.809043218543074, 0.9999746565568606, 0.9999832237607453, 0.9999719737721579, 9374.047523162251, 9346.06249745511, 9351.130135439966, 226.1203399796036, 53.8664094944902, 63.74877709263819, 9378.432754701887, 9350.407239412505, 9359.57373719503, 287.3043281433638, 285.9577122282783, 286.7443210934112, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 723.5432, 4.561032, 3300.258, 727.589, 7.555051, 5497.611, 720.2935, 4.582413, 3300.299, 720.8299, 7.629512, 5500.01, 722.289, 7.615808, 5500.949, 712.3616, 7.715066, 5495.985, 100.0, 99.95517, 100.0, 100.0, 99.98701, 99.92772
57103.21920000001, 60.0207262188933, 60.025654275258304, 60.02612444836507, 32.783216549731684, 32.79900098782479, 32.79273713185145, 0.9999709987863048, 0.9999820117033478, 0.9999706531529818, 9366.133607075375, 9336.552218022474, 9352.775319389608, 220.9986136015923, 53.325177973726795, 66.41776561802271, 9376.309965925771, 9340.144393116194, 9356.762248718547, 287.38149751582984, 286.1655883598415, 286.8339727646924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 723.5038, 4.562103, 3300.144, 727.8419, 7.552657, 5498.462, 728.097, 4.525719, 3297.266, 724.0728, 7.589613, 5499.051, 726.886, 7.56376, 5496.699, 706.3973, 7.769819, 5488.185, 100.0, 99.96607, 99.94368, 99.99821, 99.95762, 99.78378
57105.56928, 60.02328093227773, 60.023048843766034, 60.021125110017316, 32.82318870292883, 32.83574545216676, 32.80101837503161, 0.9999673311563505, 0.9999768574054843, 0.999969168814128, 9369.836074192144, 9351.028943004228, 9368.612688869209, 218.13640561652846, 55.93980531846182, 77.30555995481973, 9386.515227316668, 9349.145158698419, 9363.493766864525, 287.1778203850145, 286.0717549309418, 286.87299720214634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 727.3284, 4.540865, 3299.132, 724.6318, 7.581207, 5499.218, 727.67, 4.536395, 3299.517, 720.8299, 7.630799, 5500.407, 722.4225, 7.613434, 5499.978, 712.4014, 7.715066, 5496.161, 99.9797, 99.98438, 99.96671, 100.0, 99.99712, 99.92566
57107.98904000001, 60.018005071698724, 60.02066142801242, 60.02158423156356, 32.80400044847584, 32.81524477105308, 32.79286540312213, 0.9999714185162382, 0.9999836180611521, 0.9999732312748292, 9378.210171627221, 9342.562091931597, 9361.997579309344, 219.27180685360372, 49.226608584192945, 71.43293353601257, 9385.659324956006, 9348.735044135163, 9360.913629992981, 287.3645537719055, 286.0483917831237, 286.7553742760691, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 729.7731, 4.5182, 3297.156, 727.7836, 7.55542, 5498.331, 726.6411, 4.539892, 3298.972, 721.0823, 7.627673, 5500.24, 722.4225, 7.615443, 5500.325, 712.4412, 7.715066, 5496.154, 99.91603, 99.94317, 99.9777, 100.0, 100.0, 99.92976
57110.280000000006, 60.023505869203916, 60.021073461042086, 60.0232991256347, 32.78797644670033, 32.80539745708158, 32.80557008861041, 0.9999738781664592, 0.9999812377797066, 0.9999688512598912, 9369.004525237997, 9344.165354129585, 9361.727021393337, 232.76416900230265, 61.05465220749238, 67.35648923229564, 9370.827108657573, 9338.75767368127, 9364.518256898946, 287.29200525150907, 285.99621939661245, 286.78990028107467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 736.0227, 4.470906, 3290.76, 733.8342, 7.480452, 5489.383, 720.3129, 4.580573, 3300.636, 714.7324, 7.692761, 5498.232, 715.9753, 7.679179, 5498.964, 718.3459, 7.655003, 5500.728, 99.73903, 99.80134, 100.0, 99.96849, 99.97977, 100.0
57112.58580000001, 60.02301033941656, 60.02203397072032, 60.02069457384146, 32.80160518700339, 32.8110865084147, 32.811551570809314, 0.999970261005491, 0.9999855244271652, 0.9999727834082305, 9375.407062750744, 9346.65547520671, 9354.120073172136, 224.99161967827104, 53.720583418959485, 72.72248903251284, 9378.445987058853, 9346.038083226045, 9359.283513264849, 287.3768795262251, 286.03451063109964, 286.73140648288523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 729.7928, 4.517843, 3297.654, 727.8224, 7.559104, 5497.463, 726.5441, 4.539892, 3298.7, 721.0823, 7.627673, 5500.406, 722.3271, 7.615077, 5499.472, 712.4014, 7.715615, 5496.449, 99.91733, 99.95247, 99.96735, 100.0, 99.989, 99.92866
57114.94992000001, 60.020201710729616, 60.01729359407713, 60.01831038537218, 32.81525160287617, 32.81595556591973, 32.82010762033348, 0.9999691814599049, 0.9999795447980301, 0.9999743648212975, 9372.081827388, 9344.883583300092, 9359.36015940081, 223.1471339234431, 56.40587406360055, 65.43637080050053, 9381.762773207549, 9346.542739770664, 9355.959726384166, 287.2301339433648, 286.025340611552, 286.7467043353848, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 729.8914, 4.517486, 3297.376, 727.7057, 7.551183, 5497.454, 720.3517, 4.581493, 3300.127, 721.2377, 7.626019, 5500.062, 722.0601, 7.612521, 5500.174, 712.3815, 7.715249, 5496.336, 99.92602, 99.95828, 100.0, 99.99971, 100.0, 99.93403
57117.259040000004, 60.01559185530377, 60.01556526461486, 60.016690983872365, 32.82305965808087, 32.83936386556378, 32.813503420337334, 0.9999730291989873, 0.9999809029912918, 0.999971210715991, 9373.323995381725, 9345.488752338919, 9365.88671515998, 225.22643245653808, 58.65192611029124, 74.34124814368204, 9379.25247057648, 9343.819727082491, 9360.651501318613, 287.2790622800089, 285.9313679021963, 286.70198326875175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 729.8519, 4.517486, 3297.366, 728.0365, 7.559104, 5497.65, 720.4099, 4.581677, 3300.356, 721.3736, 7.630248, 5500.645, 722.1555, 7.615625, 5499.961, 712.4412, 7.715249, 5496.388, 99.91879, 99.95602, 100.0, 100.0, 100.0, 99.93293
57119.53800000001, 60.01331519634457, 60.01652384789566, 60.01461047446829, 31.7305548409742, 31.730740632072646, 31.563378454013232, 0.9999763908350494, 0.9999836465406743, 0.9999696527066059, 8916.417111868774, 8844.97839374323, 8830.120032351857, 211.25047627826507, 54.22127512126099, 65.47830898567054, 8768.370496270885, 8715.670917498897, 8704.370308143492, 287.29468848114817, 285.9589794658743, 286.6945459611473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 729.9308, 4.517843, 3297.6, 727.6279, 7.555789, 5498.286, 720.2158, 4.582965, 3300.855, 721.4707, 7.629144, 5500.76, 722.5942, 7.618, 5501.0, 712.4611, 7.7147, 5496.214, 99.92588, 99.95346, 100.0, 100.0, 100.0, 99.92883
57121.88416, 60.01471166680594, 60.01598442615902, 60.01826447721442, 31.53772454380289, 31.612686474511452, 31.827529669911804, 0.9999799273699297, 0.9999900308180667, 0.9999778632425191, 9332.185098166387, 9340.633021596926, 9356.927014850584, 219.283037241952, 52.41446175374631, 75.14088652042756, 9192.397420563213, 9087.348265220844, 9011.189186586735, 287.26908862879105, 285.932792149544, 286.7842909074013, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 727.4862, 4.534797, 3298.68, 624.8055, 8.258499, 4733.023, 720.4875, 4.580757, 3300.386, 722.8105, 7.619951, 5500.026, 723.2427, 7.603938, 5499.767, 712.5803, 7.714334, 5496.45, 99.95859, 86.05376, 100.0, 99.99908, 99.99576, 99.93327
57124.25460000001, 60.01526918351413, 60.01328098317701, 60.01074507638688, 32.832530590301786, 32.843532866877226, 32.81927931779536, 0.9999714094575969, 0.9999822229691026, 0.9999702492862687, 9380.297961169954, 9343.003375094326, 9364.84051765097, 224.0319319954765, 56.94755578567492, 66.65236743770038, 9363.28343573793, 9326.78823819452, 9325.223337525142, 287.19721222935084, 285.8740030795897, 286.6407408819331, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 720.0, 725.1599, 4.549253, 3299.713, 727.8224, 7.554499, 5497.085, 260.4846, 5.06358, 1881.688, 723.4125, 7.602116, 5499.639, 723.6052, 7.60065, 5499.857, 712.6797, 7.713418, 5496.407, 99.99787, 99.95362, 57.02006, 100.0, 99.996, 99.92904
