TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
57140.75132, 60.01336483365664, 60.01523490924221, 60.015589956554884, 30.275780160153975, 30.28528044365303, 30.304287727120617, 0.9999706046943849, 0.9999781473259878, 0.9999767448737419, 8646.165864945342, 8620.160524919496, 8625.421163461164, 207.61247067566092, 54.66455840034291, 62.96356484260832, 8648.804294244997, 8620.154168412828, 8633.419663829221, 287.22630660544877, 285.95173124325225, 286.7203763245237, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 731.1137, 4.508563, 3296.284, 734.4957, 7.471979, 5488.196, 726.9711, 4.538236, 3298.628, 717.5287, 7.664262, 5500.117, 719.1607, 7.648315, 5500.062, 699.6177, 4.695782, 3285.607, 99.8912, 99.78399, 99.95702, 99.9967, 100.0, 99.56597
57143.0604, 60.01921914497382, 60.01484454570491, 60.01546936343412, 30.314900086939932, 30.328545853408407, 30.323946934771328, 0.9999727471731377, 0.9999816022112817, 0.9999774392358665, 8648.515241891186, 8623.06580350067, 8636.180450715492, 205.86105937070624, 55.396223053840146, 64.79324889797317, 8658.122853825826, 8620.186218080678, 8639.896557892203, 287.23966062976467, 285.890584830278, 286.6910544674701, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.8444, 4.553358, 3299.941, 728.2116, 7.548604, 5496.728, 720.7593, 4.579284, 3300.556, 723.898, 7.598623, 5500.04, 712.8661, 7.710591, 5496.69, 705.94, 4.663736, 3292.866, 99.99709, 99.9391, 100.0, 99.99931, 99.94244, 99.78241
57145.43432000001, 60.017918138844244, 60.01595854673078, 60.01586913072252, 30.324015551211453, 30.332362741205213, 30.308343966192634, 0.9999735829488743, 0.9999860449038342, 0.9999774121723658, 8656.686442155795, 8629.303750659885, 8637.557822588296, 206.7023093117732, 51.17157858352175, 56.55702198567815, 8658.706930292139, 8628.286958837469, 8639.93121461552, 287.1164624643385, 285.7319184236952, 286.5888714985016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.8444, 4.553001, 3299.893, 728.1532, 7.548604, 5497.175, 720.7593, 4.578732, 3300.731, 723.8592, 7.598071, 5499.809, 718.6457, 7.643932, 5500.183, 707.113, 4.658059, 3294.683, 100.0, 99.94723, 100.0, 99.99512, 100.0, 99.84135
57147.753520000006, 60.01242336093759, 60.0122899770388, 60.01223618194853, 30.32598777445357, 30.318772067732557, 30.30595484102295, 0.9999777024848224, 0.9999839530477763, 0.999975590873707, 8656.712983132149, 8617.781868837055, 8647.032829496935, 202.35070496456228, 46.13942898278219, 60.94017427741164, 8649.913463719282, 8625.071814365716, 8644.671619170836, 287.2054619386636, 285.7838640547092, 286.65202721837596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 718.5159, 4.593156, 3300.196, 721.8107, 7.618415, 5500.405, 714.6446, 4.614074, 3299.411, 728.4614, 7.552657, 5497.288, 722.1364, 7.616904, 5500.57, 707.9877, 4.656594, 3293.918, 100.0, 100.0, 99.98074, 99.94981, 99.99234, 99.81431
57150.11088000001, 60.0126378891675, 60.01559973917586, 60.011863674477524, 30.30567274682616, 30.32965185163212, 30.31909040697569, 0.999974475657838, 0.9999833324901268, 0.9999747938580702, 8656.57951628141, 8627.021011555287, 8644.867176698788, 205.20315424071669, 45.07470840694714, 58.80057960317458, 8660.918276623803, 8621.9169585213, 8647.332022404305, 287.16193336693607, 285.8868840678515, 286.6209421581797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.8641, 4.552109, 3300.113, 728.231, 7.5475, 5497.123, 720.6623, 4.579652, 3300.452, 723.7427, 7.598439, 5499.861, 725.608, 7.580561, 5498.855, 712.3417, 4.630042, 3297.53, 100.0, 99.93404, 100.0, 99.99207, 99.97778, 99.94099
57152.450520000006, 60.01503965345659, 60.014933896903564, 60.01441921902422, 30.312941432471863, 30.308337203517137, 30.300684265457548, 0.9999762213313276, 0.9999840694830852, 0.9999761129485895, 8653.892038154932, 8626.536510750359, 8632.467043136301, 206.4909571450811, 46.57301533462987, 57.85934419718615, 8656.086239450338, 8623.273667627294, 8633.076062663331, 287.2295611009836, 285.91808275676135, 286.71882656834384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 728.5902, 4.527302, 3297.945, 732.7836, 7.486346, 5489.543, 727.0294, 4.537131, 3299.066, 717.5287, 7.664078, 5499.718, 731.6928, 7.506598, 5492.752, 718.5447, 4.59122, 3300.457, 99.92902, 99.80847, 99.95828, 99.99362, 99.86688, 99.99495
57154.76068000001, 60.01631281194846, 60.01380943859754, 60.01882232569179, 30.31372858290938, 30.32294621095405, 30.32564584808111, 0.9999752651489728, 0.9999817369367078, 0.999972647850998, 8655.881246888483, 8627.461070125111, 8648.34275035154, 206.359748747637, 47.18627980443989, 62.09621534679263, 8661.609911942876, 8631.284296536018, 8638.209535336937, 287.10988789415285, 285.8713865798212, 286.7048852712547, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.8247, 4.552644, 3300.171, 728.1143, 7.549342, 5496.777, 720.6429, 4.5791, 3300.729, 723.8397, 7.59752, 5499.75, 725.3791, 7.580561, 5498.695, 712.302, 4.630225, 3297.764, 100.0, 99.94922, 100.0, 99.99005, 99.97487, 99.93084
57157.045600000005, 60.019268623029014, 60.016202784968236, 60.01806829788572, 30.309022600748886, 30.318236159757625, 30.29402221530231, 0.9999743630252435, 0.9999831564356445, 0.9999750547187585, 8658.621415177688, 8630.551276513746, 8643.806364388889, 205.55556701355863, 52.257865675482094, 59.30592914575209, 8659.12219497811, 8628.523382612386, 8636.612049805308, 287.27653456558494, 285.95782408478345, 286.70907292055585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.8641, 4.552823, 3299.893, 728.1921, 7.549894, 5496.836, 720.7982, 4.578732, 3300.389, 723.9368, 7.598439, 5499.419, 725.1121, 7.583301, 5498.714, 718.6242, 4.592685, 3299.832, 99.99536, 99.95229, 100.0, 99.99618, 99.97156, 100.0
57159.3856, 60.01483261064556, 60.016425068683326, 60.02070076656137, 30.311753932384136, 30.325413261354907, 30.297487619136866, 0.999980456489691, 0.9999902336666359, 0.9999773620936785, 8661.564502537285, 8630.547718839287, 8641.020295278284, 196.77068460486498, 37.770841696008574, 56.155540172243946, 8652.778913687956, 8629.665191435155, 8643.362948639558, 287.26497388013263, 285.8924382958025, 286.6602596816367, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 718.5948, 4.592978, 3300.201, 721.6356, 7.616573, 5501.131, 714.3923, 4.617387, 3299.453, 730.1313, 7.525445, 5494.536, 719.2371, 7.646307, 5500.177, 724.9067, 4.552032, 3299.709, 100.0, 100.0, 99.96675, 99.90552, 100.0, 99.98128
57161.71948000001, 60.01924200981427, 60.01979144152398, 60.016450620312796, 30.298297369149317, 30.29420564587035, 30.31036646944312, 0.9999767915014365, 0.9999852986490385, 0.9999763870500357, 8657.605235779374, 8625.97614729516, 8642.596108694832, 206.2415441989997, 45.80720337525145, 56.137769491562, 8659.370252189266, 8634.646643482765, 8642.802264245864, 287.1589405358454, 285.93496242710455, 286.70797434834566, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.7458, 4.552644, 3299.726, 728.1143, 7.549342, 5496.672, 720.6623, 4.579468, 3300.788, 723.8009, 7.59752, 5499.207, 725.3028, 7.580926, 5498.611, 720.8311, 4.578768, 3300.184, 100.0, 99.95129, 100.0, 99.99828, 99.96957, 100.0
57164.05924, 60.02358843667761, 60.02286122048926, 60.02143565628487, 30.277231685001382, 30.294068971351212, 30.274384344737367, 0.999978320699116, 0.9999848826157286, 0.9999797906153856, 8649.051555759499, 8615.868137237654, 8637.810900281422, 200.73545477383072, 45.94168983393956, 52.7097641682758, 8649.987995624566, 8618.529408793798, 8632.716933741289, 287.0854420429918, 285.75936253545984, 286.6453850039794, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.8247, 4.553001, 3299.946, 728.3478, 7.546762, 5496.852, 714.1981, 4.621437, 3298.822, 721.5872, 7.629144, 5499.954, 728.1068, 7.542575, 5495.516, 729.0817, 4.51669, 3296.818, 99.99711, 99.94435, 99.95396, 99.99571, 99.92497, 99.90217
57166.37692, 60.02367771959357, 60.01693766893509, 60.017659129381435, 30.321910513304996, 30.327866845012412, 30.307218302871604, 0.999980714762077, 0.9999850202443815, 0.999979796435397, 8656.3510290347, 8632.075953051344, 8642.717436003091, 206.82074304246112, 46.51485166171824, 53.58617585866614, 8658.941033158835, 8622.637920762738, 8643.403243749608, 287.2814872954007, 285.81863804475694, 286.7470438704234, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 729.8322, 4.517664, 3297.948, 732.3556, 7.504029, 5493.337, 711.7523, 4.628983, 3298.055, 722.8882, 7.608552, 5499.977, 725.3219, 7.577091, 5499.261, 724.8868, 4.551666, 3299.425, 99.9134, 99.87746, 99.93966, 99.99992, 99.98516, 99.97602
57168.653840000006, 60.01619650706489, 60.01960200945601, 60.01845961359529, 30.311295121619608, 30.31073667863921, 30.30423708505018, 0.9999795154402321, 0.99998632518623, 0.9999754946468705, 8662.290214912857, 8630.908230104073, 8638.511560004115, 204.59259703161433, 49.49257713272914, 59.7001996167437, 8662.71987169392, 8631.127492206768, 8640.910674922608, 287.2624128762253, 285.88531358109725, 286.6270191771983, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.8444, 4.552287, 3299.678, 728.0754, 7.547684, 5497.066, 714.4311, 4.617755, 3299.064, 723.8397, 7.597336, 5499.699, 725.4935, 7.579283, 5499.01, 724.8271, 4.550568, 3299.769, 99.99697, 99.94525, 99.96001, 99.99312, 99.98991, 99.9916
57170.97004000001, 60.01528075471077, 60.018469462339716, 60.01932459694388, 30.307283513042435, 30.323140066318327, 30.318877955103595, 0.9999770467002131, 0.999988148486733, 0.9999784054013416, 8654.56195275352, 8623.655956335517, 8643.671018041525, 199.6730932008104, 42.84810600140986, 59.1141551733449, 8660.065811643131, 8630.774698308, 8641.65140533999, 287.1462020984208, 286.00772653159686, 286.8224952869681, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.068, 4.593156, 3300.311, 721.8496, 7.618047, 5499.893, 720.6429, 4.579284, 3300.108, 730.1702, 7.524894, 5494.771, 719.0463, 7.650872, 5499.493, 718.664, 4.591953, 3300.058, 100.0, 99.99837, 100.0, 99.90352, 100.0, 100.0
57173.30344, 60.01252143951268, 60.018011855520605, 60.01721855183885, 30.301022268863445, 30.33492235307076, 30.30264383020375, 0.999978517458472, 0.9999845723606976, 0.9999763207210703, 8654.406164860755, 8624.18279382362, 8637.546804494783, 205.71302083977207, 47.158447344829256, 56.75906884176749, 8659.7652112978, 8629.224421436491, 8640.119768303783, 287.179527064118, 285.9387688280314, 286.7329992760518, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.7458, 4.553536, 3300.109, 728.0365, 7.549342, 5496.494, 714.4505, 4.617019, 3298.727, 723.8592, 7.597336, 5499.591, 725.4172, 7.582022, 5499.39, 724.8669, 4.552032, 3299.943, 100.0, 99.95022, 99.96001, 99.99325, 99.98352, 99.99157
57175.643000000004, 60.010868521184406, 60.0126923902105, 60.01844276090084, 30.289956501992965, 30.303687488492375, 30.3037805281392, 0.9999729505303673, 0.9999826326104806, 0.9999743405721608, 8658.04856960121, 8629.394534804047, 8637.100507912162, 206.07889308024323, 49.931796429104, 60.50655194976571, 8653.106046095578, 8624.748519727962, 8643.67713555418, 287.28555350730363, 285.84861719698796, 286.70193107814174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.8247, 4.552644, 3300.113, 728.1338, 7.548604, 5497.123, 720.6623, 4.579284, 3300.112, 723.8203, 7.59752, 5499.42, 725.36, 7.586953, 5498.735, 718.5646, 4.592319, 3300.058, 100.0, 99.94211, 100.0, 99.99729, 99.9756, 100.0
57177.98344, 60.012492989274016, 60.01106377375536, 60.01121032207967, 30.31063457530158, 30.333648387985388, 30.298622467045348, 0.9999790003784507, 0.9999846990920647, 0.9999747120924515, 8661.11289142856, 8627.52498157815, 8637.994128401027, 203.52373596202654, 48.754560724002204, 56.38817980458043, 8658.584111805223, 8621.098276908562, 8643.101235331864, 287.259864099921, 285.7963436723037, 286.6175948066884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 731.1334, 4.508563, 3296.517, 734.4763, 7.472163, 5488.255, 727.0488, 4.536947, 3298.625, 717.587, 7.664998, 5499.614, 731.3876, 7.51025, 5493.95, 714.0714, 4.616857, 3299.324, 99.89306, 99.78494, 99.95694, 99.98939, 99.88159, 99.96476
57180.415120000005, 60.00932073791392, 60.00880032661577, 60.010196469600054, 30.301469108285374, 30.325968434279197, 30.30087377827434, 0.9999793685914405, 0.999984482086806, 0.9999769274523959, 8654.901029764398, 8629.529544393587, 8642.201939281313, 204.06927244872372, 51.49076271925105, 58.44941268142338, 8660.892680247616, 8624.13216101521, 8647.675467381965, 287.3096789125495, 285.98146174444037, 286.7184012844865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.7853, 4.552823, 3299.674, 728.1532, 7.549157, 5496.675, 720.7205, 4.579468, 3300.789, 723.8203, 7.597152, 5499.522, 724.7878, 7.578918, 5499.417, 718.6242, 4.592502, 3299.831, 99.9887, 99.94832, 100.0, 99.99735, 99.96339, 99.99348
57182.846880000005, 60.00541473003099, 60.00826203716068, 60.008809082461504, 30.305998849781997, 30.319913866921286, 30.306167154853828, 0.999982732996246, 0.9999935023562875, 0.9999790752904633, 8658.97714959228, 8631.110016953144, 8638.409974611604, 199.94048689904207, 32.28857096752927, 59.95521135269337, 8663.210121103491, 8629.792013961562, 8638.779594212352, 287.31541952890774, 285.99084135209694, 286.69939987204964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 722.0844, 4.571026, 3300.696, 724.3983, 7.59889, 5500.241, 715.2269, 4.615362, 3299.391, 730.1702, 7.525445, 5494.985, 718.9128, 7.649594, 5499.807, 724.7675, 4.5513, 3299.939, 100.0, 99.98958, 99.98014, 99.90742, 100.0, 99.99674
57185.184960000006, 59.99884295250993, 60.002766584298456, 60.00615061457357, 30.30732856712623, 30.329456792418444, 30.309853568518626, 0.9999786854969492, 0.9999865848551269, 0.9999767121330205, 8660.008238912644, 8634.394162502018, 8643.70934780983, 205.09720759235051, 49.34060145884973, 57.52856789760426, 8660.327332562358, 8631.600128612361, 8637.93428478399, 287.27642302336204, 285.905150437771, 286.6727631238542, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.3909, 4.552644, 3299.722, 728.3283, 7.550078, 5496.952, 720.7205, 4.580389, 3300.449, 723.9368, 7.598439, 5499.654, 725.4745, 7.581109, 5499.165, 718.5248, 4.592502, 3300.056, 100.0, 99.94505, 100.0, 99.99734, 99.98262, 100.0
57187.49596000001, 60.00094738385723, 60.0005581210887, 59.99925022970741, 30.31210812335021, 30.304439011135493, 30.30146303008599, 0.9999795842567352, 0.9999845813042035, 0.999973832203797, 8660.00727226356, 8628.491070805583, 8640.851093998132, 202.5327997723548, 47.50487887280133, 58.76922720597577, 8665.334458255158, 8628.750917984153, 8641.438931215953, 287.3069217348651, 285.9180470337582, 286.6430078065885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.8247, 4.55318, 3299.774, 728.1532, 7.54971, 5496.894, 714.4311, 4.618308, 3298.895, 723.9562, 7.598623, 5499.697, 725.0358, 7.5791, 5498.723, 724.9067, 4.552216, 3299.424, 100.0, 99.9401, 99.97544, 99.99714, 99.97791, 99.99501
57189.88964, 59.99837478504383, 60.002669698425954, 60.0031233874626, 30.296723780517766, 30.280016382381003, 30.281679791096103, 0.9999843755296229, 0.9999901101915291, 0.999982558174135, 8654.458549201803, 8620.922385344224, 8640.063550581212, 208.82591580379858, 37.53498503646642, 56.302586812216305, 8662.567375666771, 8617.654276625264, 8640.281477147386, 287.2632272727647, 285.8246340266587, 286.6968538743028, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 731.0743, 4.50892, 3296.561, 734.5152, 7.471795, 5488.196, 708.064, 4.653097, 3294.969, 717.5482, 7.663894, 5500.171, 731.7119, 7.50678, 5492.532, 731.2886, 4.507351, 3296.023, 99.88641, 99.78806, 99.84614, 99.99053, 99.86281, 99.88464
57192.20652000001, 60.00349028380486, 60.00340733314536, 60.00473788895438, 30.309899193985625, 30.30158825254942, 30.300775359520653, 0.9999746824971654, 0.9999859752907475, 0.9999767207366196, 8658.285973075439, 8620.55672927453, 8640.594841195849, 203.77167411142045, 48.31396454063564, 56.965460493766386, 8658.717181340828, 8625.35855918966, 8638.521235039907, 287.2697802075314, 285.8964080801063, 286.6263934241727, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.8247, 4.552823, 3299.893, 728.1532, 7.549894, 5497.461, 714.5281, 4.617571, 3298.892, 723.7815, 7.597336, 5499.759, 725.3982, 7.580379, 5498.772, 724.9266, 4.552032, 3299.658, 99.99536, 99.94217, 99.96502, 99.99828, 99.97106, 99.98823
57194.54664000001, 60.00306875074436, 60.007319887339484, 60.002944635790385, 30.303220914032142, 30.291059393263577, 30.31361339431662, 0.99997865862093, 0.9999873082116543, 0.9999795189353586, 8659.164769605952, 8617.065890822198, 8642.813210437933, 200.95823337801403, 39.45740003119192, 61.5368029712522, 8660.903280552051, 8618.632532997011, 8649.838629018199, 287.2699611690324, 285.8711911220037, 286.69655309919574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.7853, 4.552823, 3299.946, 728.2505, 7.549342, 5496.984, 714.6834, 4.612785, 3299.741, 725.8398, 7.57564, 5497.836, 722.6896, 7.617452, 5500.031, 720.493, 4.583895, 3299.913, 99.99695, 99.95523, 99.98113, 99.95807, 99.99916, 99.99595
57196.855760000006, 60.00199833979749, 60.002233535298714, 60.00238963794454, 30.303398063588297, 30.315226901678443, 30.315667168832015, 0.9999774705825424, 0.9999867838992689, 0.9999787996591826, 8658.572286438908, 8630.35344894267, 8640.704372631, 207.27830531266864, 41.5676526528448, 54.5579743262665, 8662.17353643958, 8621.427091695077, 8641.644929081976, 287.29408121143234, 285.96228690353104, 286.7076245885744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.2454, 4.585482, 3300.363, 724.087, 7.595391, 5499.52, 717.3622, 4.603213, 3299.831, 724.9078, 7.586488, 5499.994, 725.5126, 7.578918, 5498.756, 724.7874, 4.552582, 3299.364, 100.0, 99.98428, 99.99347, 99.97843, 99.97683, 99.97931
57199.195040000006, 60.00865108672987, 60.00622067628522, 60.00825713542639, 30.313287351155466, 30.2998433899255, 30.298884376793826, 0.9999738287504, 0.9999830198445163, 0.9999796667623686, 8657.098074029618, 8624.05474050981, 8638.842522691193, 202.75249226758297, 47.78228009783675, 58.496414495683894, 8659.919183270526, 8623.938351582376, 8640.296633319726, 287.30109550673507, 285.8778807474497, 286.70664675578297, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.8641, 4.552644, 3299.616, 728.1143, 7.549342, 5496.78, 720.6235, 4.579284, 3300.399, 723.8009, 7.599359, 5499.805, 725.0167, 7.578552, 5499.529, 718.5646, 4.592136, 3300.287, 99.98697, 99.9503, 100.0, 99.99505, 99.97503, 99.99189
57201.53332, 60.001014183166575, 60.00786033329884, 60.01113830176568, 30.277439069542513, 30.292475196462718, 30.289611010520552, 0.9999809464670746, 0.9999857650137862, 0.9999783909829782, 8651.805084123056, 8622.001720094779, 8639.215575611131, 204.63820975371618, 41.82924175334483, 60.03290173592518, 8652.558095998309, 8617.668688107764, 8630.466058352105, 287.21689024459994, 285.89747254414283, 286.6521557713385, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 731.1137, 4.508384, 3296.518, 734.4957, 7.472163, 5488.084, 726.8353, 4.538788, 3299.02, 717.4705, 7.665182, 5500.117, 731.7119, 7.506963, 5492.641, 712.4014, 4.62876, 3297.644, 99.89308, 99.78289, 99.97366, 100.0, 99.86581, 99.93584
57203.84524, 60.00533859675896, 60.00902305741742, 60.01113232999708, 30.312528578263016, 30.319759246881883, 30.30860432436454, 0.9999776540467142, 0.999981261000348, 0.999975831986706, 8658.679050106042, 8622.638425706902, 8644.004355726283, 201.77592186166703, 51.239969342149834, 63.27128947075005, 8659.4741865573, 8623.027312356811, 8640.879123483215, 287.22507026001466, 285.8379663549766, 286.6789019176647, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.8839, 4.553001, 3299.721, 728.1338, 7.549526, 5497.061, 720.6817, 4.580204, 3300.232, 723.898, 7.59752, 5499.647, 725.5126, 7.579465, 5499.349, 718.7037, 4.592502, 3299.889, 99.99695, 99.94221, 100.0, 100.0, 99.97972, 100.0
57206.17244, 60.009940623109685, 60.013287130218565, 60.014637593046714, 30.299152274418237, 30.30704418468546, 30.306939413863603, 0.99997681487944, 0.9999848722312783, 0.9999740196025382, 8657.482370280466, 8621.750475519413, 8640.438848552043, 205.5995990995657, 45.186623009276445, 60.63860262382832, 8660.07270423882, 8628.660046616342, 8644.829074414412, 287.3446227117979, 285.975092783667, 286.6592828849457, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.805, 4.552465, 3300.06, 728.0948, 7.548604, 5497.112, 720.6817, 4.579284, 3300.676, 723.8203, 7.598255, 5499.866, 725.3409, 7.577639, 5499.083, 718.6043, 4.592136, 3299.946, 100.0, 99.94112, 100.0, 99.98912, 99.98017, 100.0
57208.47064000001, 60.01365110511569, 60.01302028658382, 60.01529305105529, 30.312649935420357, 30.313720929244855, 30.31509537253367, 0.9999783724746083, 0.9999919448625155, 0.9999797329218216, 8654.70478920398, 8626.23533821735, 8640.029837840024, 201.55185080568708, 39.20644465198802, 56.50195351744287, 8660.486202649969, 8630.231190960303, 8644.939168777528, 287.2708556171327, 286.0402498332861, 286.8082785213625, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 718.5554, 4.592443, 3300.698, 721.7329, 7.617679, 5500.4, 714.4893, 4.617019, 3298.888, 730.1702, 7.525629, 5494.933, 719.5041, 7.644663, 5500.663, 723.0776, 4.563386, 3300.001, 100.0, 100.0, 99.96852, 99.90135, 100.0, 100.0
57210.83440000001, 60.01284186188687, 60.01657152189895, 60.02070401199474, 30.306769048034333, 30.31462993954901, 30.29426367554205, 0.9999773809163989, 0.9999857306297854, 0.9999763202392212, 8656.9642753634, 8627.614435013915, 8650.956274254324, 208.64204414127312, 47.62181453042285, 59.12771086299472, 8660.777247568943, 8627.310785387497, 8640.919842838488, 287.38994442385217, 286.03191940544366, 286.7934946200244, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.7458, 4.553358, 3299.898, 728.1921, 7.548973, 5497.11, 719.9828, 4.587383, 3300.07, 723.9368, 7.596784, 5499.702, 725.1311, 7.582205, 5499.618, 723.6144, 4.558442, 3299.885, 99.9955, 99.94022, 100.0, 99.99416, 99.99164, 99.99011
57213.18108, 60.018022356514535, 60.017493420494304, 60.017856980577285, 30.263305861262207, 30.254209141357112, 30.2874865265823, 0.9999815792692254, 0.9999874912049136, 0.9999818954821352, 8647.218000616278, 8616.19809121969, 8637.156283306791, 203.87751743582567, 46.7630311617462, 54.45285303667379, 8649.69433963746, 8620.706646129605, 8639.367545887717, 287.3192666903929, 285.8391414382173, 286.7064851970081, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 725.4753, 4.544792, 3299.219, 730.3517, 7.523001, 5493.179, 710.7622, 4.642237, 3296.542, 718.3443, 7.659666, 5500.008, 731.6356, 7.507145, 5492.428, 731.1891, 4.507534, 3296.844, 99.99271, 99.88528, 99.89379, 99.99109, 99.86093, 99.87795
57215.485360000006, 60.018121424463786, 60.020338392145526, 60.01845349388827, 30.30377822686075, 30.311697890297285, 30.33721010808753, 0.9999790257820989, 0.9999839671285667, 0.999980812672788, 8650.888002898648, 8626.953476806615, 8643.008965122826, 206.4778267801912, 45.82062643833524, 56.525844744247024, 8660.963907286798, 8627.42153936588, 8640.191192484124, 287.16684055009455, 285.8386256633488, 286.76080442924757, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.6581, 4.54033, 3299.724, 729.1844, 7.545473, 5497.238, 714.4311, 4.617387, 3299.344, 723.7815, 7.598623, 5499.635, 725.1311, 7.578735, 5498.936, 724.9067, 4.551849, 3299.66, 99.97417, 99.94838, 99.96852, 99.98489, 99.97603, 99.98309
57217.94692, 60.02049894831545, 60.019723552555064, 60.021608693205316, 30.30221470378926, 30.30472924479643, 30.314733540941432, 0.999978547918612, 0.9999844910286206, 0.9999763216941217, 8663.274343100358, 8630.523145119332, 8636.107148881034, 202.5644646079768, 41.08682116617365, 59.04275012495867, 8661.880054258105, 8626.91337520766, 8640.262901763306, 287.32826278295715, 285.9793823586708, 286.69670039321596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.8444, 4.552644, 3299.946, 728.231, 7.54971, 5497.061, 714.4311, 4.617387, 3299.343, 723.898, 7.597152, 5499.976, 724.9976, 7.578918, 5498.946, 724.9266, 4.551849, 3299.596, 99.99696, 99.94726, 99.97869, 99.98804, 99.97943, 99.98464
57220.255880000004, 60.02000030838948, 60.022836597034384, 60.02160381481494, 30.30014897442066, 30.315926026388343, 30.32728485730231, 0.9999754078444643, 0.9999906274517657, 0.9999765166490675, 8653.672092396238, 8634.724402539034, 8645.589008226143, 198.40900001039267, 39.42590494981869, 57.058039369067956, 8657.970953576487, 8620.405954068183, 8648.863248539566, 287.2895251538464, 285.92080039365413, 286.65647443868414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 718.5948, 4.592799, 3300.32, 721.8107, 7.61952, 5500.046, 720.7205, 4.579284, 3300.395, 730.1119, 7.526732, 5494.761, 719.1989, 7.648133, 5500.324, 718.6242, 4.592319, 3300.054, 100.0, 100.0, 100.0, 99.90941, 99.98478, 100.0
57222.596840000006, 60.01678214168639, 60.01712044469656, 60.01874042130099, 30.28231103856956, 30.32303992863043, 30.319041404137625, 0.999975882166548, 0.9999857613382404, 0.9999755244719926, 8661.236904276973, 8631.689920947916, 8642.844341737436, 204.36708743727968, 47.427368801484135, 61.11919433786625, 8667.657403653104, 8627.553505945825, 8633.72037054084, 287.22801050625037, 285.966843096887, 286.5555575163175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.8247, 4.553001, 3299.779, 728.1143, 7.548052, 5497.002, 714.4311, 4.617571, 3299.006, 723.8203, 7.596601, 5499.525, 725.2074, 7.585857, 5498.887, 723.9524, 4.56009, 3300.011, 99.99189, 99.94012, 99.96849, 99.98997, 99.97371, 99.99487
57224.989960000006, 60.01402585563213, 60.016766275361555, 60.019963996257374, 30.291416962240238, 30.299246810767503, 30.307410938709808, 0.9999763147163132, 0.9999837317786094, 0.9999738909304943, 8648.942144339286, 8613.210443009446, 8634.960520673387, 206.49461189808198, 44.87098030641184, 56.849130557604894, 8658.989513176133, 8623.065772770597, 8632.295536477744, 287.1359230192496, 285.7795220891691, 286.5659739243196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.8247, 4.553001, 3299.726, 728.0754, 7.549894, 5496.785, 720.7787, 4.579468, 3300.77, 722.9271, 7.613516, 5500.292, 727.7253, 7.55408, 5496.408, 714.6678, 4.619237, 3298.284, 99.99028, 99.94609, 100.0, 100.0, 99.94026, 99.9705
57227.331040000005, 60.0162533199382, 60.01710977782901, 60.01577804438487, 30.29690768902625, 30.297842508048795, 30.322034309721186, 0.9999778402334796, 0.9999859358181069, 0.9999746444692983, 8662.193204325506, 8628.140536877867, 8645.231157882563, 202.998767770202, 46.51097498870217, 62.68778702956433, 8659.912000073224, 8634.684020304101, 8641.822977471676, 287.1744804212244, 285.7462782529825, 286.62388500823573, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 730.7786, 4.51463, 3297.218, 732.5891, 7.495924, 5493.076, 724.1176, 4.561981, 3300.323, 722.0338, 7.612781, 5500.038, 725.2838, 7.583301, 5498.316, 718.5447, 4.592868, 3300.29, 99.91428, 99.85218, 100.0, 100.0, 99.96798, 100.0
57229.678400000004, 60.013562190854316, 60.01288548062523, 60.01111709005764, 30.328947877112224, 30.304150884174337, 30.328372933672913, 0.9999759198550889, 0.9999850018758979, 0.9999739462416528, 8659.9930857422, 8629.990964783365, 8644.939653975709, 207.26101723239708, 54.892223005137566, 62.27717543908477, 8667.971435144664, 8632.792724327483, 8633.53573026513, 287.11613173650227, 285.8583294436758, 286.7076041318556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.7853, 4.552465, 3300.123, 728.1727, 7.54842, 5496.609, 720.7205, 4.579652, 3300.114, 723.7621, 7.59752, 5499.643, 725.3219, 7.583301, 5498.635, 718.6441, 4.592502, 3300.514, 100.0, 99.94518, 100.0, 99.9921, 99.96715, 100.0
57231.981320000006, 60.015978924593995, 60.014333401006716, 60.01551720190649, 30.3053262175644, 30.28608271917218, 30.304213261267993, 0.9999814356292812, 0.9999895488018226, 0.9999814277982825, 8655.012796634304, 8625.71847939488, 8642.105061953938, 199.35725143348873, 32.22649918645584, 56.01661803527736, 8661.569877891236, 8626.580904742596, 8641.140341179585, 287.2401077519342, 285.8868356313788, 286.65653532074924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 718.5751, 4.592621, 3300.641, 722.0831, 7.615652, 5500.169, 714.4505, 4.617019, 3299.398, 730.1313, 7.525629, 5494.705, 719.2561, 7.648315, 5500.519, 724.847, 4.552582, 3300.055, 100.0, 100.0, 99.96667, 99.90043, 99.99857, 99.98125
57234.478480000005, 60.01245797237683, 60.0137864847815, 60.01357465598734, 30.337214970811672, 30.32741477111112, 30.344439440260043, 0.9999751870976611, 0.9999826842424877, 0.9999736743871404, 8658.163190464677, 8626.961839226142, 8648.084068666823, 203.32974314783758, 49.137512360211076, 58.464043785298145, 8659.688417664334, 8625.346775121292, 8642.97481770394, 287.2092906501149, 285.79484296354417, 286.6409329204512, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.8247, 4.553001, 3299.946, 728.2505, 7.548789, 5497.348, 720.7787, 4.579284, 3300.734, 723.8009, 7.597336, 5499.587, 725.5889, 7.583483, 5498.563, 718.6242, 4.591953, 3299.948, 99.99696, 99.94088, 100.0, 99.99109, 99.96912, 99.99706
57236.78452, 60.014041322642136, 60.01032766101254, 60.01371242114863, 30.313976242063042, 30.314524789414197, 30.305566798565334, 0.9999798803182814, 0.9999842345645, 0.9999760382847261, 8658.509883016693, 8622.573846748135, 8635.128578647978, 206.3374604195817, 49.89228630001662, 57.12326524317086, 8654.393012848306, 8623.966575509376, 8633.056374116117, 287.19679512530956, 285.9326668752972, 286.7511892984167, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.8247, 4.552465, 3299.783, 728.1532, 7.54842, 5497.623, 714.4117, 4.617939, 3298.895, 723.8592, 7.597336, 5499.756, 725.1121, 7.584031, 5498.678, 724.9465, 4.551117, 3299.103, 99.99696, 99.95538, 99.98529, 99.99417, 99.97605, 99.98776
57239.10392, 60.01349345533013, 60.012560499020815, 60.009715105124236, 30.33305695390594, 30.302947350656247, 30.319161334517823, 0.9999793802077305, 0.9999878163664871, 0.9999798533363036, 8661.870959516793, 8628.20873293759, 8640.47530092104, 208.184063200717, 46.91567805376371, 54.61882936689017, 8660.820943986513, 8625.9957055188, 8645.609529591758, 287.13410298885196, 285.81959449142977, 286.66008542143084, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 731.0546, 4.508206, 3296.063, 734.4763, 7.471795, 5488.477, 708.1222, 4.653097, 3294.853, 717.9753, 7.656908, 5500.327, 729.938, 7.5276, 5496.031, 728.1871, 4.533537, 3298.475, 99.88916, 99.78294, 99.84262, 100.0, 99.91623, 99.95239
57241.407040000006, 60.01328933628019, 60.010975878620116, 60.015731616001155, 30.324593385551488, 30.306482528900567, 30.316785986210093, 0.9999771938735644, 0.9999847357352952, 0.9999776156526344, 8658.35488610909, 8628.658329634736, 8635.162023871382, 204.39133240226147, 46.96919299737726, 57.88591723511354, 8663.508227202912, 8629.15886827628, 8642.945839280228, 287.2505433597854, 285.8299309182331, 286.5832486061473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.8641, 4.552823, 3299.779, 728.2894, 7.5475, 5497.286, 714.3923, 4.617203, 3298.673, 723.7427, 7.599359, 5499.759, 725.2646, 7.57837, 5498.725, 724.847, 4.552216, 3299.66, 99.99538, 99.94925, 99.96516, 99.99422, 99.98007, 99.98828
57243.74072, 60.01225222996074, 60.01202875245448, 60.010405222705025, 30.31443281500523, 30.31871726978543, 30.273002102089688, 0.9999774659111771, 0.9999879894835382, 0.9999773515135725, 8663.519393005769, 8637.039594575243, 8643.94617876047, 196.8974635768991, 35.58224524412026, 57.00431426879868, 8658.142119771575, 8635.395175725424, 8643.123113180496, 287.2245306770368, 285.81591222925493, 286.6691650754893, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 722.9715, 4.564601, 3300.503, 724.7291, 7.58747, 5499.648, 718.8958, 4.590512, 3300.251, 729.374, 7.529306, 5494.593, 719.3705, 7.648498, 5500.208, 718.6441, 4.591587, 3299.715, 100.0, 99.99219, 100.0, 99.90632, 100.0, 100.0
57246.05672000001, 60.01119229788302, 60.00957740568918, 60.01240399190283, 30.313962483274253, 30.33901677748781, 30.324979526126835, 0.9999778110327212, 0.9999864824727012, 0.9999772243625877, 8659.731983007123, 8629.38246977808, 8640.795440954673, 205.45893451982738, 46.34899082553193, 52.911720830697504, 8663.870155996605, 8623.800742604117, 8639.635825866717, 287.27569530888593, 285.75721194960835, 286.52721910848027, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 723.4446, 4.55782, 3299.969, 728.2894, 7.547684, 5497.116, 714.4505, 4.617203, 3298.781, 723.9757, 7.59899, 5499.699, 724.8069, 7.585857, 5498.636, 724.9663, 4.552032, 3299.368, 99.99765, 99.94119, 99.96175, 99.99818, 99.9831, 99.97944
57248.45764000001, 60.00950430355907, 60.011956143147074, 60.01052654709639, 30.32331027382983, 30.29942885234717, 30.310153904802256, 0.9999770673735006, 0.9999845339238577, 0.9999804333987353, 8652.835485130503, 8626.977266642158, 8643.22608584703, 202.33087234550476, 50.12925435797388, 63.077150315489234, 8665.165822331672, 8627.584645459443, 8640.153571047575, 287.2159351638029, 285.8067717337894, 286.6632727895224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.7656, 4.552823, 3299.779, 728.1921, 7.548052, 5496.877, 720.7787, 4.578732, 3300.451, 723.8203, 7.599174, 5499.75, 725.3219, 7.581292, 5498.952, 718.5646, 4.592136, 3300.294, 99.99695, 99.94718, 100.0, 99.9971, 99.98139, 100.0
57250.83548, 60.01526553085638, 60.01444979203523, 60.021225307077884, 30.309598471705307, 30.274541108719514, 30.27944552209087, 0.9999761382139113, 0.9999875906946649, 0.9999802564140495, 8656.744788586042, 8626.173209033534, 8641.312944512321, 203.35932382319447, 44.376639458479985, 60.05852812215562, 8659.159202304956, 8630.793961290587, 8646.152051780799, 287.19675776821873, 285.8027457469066, 286.6110461265926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 731.0743, 4.508384, 3296.174, 734.4957, 7.471979, 5488.197, 727.0099, 4.537499, 3298.781, 717.5287, 7.663159, 5499.956, 731.6928, 7.50678, 5492.915, 712.2622, 4.629858, 3298.158, 99.89264, 99.78501, 99.95365, 99.99152, 99.85692, 99.92726
57253.16852000001, 60.01458667277003, 60.01473926366854, 60.015364672760114, 30.315804040897405, 30.333682858414843, 30.320703659738765, 0.9999752541839558, 0.9999845650220655, 0.9999784834830182, 8663.099829179911, 8629.10712195026, 8638.272679575677, 206.49798090860997, 48.01860835833941, 60.60091983170696, 8667.14663116344, 8626.425575066722, 8647.81971021438, 287.1857240640648, 285.91822895085375, 286.5951033320995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.805, 4.552465, 3300.118, 728.27, 7.547315, 5496.603, 720.6429, 4.5791, 3300.281, 723.8786, 7.598439, 5499.696, 725.2074, 7.576909, 5498.598, 718.6441, 4.592502, 3300.404, 100.0, 99.94612, 100.0, 99.99715, 99.97128, 100.0
57255.507880000005, 60.01331524314851, 60.01659052102498, 60.01843887489098, 30.316791080764737, 30.317474974561147, 30.316639379158676, 0.9999781818626581, 0.9999879810737544, 0.9999779776971126, 8657.041093089127, 8618.98697919313, 8641.111061637665, 201.8605853440704, 41.18802220563089, 60.42497773170726, 8658.339030440875, 8626.640621403469, 8644.507236857093, 287.27886379632326, 285.73035549612314, 286.75680291138815, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 720.0, 724.805, 4.552287, 3300.214, 728.1921, 7.548604, 5496.78, 720.7399, 4.581677, 3300.76, 725.0049, 7.576927, 5498.138, 722.5179, 7.612338, 5500.177, 722.9782, 4.564851, 3300.389, 99.99189, 99.94006, 100.0, 99.98414, 99.99462, 100.0
