TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
57403.621960000004, 60.02745394365899, 60.02772639214254, 60.02499562034747, 27.82576094818167, 27.828221070339577, 27.827411975004253, 0.9999817007386456, 0.9999869896861613, 0.9999741001791712, 7930.407128828963, 7907.53116033027, 7927.420556474057, 177.01595861754276, 39.90544813094493, 48.83693868506805, 7937.121855449501, 7898.188364902244, 7926.376174781283, 286.9690055659096, 285.48419298015136, 286.32472999298227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 718.5948, 4.592978, 3300.253, 721.908, 7.61952, 5500.555, 714.4505, 4.617571, 3299.058, 730.1508, 7.525813, 5494.93, 706.4188, 4.658909, 3294.315, 722.9782, 4.568147, 3300.453, 100.0, 100.0, 99.96164, 99.90642, 99.82005, 99.99624
57405.94300000001, 60.027913457582514, 60.02592889998402, 60.02790947722376, 27.834057961004554, 27.815952499282236, 27.830330782692556, 0.9999755158708491, 0.9999870864802777, 0.9999817557942418, 7938.5318065675, 7913.430795410584, 7920.844661108221, 180.39557916273634, 37.2848073053583, 46.60478175152366, 7931.894228688307, 7908.2393903965385, 7923.239237265909, 286.8639893257556, 285.56911654706283, 286.4711343094475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.805, 4.552287, 3299.611, 728.2505, 7.548604, 5497.477, 719.6917, 4.587751, 3300.024, 723.8203, 7.598071, 5499.206, 712.332, 4.630054, 3297.577, 723.5945, 4.556244, 3299.318, 100.0, 99.95272, 99.99931, 100.0, 99.92516, 99.97794
57408.23144, 60.02804898162402, 60.02444236663133, 60.02512928915479, 27.81838048157296, 27.80730720595084, 27.801568162615542, 0.9999863649963732, 0.9999898228165841, 0.9999845228598527, 7939.396498336458, 7905.3446078953575, 7925.090627458723, 184.50777704905568, 38.94814101000816, 41.719035368195364, 7937.368743022317, 7905.235875766763, 7916.259694799438, 286.8115141189333, 285.50090148970514, 286.32880549538635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 725.2584, 4.546219, 3299.782, 719.8068, 7.641624, 5500.208, 711.3834, 4.637451, 3296.41, 719.0045, 7.649553, 5499.723, 717.9018, 4.592798, 3300.295, 731.1295, 4.508267, 3296.132, 99.97834, 99.99492, 99.92282, 100.0, 99.99609, 99.86584
57410.63552, 60.029141686214025, 60.026247251399504, 60.03336814939795, 27.818982319899867, 27.848528732884922, 27.818865125392627, 0.9999833943631241, 0.9999907974316857, 0.9999843325232766, 7937.150151360953, 7907.612778375886, 7921.550251512429, 183.21101044793932, 39.978272365246085, 43.65986570080122, 7938.734915214131, 7910.663379703748, 7925.651316790441, 286.840319064283, 285.4610773067048, 286.44081079516104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 727.0721, 4.540508, 3299.643, 721.4022, 7.619889, 5500.036, 714.3923, 4.617203, 3299.277, 723.665, 7.594762, 5499.267, 712.2748, 4.630419, 3297.961, 724.9465, 4.5513, 3299.712, 99.98777, 100.0, 99.9767, 100.0, 99.93681, 99.9914
57412.920840000006, 60.025391491958295, 60.03034221496228, 60.03203555536832, 27.828362811409498, 27.838352497422783, 27.8489364439992, 0.9999815742915048, 0.9999903420036275, 0.9999825595229032, 7933.5438321809725, 7896.089248486811, 7915.473168942179, 180.68558364407818, 36.5090580732749, 48.94396020900376, 7944.061022651348, 7913.443525995999, 7914.965905330719, 286.9654496161105, 285.64984109648094, 286.19388000214747, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.8247, 4.552109, 3299.783, 722.0052, 7.618047, 5500.053, 714.5087, 4.617019, 3298.894, 723.6068, 7.601933, 5499.22, 712.3511, 4.629506, 3297.632, 724.7476, 4.552582, 3299.424, 99.99667, 99.99955, 99.96507, 99.98849, 99.92684, 99.9899
57415.2914, 60.031725528927815, 60.02758196206273, 60.025686320611335, 27.8171918238732, 27.802026625087432, 27.79996843316924, 0.9999798588860455, 0.9999891824799597, 0.9999813381528369, 7937.286213751997, 7907.234119623445, 7926.774837380821, 183.2141038350864, 38.375338996215305, 47.701236540508944, 7936.843203583461, 7911.436431724107, 7917.199255050882, 286.80941062555195, 285.63360796421915, 286.4502881246254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 718.5356, 4.592443, 3300.311, 728.1921, 7.548789, 5496.894, 720.7787, 4.578732, 3300.675, 730.0537, 7.525629, 5494.873, 705.9801, 4.664388, 3292.929, 718.6441, 4.591953, 3300.118, 100.0, 99.94832, 100.0, 99.9024, 99.78432, 100.0
57417.60108000001, 60.02462439890757, 60.02468127876522, 60.02602930245865, 27.848470864037594, 27.845986748451182, 27.83980018202315, 0.9999846194294677, 0.9999897049542006, 0.9999783212036326, 7936.8632719273755, 7905.787723177662, 7925.8247492488645, 180.7778067183308, 36.75197892518236, 50.653443016598885, 7936.212728895527, 7907.043166752436, 7917.280317324984, 286.82872912671684, 285.7514708673864, 286.5079200209144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.7261, 4.552287, 3300.171, 722.0247, 7.618415, 5500.67, 714.5281, 4.616651, 3298.666, 723.898, 7.596416, 5500.751, 712.2366, 4.629506, 3297.357, 724.8271, 4.551849, 3299.961, 99.98871, 99.99942, 99.98032, 99.98818, 99.93171, 99.99741
57419.941360000004, 60.022008683915914, 60.021881759050245, 60.02069877534062, 27.845159474093606, 27.835453810813494, 27.83819479706892, 0.9999827902871566, 0.9999897344944733, 0.9999830146229614, 7934.413497691636, 7906.966944243244, 7919.721431089228, 180.63039549248742, 36.46453824559194, 39.49548159693268, 7935.278882459386, 7912.256680582282, 7917.900538423413, 286.90341055815054, 285.616302190857, 286.3632320681934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.8444, 4.553001, 3300.219, 721.9664, 7.618047, 5500.221, 720.8176, 4.578732, 3300.614, 723.5873, 7.600461, 5499.624, 712.8088, 4.623479, 3298.634, 716.5963, 4.607701, 3299.538, 99.98521, 100.0, 100.0, 99.99116, 99.95719, 99.98459
57422.31396000001, 60.01186785640564, 60.011974552599575, 60.01590258711856, 27.84580013003794, 27.835955453589058, 27.837387501147138, 0.9999826330030175, 0.9999899142830264, 0.9999834340577187, 7941.52524407885, 7912.313626389774, 7925.868591112351, 183.80093724243352, 40.01948253609453, 46.15222635457138, 7939.878599443945, 7907.6572386413245, 7918.465357193321, 286.87200786551057, 285.6761997669411, 286.2800550382784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 731.2517, 4.507492, 3296.288, 715.6433, 7.678095, 5499.353, 725.5153, 4.551857, 3299.908, 720.0726, 7.630615, 5500.529, 714.373, 4.620375, 3298.368, 718.1272, 4.592868, 3300.343, 99.89598, 99.98682, 99.99855, 100.0, 99.94914, 100.0
57424.64128, 60.01202738476311, 60.01099322031694, 60.014712679478556, 27.810465470382486, 27.857269721574156, 27.86275560350351, 0.9999818489203747, 0.9999897673484646, 0.9999799332090064, 7937.418956977586, 7909.559680715071, 7923.937306199049, 183.3634620045325, 37.09961928009807, 49.26521612817214, 7934.3818783136485, 7910.697969768683, 7923.876774412754, 286.86426050366606, 285.59394604172905, 286.3379657964223, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.8444, 4.552823, 3300.276, 721.9274, 7.618968, 5500.442, 720.7399, 4.5791, 3300.449, 723.9757, 7.598439, 5499.699, 712.2938, 4.630054, 3297.793, 718.664, 4.591953, 3300.176, 100.0, 100.0, 100.0, 99.99312, 99.9433, 100.0
57426.929840000004, 60.011999571737796, 60.00897360951613, 60.0083237712883, 27.809114172398505, 27.810998755560675, 27.81995398845594, 0.9999837688902159, 0.9999891080549775, 0.999983060353327, 7934.971924364246, 7901.483104353001, 7918.008100134479, 183.27553973527574, 35.978937375524765, 48.1007988449428, 7937.917107901386, 7902.896445284783, 7912.600185787043, 286.8923350563108, 285.6300862733823, 286.4194833348586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 720.2903, 4.586553, 3300.207, 727.7057, 7.549894, 5496.948, 714.3534, 4.617019, 3298.782, 730.1119, 7.525813, 5494.814, 706.0182, 4.66457, 3293.088, 724.8669, 4.551849, 3299.431, 100.0, 99.94311, 99.96327, 99.90431, 99.78588, 99.99687
57429.23992000001, 60.007944148683784, 60.00744427182392, 60.00932216787192, 27.829973437880515, 27.84924079078065, 27.829222776360016, 0.9999828965771422, 0.9999893981628867, 0.9999817456703829, 7933.65299271437, 7908.728102832745, 7922.417424849229, 182.1264298108856, 35.32905026059916, 48.991964969572564, 7940.6762471780285, 7911.669547438248, 7927.8418142679075, 286.94102506107095, 285.75869443386944, 286.4683615705908, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.7064, 4.55318, 3299.602, 721.9274, 7.619705, 5500.034, 720.7593, 4.579652, 3300.226, 723.3543, 7.601565, 5499.541, 712.3701, 4.630237, 3297.962, 718.6441, 4.592319, 3299.888, 100.0, 99.99921, 100.0, 99.99578, 99.93189, 100.0
57431.58024, 60.00785923807704, 60.00685368130872, 60.00766814363778, 27.837278574142985, 27.823238630275494, 27.82794393944244, 0.9999836208577877, 0.9999911289559051, 0.9999831591747577, 7938.876643369875, 7907.091353074567, 7924.056799667835, 182.58199137630436, 35.78438512804087, 49.55431620963827, 7937.0099348940175, 7913.531920565061, 7925.315465950987, 286.92137150189774, 285.65574707547853, 286.39782682478744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.7458, 4.552644, 3299.836, 721.9858, 7.618231, 5500.605, 714.3923, 4.617755, 3298.726, 723.9562, 7.593658, 5499.171, 712.3511, 4.629506, 3297.951, 724.8669, 4.552765, 3299.593, 99.99203, 99.99822, 99.95998, 99.98388, 99.93507, 99.98492
57433.88412, 60.002855495241015, 60.00546068380624, 60.007027862625236, 27.834437882624435, 27.849276337818345, 27.84314073191446, 0.9999874325169404, 0.9999920582411304, 0.9999896849715642, 7934.294090762955, 7910.017907538039, 7922.43369811133, 185.34657888331594, 33.18486596256821, 38.52622282347602, 7938.080932696282, 7909.0315001535855, 7926.106097480582, 286.9124850048639, 285.7352586282912, 286.52901413684134, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 731.0151, 4.509098, 3296.059, 715.799, 7.682884, 5499.231, 707.9863, 4.653281, 3294.965, 717.2568, 7.663711, 5499.383, 718.5694, 4.591885, 3300.022, 731.209, 4.507901, 3296.5, 99.88815, 99.98462, 99.84776, 99.98957, 99.99925, 99.87804
57436.259560000006, 60.00715658268589, 60.00679061760888, 60.00678101164322, 27.826153152533422, 27.83352970305763, 27.833062604567363, 0.9999836981571523, 0.9999885016801826, 0.999985160134468, 7935.333799244514, 7915.150393524206, 7920.659263590291, 183.196888496248, 36.05279611693345, 49.019971751632966, 7942.440767965878, 7911.8887669848245, 7921.480786479061, 286.9289726397779, 285.6915236786222, 286.43879257599696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.9233, 4.552465, 3299.726, 721.9469, 7.618415, 5500.096, 714.4311, 4.617019, 3298.949, 723.8592, 7.595314, 5499.064, 712.332, 4.629506, 3298.174, 724.9067, 4.551483, 3299.708, 99.99029, 100.0, 99.96505, 99.98419, 99.94326, 99.98975
57438.56332, 60.01303080649265, 60.01324518563729, 60.01199090320763, 27.814069111633973, 27.82223284456003, 27.82754124613344, 0.9999803212664962, 0.999986896409701, 0.9999831004232443, 7931.804372704466, 7907.784195600468, 7919.054309809384, 183.77727708624752, 35.620743116957556, 45.48436709673388, 7932.46351733539, 7907.650180441858, 7922.711700842006, 286.94622447136817, 285.8130600600737, 286.45885297878414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.805, 4.55193, 3300.056, 722.0247, 7.618415, 5500.517, 715.6152, 4.607631, 3299.584, 726.3447, 7.562586, 5498.071, 708.0593, 4.656169, 3293.779, 719.7972, 4.58829, 3300.23, 100.0, 100.0, 99.99331, 99.95807, 99.83431, 100.0
57440.876520000005, 60.01687717098323, 60.01701105164084, 60.01707893055224, 27.830861494679528, 27.827204074860894, 27.834869015229412, 0.9999824874919836, 0.9999895069691221, 0.9999834825781437, 7935.826216185847, 7910.934201429897, 7924.941878419779, 180.61031025272086, 37.512222121518334, 46.38230281474057, 7934.031991892219, 7913.450249643913, 7922.810003388782, 286.8517375814292, 285.64461508412234, 286.3821994404358, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 720.6649, 4.57763, 3300.659, 723.9897, 7.596496, 5499.647, 716.1199, 4.610944, 3299.042, 723.5679, 7.601013, 5499.6, 712.3701, 4.629871, 3297.847, 724.9266, 4.551483, 3299.654, 100.0, 99.99749, 99.97735, 99.98753, 99.92344, 99.98284
57443.242880000005, 60.01932598693755, 60.02494136193634, 60.025216720572146, 27.83628723530808, 27.817792603184692, 27.84226800686544, 0.9999830849890562, 0.9999900483840163, 0.9999776876634944, 7933.617385262354, 7909.268908898257, 7923.602235915372, 183.23949740994567, 38.79863413575413, 50.11240189951218, 7931.417091565594, 7911.264483291502, 7920.553043842816, 286.9219794607385, 285.6789547567119, 286.3681404494422, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.805, 4.553001, 3299.779, 728.1338, 7.549157, 5496.839, 720.8176, 4.578179, 3300.729, 723.8397, 7.597152, 5499.917, 712.3892, 4.629689, 3297.853, 718.5845, 4.591953, 3299.94, 99.99189, 99.9432, 100.0, 99.99709, 99.93354, 99.99706
57445.60456000001, 60.0237515170982, 60.02507111658833, 60.023783644472665, 27.815592101013046, 27.845792929844414, 27.830689954059302, 0.9999855616541709, 0.9999893960964481, 0.9999842887389491, 7927.846081183662, 7905.8923865899, 7922.265786336071, 181.5127331113598, 32.860327778462306, 41.410376672971324, 7929.723915243734, 7904.940261368935, 7919.88641511187, 286.7758283548444, 285.53466727362087, 286.24916166490954, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 731.1926, 4.50767, 3296.346, 734.4957, 7.471795, 5488.374, 727.1652, 4.53842, 3299.124, 717.82, 7.665182, 5499.944, 718.6266, 4.592433, 3300.406, 712.2026, 4.630225, 3297.644, 99.88787, 99.78721, 99.96719, 100.0, 99.99607, 99.9272
57447.953480000004, 60.02661855809521, 60.028127850968716, 60.0269948947045, 27.813804424428596, 27.82582074391823, 27.8293841177281, 0.9999843872889062, 0.9999888381628694, 0.9999820079125986, 7938.816895568301, 7912.6104532884465, 7924.9503795937635, 180.4599267682679, 39.213528407015815, 47.880709942805424, 7935.371309861855, 7911.774677148562, 7920.5492669513915, 286.855378022163, 285.7254983404815, 286.32823674510735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.805, 4.553001, 3300.228, 728.1921, 7.547868, 5497.061, 720.6817, 4.578916, 3300.565, 723.7233, 7.597336, 5499.636, 712.2175, 4.630237, 3297.796, 718.664, 4.592685, 3300.062, 100.0, 99.93399, 100.0, 99.99198, 99.94167, 100.0
57450.293600000005, 60.03195797179934, 60.0241255817265, 60.02506607452228, 27.807830576626344, 27.82160466896307, 27.83979130227897, 0.9999810128250914, 0.9999858597097405, 0.9999829985126677, 7927.563746968943, 7906.989722034898, 7916.061838478861, 178.15259510000078, 36.94584928006452, 47.42010757567732, 7935.371973882668, 7907.32613761177, 7922.835508839336, 286.76496482319595, 285.61175483026415, 286.4449042225395, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.7261, 4.552465, 3300.167, 728.2505, 7.548052, 5497.232, 720.7982, 4.579468, 3300.78, 723.7427, 7.595865, 5499.562, 712.332, 4.629506, 3297.688, 719.3002, 4.585177, 3300.4, 99.99697, 99.94828, 100.0, 99.99063, 99.92854, 100.0
57452.63988, 60.01899854428083, 60.0203503045755, 60.022624635903114, 27.845526593618604, 27.84434328506786, 27.80386938706673, 0.9999832696822181, 0.9999897579744683, 0.9999787848342906, 7929.876417675027, 7909.553758306644, 7924.595660386296, 180.0768964276349, 38.37281646980591, 42.10098380075715, 7935.877912474547, 7911.188108002888, 7918.780891658068, 286.71898851930433, 285.766022540862, 286.3817672629247, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 718.6145, 4.592443, 3300.588, 721.8496, 7.620073, 5501.059, 714.6252, 4.613706, 3299.633, 728.5973, 7.549531, 5497.361, 708.6124, 4.646856, 3296.642, 720.7117, 4.582797, 3300.424, 100.0, 100.0, 99.98748, 99.93986, 99.87917, 99.99712
57454.98004, 60.02202236974358, 60.022461064609125, 60.02585275117369, 27.837193405872235, 27.851730530754942, 27.825806260894957, 0.9999840396250025, 0.9999875113241687, 0.9999827894080278, 7930.15270558178, 7911.8713337201725, 7931.157705565369, 177.07296657198424, 42.81342312097968, 44.69534705386695, 7933.174045868833, 7910.564948200979, 7925.14392623986, 286.8032714329967, 285.73907079346253, 286.4625966886519, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.8641, 4.553358, 3299.717, 726.1298, 7.580839, 5499.252, 717.1293, 4.605422, 3299.954, 724.3252, 7.596784, 5499.463, 712.2748, 4.629689, 3298.12, 724.9663, 4.5513, 3299.654, 99.99001, 99.9899, 99.98318, 100.0, 99.9268, 99.97931
57457.391520000005, 60.01983424258808, 60.018418316394055, 60.0167730263181, 27.820361306871572, 27.805819051879524, 27.825665735817413, 0.9999885072667725, 0.999985865709307, 0.9999886341661125, 7931.07182539561, 7902.952449874966, 7918.179272911352, 185.1880986824708, 43.29223098567013, 35.04136967049726, 7932.600653271281, 7906.353656258186, 7918.192746882966, 286.8467953847872, 285.724702791638, 286.4074463265215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 728.0776, 4.527302, 3297.823, 717.0052, 7.672569, 5499.326, 708.2387, 4.653097, 3295.245, 717.82, 7.666101, 5500.201, 718.5885, 4.593163, 3299.914, 731.1096, 4.506802, 3296.261, 99.94391, 99.98015, 99.84103, 100.0, 100.0, 99.88529
57459.69004, 60.014595632168636, 60.01678812031582, 60.01504674224145, 27.859708054991273, 27.870786631762655, 27.862001645584563, 0.9999865697728703, 0.9999868308714085, 0.9999862384681788, 7932.87671526582, 7902.184850070616, 7918.722370857227, 186.3937715350453, 38.003268860340995, 45.88215739788984, 7932.176710397657, 7903.787165822412, 7929.334958631166, 286.518400769732, 285.38996348707724, 286.06576542889775, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.8641, 4.55318, 3299.492, 721.9469, 7.619152, 5500.49, 714.3728, 4.617939, 3298.895, 723.898, 7.603587, 5499.448, 712.3129, 4.630054, 3298.119, 725.0061, 4.551117, 3299.139, 100.0, 100.0, 99.96512, 99.99962, 99.93482, 99.99324
57462.025720000005, 60.012359624864004, 60.01187196641606, 60.01016241585711, 27.849950173939526, 27.81546747524964, 27.848913031953163, 0.9999854210758488, 0.9999897055599267, 0.9999795719311732, 7937.281849018744, 7904.7704054465785, 7926.282801672078, 184.59029826999813, 38.28171546539852, 40.68482431493749, 7932.581461486987, 7915.464270435598, 7929.434145765677, 286.7811197490714, 285.67204474865736, 286.2673115721985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.8444, 4.553001, 3299.884, 722.0247, 7.618783, 5500.142, 714.5281, 4.617939, 3298.723, 723.8203, 7.598071, 5499.538, 712.2748, 4.629871, 3297.959, 724.8868, 4.552582, 3300.114, 100.0, 100.0, 99.9599, 99.99412, 99.94335, 99.97939
57464.36424, 60.01160005555517, 60.01136686801039, 60.00953927183817, 27.83580096765653, 27.836204986828797, 27.816783615336064, 0.9999852493840208, 0.9999853206957594, 0.9999839653356003, 7925.45860367088, 7902.096771292358, 7926.938578350836, 181.21687986112875, 44.24943155493793, 46.09308956380926, 7934.496773595845, 7906.192392287605, 7926.8697476208945, 286.6761113281745, 285.7026540425325, 286.3090112819603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 718.6145, 4.592978, 3300.358, 728.231, 7.548973, 5496.726, 720.7399, 4.5791, 3300.389, 730.1119, 7.525445, 5494.709, 705.9229, 4.665118, 3293.365, 718.6441, 4.592136, 3299.876, 100.0, 99.94624, 100.0, 99.90242, 99.78101, 99.99484
57466.67944000001, 60.00859498807696, 60.009360824174095, 60.01030023949005, 27.823362715123572, 27.824450245410628, 27.8233323004891, 0.99998581496255, 0.9999870737121466, 0.9999850743979175, 7931.051113822599, 7911.058785840043, 7920.031072682248, 180.3503521959144, 39.686118834441004, 46.472042035768254, 7933.22487435026, 7908.0787540767, 7926.186287469026, 286.7759584485521, 285.71389402226436, 286.5673526864713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.8839, 4.552823, 3300.223, 721.8885, 7.619152, 5500.102, 714.4505, 4.617571, 3299.005, 724.1699, 7.597703, 5499.375, 712.3892, 4.629506, 3298.009, 722.1631, 4.570344, 3300.655, 99.99203, 100.0, 99.96345, 99.98722, 99.92843, 100.0
57469.02192000001, 60.00879408997545, 60.01279338395263, 60.00952875235332, 27.80312865674103, 27.79569804126689, 27.817986432075585, 0.9999852719599993, 0.9999888602978377, 0.9999853598042161, 7929.443129580606, 7909.246879028864, 7914.498144991642, 185.83095408440522, 43.34352942729447, 42.37650674516817, 7934.420763859322, 7909.548231218299, 7918.8976055316025, 286.89956809164613, 285.80272862898363, 286.5398253078039, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.805, 4.552287, 3299.731, 728.3283, 7.5475, 5496.19, 721.9241, 4.568976, 3300.306, 721.1989, 7.626203, 5499.903, 716.0134, 4.604669, 3299.632, 713.3755, 4.623266, 3297.876, 99.99044, 99.92582, 100.0, 100.0, 99.98745, 99.94242
57471.35372000001, 60.01512135326016, 60.01154978805493, 60.00916971717695, 27.821927680135257, 27.827814742473354, 27.798055755599663, 0.9999863377823661, 0.9999877265555438, 0.9999861990724239, 7929.529079061363, 7912.932828272996, 7917.660651833112, 186.4322268109123, 35.90260214403588, 43.023799769589004, 7931.473597757832, 7905.500294757808, 7920.7593336063865, 286.8973962356523, 285.7210076910559, 286.38242601867614, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 729.6548, 4.524803, 3297.903, 731.8498, 7.510844, 5493.964, 722.817, 4.565846, 3300.52, 722.8494, 7.600094, 5500.148, 712.3129, 4.630054, 3298.017, 718.664, 4.592136, 3300.456, 99.9364, 99.88886, 100.0, 100.0, 99.92844, 100.0
57473.662840000005, 60.01295847610995, 60.011319313644556, 60.00934588860962, 27.8389081791064, 27.824683173064717, 27.835951237938783, 0.9999829686114972, 0.9999865085916391, 0.9999828772792291, 7933.563364954758, 7908.646555121984, 7922.795829458442, 182.843648864452, 42.7292246677564, 44.11513597422345, 7932.818792606985, 7907.9983921953835, 7921.822371700426, 286.68311539484904, 285.68191091561215, 286.62934550115955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.9036, 4.552465, 3300.003, 728.2116, 7.548604, 5497.117, 720.7011, 4.578916, 3300.784, 724.2281, 7.593475, 5499.772, 712.332, 4.629871, 3297.739, 718.5845, 4.591953, 3300.181, 99.99868, 99.94324, 100.0, 99.99445, 99.93359, 100.0
57476.03996, 60.01251857089376, 60.01284690185618, 60.01317300559667, 27.81146431183967, 27.825191066836542, 27.806673420069973, 0.999982680609431, 0.9999874603284993, 0.9999850292549661, 7926.392073527829, 7909.395468190505, 7920.880897224223, 180.6896302909363, 40.067213564892995, 45.29035760991519, 7933.336770041023, 7912.701843907296, 7920.274068758773, 286.71089984011365, 285.7002906314492, 286.4701991135615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 718.5554, 4.592978, 3300.258, 721.9274, 7.619336, 5500.376, 714.5281, 4.617019, 3299.224, 730.0731, 7.525997, 5494.816, 705.9801, 4.664388, 3292.764, 724.8271, 4.551666, 3299.597, 100.0, 100.0, 99.9599, 99.90435, 99.78924, 99.98453
57478.52552, 60.01192737439221, 60.00724960491004, 60.012477990591805, 27.819074060051975, 27.824167052047837, 27.854555431987347, 0.9999847411090568, 0.9999854585155616, 0.9999861719329061, 7935.225634227865, 7909.353791564901, 7922.257717214971, 184.72560825548408, 38.813865600216104, 44.865645657892856, 7937.343250802051, 7903.604670227934, 7923.710442875242, 286.8294558805139, 285.66869088534787, 286.40906589453624, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.9036, 4.552823, 3299.831, 728.2116, 7.548236, 5496.723, 720.7787, 4.578916, 3300.841, 723.5096, 7.601381, 5499.107, 712.3129, 4.629506, 3297.686, 718.6838, 4.591403, 3299.988, 100.0, 99.94631, 100.0, 99.98236, 99.92998, 100.0
57480.84176, 60.01128259821423, 60.01027545002503, 60.01169852623277, 27.83707389524697, 27.83280320552593, 27.821541819290804, 0.9999864295693379, 0.9999878241073494, 0.9999872586975252, 7933.597101330958, 7913.520990905823, 7922.560703556057, 182.85956252426377, 41.831096205721224, 41.61779975958292, 7931.325662471468, 7909.758279935221, 7925.526877703151, 286.8125123426942, 285.7596855224212, 286.558420566155, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.8641, 4.552644, 3299.831, 721.908, 7.619152, 5500.157, 714.5475, 4.617571, 3299.338, 723.7427, 7.598807, 5499.585, 712.332, 4.62768, 3298.366, 726.02, 4.54013, 3298.589, 100.0, 100.0, 99.97529, 99.99581, 99.94782, 99.95583
57483.120240000004, 60.009288872721044, 60.007833726211466, 60.007117546458645, 27.833655701462668, 27.848144235882348, 27.815936154899937, 0.9999899891924048, 0.9999888034641796, 0.9999919476605135, 7930.642219939871, 7910.73991028944, 7923.203073096905, 187.68800336874983, 38.46956179336894, 37.243383695580405, 7933.806679258572, 7909.974768267566, 7924.108798469288, 286.70070793908025, 285.7737491180165, 286.4542001396007, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 731.1137, 4.507849, 3296.336, 715.7017, 7.683252, 5498.642, 708.4134, 4.650336, 3296.216, 719.7618, 7.641095, 5500.445, 715.8417, 4.612157, 3299.091, 726.6165, 4.539947, 3299.158, 99.88424, 99.9739, 99.86092, 100.0, 99.969, 99.97078
57485.48704000001, 60.01130677785231, 60.01117866872754, 60.006352692844224, 27.841367894202527, 27.83286373298824, 27.82188216025826, 0.9999883181188914, 0.9999891990689868, 0.9999833714689541, 7933.055980136281, 7908.264942591667, 7921.992037804589, 180.72629786263474, 39.217835691107666, 42.12315180987707, 7932.1885867614255, 7906.024909782872, 7923.942165227146, 286.7641119972397, 285.69060976501146, 286.47411275417153, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.8247, 4.55193, 3300.219, 721.8885, 7.61952, 5500.6, 714.4505, 4.617387, 3299.059, 723.8203, 7.598071, 5500.396, 712.3511, 4.630237, 3297.845, 724.9465, 4.550934, 3299.192, 99.98841, 100.0, 99.98376, 99.99395, 99.94658, 99.99165
57487.76372, 60.00526971888503, 60.007413833313606, 60.007026041268595, 27.823844090972766, 27.77749766678775, 27.819606899000178, 0.9999870659577639, 0.9999880299535912, 0.9999867577849463, 7930.699141806208, 7908.482727013129, 7919.168365024787, 183.79072700792864, 39.93298118370831, 44.450550748184924, 7930.788562628437, 7901.844728941409, 7921.423784894626, 286.820991468552, 285.8713481488016, 286.4241939736108, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 721.6111, 4.577094, 3300.455, 726.8691, 7.564261, 5498.1, 720.2352, 4.58002, 3300.117, 730.1119, 7.525813, 5494.932, 705.9801, 4.664388, 3293.252, 718.7037, 4.591403, 3300.12, 100.0, 99.96404, 100.0, 99.90645, 99.79256, 100.0
57490.11032000001, 60.00772307407692, 60.005064449618914, 60.00251564364465, 27.83326792328586, 27.839379113640664, 27.830866273290216, 0.9999832974192325, 0.9999895696020118, 0.9999822427790661, 7930.358832845162, 7922.2585272423075, 7927.1471232646745, 176.33693421092073, 36.40605277810664, 48.76275919180625, 7931.414896585422, 7921.549386437384, 7926.035363797678, 286.7049174035756, 285.72580614569523, 286.4183493897641, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.8641, 4.552465, 3299.884, 722.4333, 7.613626, 5500.886, 714.4505, 4.618124, 3298.839, 723.8397, 7.597888, 5499.648, 712.332, 4.629506, 3297.791, 725.0061, 4.552582, 3299.365, 99.98855, 100.0, 99.9703, 99.99422, 99.94489, 99.97934
57492.45016000001, 60.00551962391155, 60.008836363179554, 60.009333918270855, 27.816794559472076, 27.85315792334738, 27.80751621941379, 0.9999813259536585, 0.9999868671681547, 0.9999835861291695, 7926.026075099122, 7920.191872964831, 7929.907935331852, 176.65387449842888, 38.03268755526324, 46.269229619586895, 7927.201194977304, 7924.1835372650185, 7921.18868358143, 286.8025960868588, 285.9103291594024, 286.5354302952492, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.7458, 4.552644, 3299.784, 722.4333, 7.614179, 5500.241, 720.6817, 4.5791, 3300.334, 723.8592, 7.599174, 5499.866, 712.332, 4.630054, 3297.793, 718.5845, 4.592502, 3299.774, 100.0, 100.0, 100.0, 99.99616, 99.93171, 100.0
57494.79264000001, 60.0094353000869, 60.00875693487962, 60.006783924869445, 27.822618864527758, 27.85030868297567, 27.824108682672072, 0.9999842919095239, 0.999987648226917, 0.99998430339579, 7924.700374180915, 7914.97177871506, 7922.205893016162, 178.48372485865684, 36.07036843910305, 45.620606669979225, 7928.488745279803, 7918.161517106517, 7922.742606542777, 286.7766177952783, 285.8601233677687, 286.6343589216347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.7458, 4.552823, 3299.501, 722.6667, 7.613995, 5500.955, 720.4293, 4.581125, 3300.616, 723.8397, 7.597336, 5499.699, 712.332, 4.629141, 3298.066, 718.7236, 4.591953, 3300.402, 99.98348, 100.0, 100.0, 99.99312, 99.93011, 99.98845
57497.130280000005, 60.00900694890381, 60.00805059711218, 60.00805373009171, 26.73914701343333, 26.85913633237191, 26.921155977527324, 0.9999842445950844, 0.9999852451363923, 0.9999864671866271, 7852.7958919128505, 7891.364693393363, 7917.976308869081, 176.33890667341257, 41.6300550903523, 47.513400492412075, 7885.557453491622, 7848.746094732445, 7817.078313464823, 286.6789160891034, 285.7340062188529, 286.5888602176868, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.805, 4.552465, 3300.386, 721.9858, 7.617494, 5500.375, 721.0311, 4.577075, 3300.784, 723.8786, 7.596233, 5499.818, 712.2175, 4.630602, 3298.008, 239.3476, 5.063487, 1419.216, 100.0, 100.0, 100.0, 99.99235, 99.93509, 35.48852
57499.526560000006, 60.00765552524633, 60.00868920313282, 60.01428857482463, 27.82664815945325, 27.847495735809222, 27.830360932673123, 0.9999871757688955, 0.9999835498505135, 0.9999860631991914, 7927.754969628554, 7916.63977013403, 7912.169027612339, 180.39704723062596, 39.91903092917005, 42.59657605401526, 7835.559141414797, 7804.415906678197, 7789.857019893199, 286.7926570423175, 285.79030945581644, 286.4886190340893, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.805, 4.553001, 3299.62, 722.3944, 7.616573, 5500.427, 720.9534, 4.577995, 3300.504, 723.8592, 7.597703, 5499.855, 621.1166, 4.75497, 3145.783, 718.1669, 4.593967, 3299.959, 100.0, 99.99035, 100.0, 99.99306, 98.89337, 100.0
57501.897280000005, 60.01483571487816, 60.011700538623224, 60.013438211812925, 26.370663884190538, 26.322983245340215, 26.24164615264661, 0.9999813052218791, 0.9999870349201905, 0.9999844680683234, 7352.883816015527, 7329.28111618788, 7307.295667470363, 160.57330745907575, 36.95955837495785, 35.73466866739909, 7235.116130840537, 7220.165256955892, 7228.219357966633, 286.6778594168086, 285.8033877183306, 286.49831707445145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 724.9627, 4.551752, 3300.065, 721.441, 7.62873, 5500.398, 720.8564, 4.578179, 3300.324, 722.0338, 7.617193, 5500.229, 710.6343, 4.638272, 3296.636, 718.5049, 4.593051, 3300.249, 99.99828, 100.0, 100.0, 99.98766, 99.89666, 99.99918
57504.212920000005, 60.01878716501906, 60.01490759635299, 60.01927874279275, 26.901496932592416, 27.18939158830899, 27.400167594957484, 0.9999884810799614, 0.9999922818293108, 0.9999859286464742, 7912.288134204865, 7883.085888122136, 7866.046706287251, 174.933433722686, 34.08296346205816, 45.86906172563391, 7599.973490225524, 7576.934992160906, 7688.73315444045, 286.74328631363136, 285.90241253806636, 286.6695822486172, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 725.0021, 4.551217, 3299.66, 580.7776, 8.345072, 4428.711, 719.0511, 4.589592, 3300.177, 721.7814, 7.6194, 5500.063, 710.8823, 4.63809, 3297.123, 718.4651, 4.593601, 3300.406, 99.98829, 84.57842, 99.99361, 99.99973, 99.90798, 99.99351
57506.55116, 60.01848898935886, 60.02655551634711, 60.022196275639125, 27.824616032647658, 27.850081788303363, 27.809122547534546, 0.9999844526526832, 0.9999880456664213, 0.9999860471011461, 7926.028653526341, 7921.141062526461, 7923.323314956794, 177.67889003824007, 42.947185444578736, 44.03910851187493, 7929.003752804887, 7922.391066855781, 7925.441694607934, 286.68186772504134, 285.9524055973419, 286.6216764261539, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 335.5562, 5.06324, 1384.349, 722.8419, 7.608837, 5500.008, 718.5852, 4.590512, 3300.295, 721.3542, 7.623445, 5500.722, 710.5389, 4.639733, 3297.28, 718.4651, 4.593051, 3299.955, 47.5541, 100.0, 99.99595, 99.99947, 99.9063, 99.99724
57508.83036000001, 60.02179096220552, 60.02252445163258, 60.025576129418006, 27.804228425958947, 27.83467726326522, 27.82418291763597, 0.9999819282545621, 0.9999846781538808, 0.9999803764588884, 7923.668560723023, 7922.102283627114, 7926.356195988704, 176.62884207202524, 47.754171931637075, 44.684247702012726, 7927.826424017313, 7919.938029415972, 7925.894471320712, 286.8278332001358, 285.9835165048746, 286.7881730270652, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 722.8532, 4.566922, 3300.476, 723.2699, 7.603864, 5499.93, 718.9929, 4.590328, 3300.633, 721.5872, 7.616274, 5500.391, 710.9205, 4.637177, 3297.339, 718.5845, 4.592685, 3300.117, 100.0, 100.0, 100.0, 100.0, 99.91795, 99.99527
57511.132560000005, 60.02997303330514, 60.02155540256666, 60.02255066568643, 27.81615536489165, 27.83583267753194, 27.822972335221788, 0.9999855013804932, 0.9999880147905801, 0.9999847911385638, 7929.518471689631, 7917.46076914137, 7924.296095932197, 175.9295638213107, 43.272451859868625, 45.129544185987925, 7922.328053545533, 7921.23013801505, 7922.6910090958745, 286.7066096341948, 285.84210995322184, 286.63839428861024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 722.7152, 4.5671, 3300.749, 722.7835, 7.602574, 5500.072, 719.0899, 4.589776, 3300.401, 721.8008, 7.614619, 5500.166, 711.0158, 4.637359, 3297.226, 718.5646, 4.59177, 3300.247, 100.0, 99.9999, 100.0, 100.0, 99.90804, 99.9918
57513.42136000001, 60.021144861703206, 60.024940947692784, 60.02622840601367, 27.8261560041198, 27.859172260297687, 27.863705795350224, 0.9999888625875443, 0.9999858989405424, 0.9999874840369927, 7929.858769189074, 7921.728011229312, 7927.683884638007, 179.5072894189716, 42.8695358604773, 39.9382092735751, 7931.150257485914, 7914.720609346639, 7922.734157455737, 286.7266497030453, 285.93485426382273, 286.6162471308182, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 729.0634, 4.523018, 3297.713, 716.5188, 7.675148, 5499.791, 725.0882, 4.549096, 3299.531, 716.0917, 7.679707, 5500.342, 716.4903, 4.609235, 3299.074, 714.7076, 4.615575, 3299.132, 99.92931, 99.98527, 99.98438, 99.97873, 99.9885, 99.98668
57515.72136, 60.02458526007536, 60.02727220379348, 60.02420050331604, 27.82396918531257, 27.83849755912025, 27.816920079243953, 0.9999831513955615, 0.9999858690168311, 0.9999834343000717, 7924.795744381757, 7919.345169834989, 7937.968970631085, 173.62900816653837, 40.14118385194115, 45.54518171082418, 7926.995230386302, 7916.420681488319, 7930.51999554935, 286.8045085991528, 285.87339649492986, 286.59669538537366, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 722.7546, 4.566743, 3300.582, 722.7057, 7.609205, 5500.533, 720.1964, 4.579284, 3300.587, 721.6454, 7.620135, 5500.41, 714.8117, 4.611426, 3299.449, 718.5646, 4.592685, 3300.349, 100.0, 100.0, 100.0, 100.0, 99.97886, 100.0
57518.034920000006, 60.02041101277967, 60.02564285024386, 60.02507163462176, 27.830131257104387, 27.843625153476808, 27.82673857307239, 0.9999877463014066, 0.9999882996521011, 0.9999905385424785, 7924.914198942849, 7920.567562727153, 7925.109379112639, 178.68021660258046, 37.80482359735879, 41.85961494453113, 7928.93220329509, 7924.828376038541, 7922.706520310657, 286.67503039409036, 285.95798236466504, 286.51464990039153, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 720.0, 721.9661, 4.574595, 3300.882, 724.9236, 7.581207, 5498.931, 728.66, 4.522405, 3297.383, 726.9079, 7.563873, 5497.316, 723.1664, 4.561387, 3299.828, 724.9663, 4.552032, 3300.102, 100.0, 99.97752, 99.91928, 99.95335, 99.99339, 99.98801
