TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
57534.53908, 60.01708147932929, 60.02180573721744, 60.02179831541018, 30.3231454546527, 30.344764603624814, 30.346099715395166, 0.9999714255046569, 0.9999775315765325, 0.9999771829767633, 8647.821993547379, 8643.09490260947, 8645.709125274398, 193.4210905846901, 57.81183215394685, 61.812444165575926, 8649.62547778767, 8639.805100045029, 8645.501598580153, 286.7794927048754, 285.9700739082353, 286.70629240408283, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.8335, 4.565494, 3300.246, 723.3672, 7.606074, 5500.8, 718.954, 4.590696, 3300.458, 715.1985, 4.613233, 3299.298, 724.33, 7.592067, 5499.325, 725.0259, 7.585783, 5499.057, 100.0, 100.0, 100.0, 99.98582, 99.98871, 99.98441
57536.820680000004, 60.0171148885183, 60.01630328292683, 60.01673587098351, 30.2911773978384, 30.338105374038317, 30.31739826297228, 0.9999711480743207, 0.9999775903263444, 0.9999749317379035, 8645.323352131885, 8637.798419837149, 8642.937825628607, 196.91811534902354, 57.50287266092528, 58.83821850955064, 8644.135341858999, 8630.671325465892, 8638.497067771697, 286.89089522861417, 286.03115731696994, 286.8135493665174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 728.8662, 4.523732, 3298.106, 716.6939, 7.67128, 5499.792, 725.3211, 4.548175, 3300.095, 721.4901, 4.573702, 3300.043, 730.453, 7.522304, 5494.486, 731.3681, 7.510887, 5493.214, 99.93279, 99.99482, 99.99086, 100.0, 99.89441, 99.86891
57539.15268000001, 60.015735746723536, 60.01202596529971, 60.01498408948896, 30.33801680125872, 30.353435937217096, 30.32137177849924, 0.9999757844758679, 0.9999757322757589, 0.9999747040409196, 8644.71065064191, 8643.343805234912, 8648.959608964797, 200.44691231491197, 59.473005626068584, 62.4773427642408, 8646.909238692057, 8643.124673946413, 8647.232601309763, 286.7891803105136, 286.02619443993626, 286.66959612111026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.6364, 4.565494, 3300.476, 722.9586, 7.602942, 5500.461, 718.954, 4.58996, 3300.348, 715.2762, 4.613049, 3299.469, 724.4063, 7.593893, 5500.023, 724.9663, 7.584318, 5499.231, 100.0, 100.0, 100.0, 99.97582, 99.99901, 99.98038
57541.437920000004, 60.012499669084626, 60.01251990860431, 60.01099637281695, 30.354029050779946, 30.38605485743315, 30.297860287427607, 0.9999732684221259, 0.9999803183663819, 0.9999707050245614, 8655.149405144886, 8639.829485304648, 8651.372262540455, 194.34131003686753, 56.8250673746835, 68.12278745919912, 8645.009787737381, 8635.417983689533, 8647.20120341675, 286.83694444947434, 285.78816470899915, 286.5121519896887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.6561, 4.566565, 3300.247, 722.8613, 7.6081, 5500.039, 719.0317, 4.590144, 3300.066, 721.5095, 4.57407, 3300.444, 724.0248, 7.595354, 5499.03, 725.0061, 7.584684, 5499.059, 100.0, 100.0, 100.0, 99.9985, 99.98096, 99.9846
57543.80204, 60.01328143593638, 60.01216605824373, 60.0123936503238, 30.335353315683403, 30.367490146189734, 30.340575950866587, 0.9999688232637413, 0.9999786032853528, 0.9999707940479625, 8649.98007148206, 8638.040928685743, 8646.303060596303, 182.73512621028567, 54.201930701104175, 64.16846739935409, 8652.087314417804, 8640.546981323196, 8651.427874108604, 286.81856575173373, 285.94227280932773, 286.78843669484826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 716.4459, 4.606363, 3300.232, 729.3789, 7.534606, 5495.538, 712.7034, 4.627879, 3298.238, 727.5875, 4.532333, 3298.543, 717.8446, 7.662378, 5500.022, 720.1749, 7.632845, 5499.451, 99.98534, 99.91746, 99.93973, 99.95446, 99.99188, 99.97744
57546.20276000001, 60.01213980599184, 60.01028967342135, 60.011858669361516, 30.324994923590403, 30.3467357582808, 30.34446252532387, 0.9999724043461096, 0.9999798099670886, 0.9999727329236089, 8646.917767204308, 8642.054258112425, 8652.621220676941, 199.23743685837417, 55.581753343318724, 65.30598867797771, 8643.362062974858, 8641.29706826787, 8651.350499840082, 286.80387635025517, 285.8742808010594, 286.67711042261254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.7941, 4.566743, 3300.644, 723.0364, 7.607179, 5500.737, 718.954, 4.589592, 3300.183, 723.3348, 4.558074, 3299.718, 724.4254, 7.595719, 5499.501, 719.2803, 7.64548, 5500.257, 100.0, 99.97951, 100.0, 99.98806, 99.98952, 99.99858
57548.69588000001, 60.01248581118749, 60.01023516946907, 60.008282127344806, 30.329981462593715, 30.357141283980898, 30.341035202872835, 0.999970435011177, 0.9999793406253092, 0.9999697532582756, 8637.731900520605, 8633.648651574542, 8648.479935417787, 189.0911321279741, 55.27270935465731, 64.22640114432033, 8654.082180062413, 8637.314276683512, 8641.045262913149, 286.83659963467727, 285.9633934428912, 286.63659405622747, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 724.6867, 4.551038, 3299.599, 719.7874, 7.648071, 5500.31, 723.5352, 4.557011, 3299.63, 733.6267, 4.484529, 3293.083, 730.3958, 7.522304, 5494.487, 712.4611, 7.714517, 5496.459, 99.98645, 100.0, 99.98739, 99.78846, 99.89935, 99.92995
57550.98604, 60.014573178440685, 60.00941840681634, 60.010285393978805, 30.350851985907195, 30.35317868086888, 30.325743729146343, 0.9999729296133704, 0.9999814909356767, 0.9999687336264144, 8654.871009218545, 8641.911196755325, 8641.453634529911, 193.18614866590087, 55.48422823340479, 68.2535188859215, 8657.557582050102, 8640.346014277196, 8650.738794638542, 286.88674045050163, 285.8293273430042, 286.6522452992605, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.4644, 4.566029, 3300.203, 723.0558, 7.6046, 5499.459, 719.0317, 4.589592, 3299.849, 727.8206, 4.531229, 3298.371, 724.1011, 7.594989, 5499.11, 718.8032, 7.651889, 5499.83, 100.0, 100.0, 99.99402, 99.94238, 99.98241, 100.0
57553.28936, 60.018009655705306, 60.01723761482577, 60.01614447378675, 30.30954537542889, 30.344501093693815, 30.331076317743257, 0.9999715526943743, 0.9999789221633171, 0.9999682073658123, 8648.541820696428, 8635.579949572197, 8647.093178147916, 189.062246942093, 55.03731947124925, 65.57553621682291, 8646.61223602719, 8634.70411342141, 8647.20858984911, 286.90874048416674, 285.81350831288336, 286.7007383754178, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.7744, 4.565851, 3300.146, 722.7835, 7.601101, 5500.53, 719.0705, 4.58996, 3300.176, 727.7234, 4.532149, 3298.533, 723.9485, 7.594076, 5499.186, 712.4014, 7.714883, 5496.058, 100.0, 100.0, 100.0, 99.95416, 99.98379, 99.93516
57555.573280000004, 60.01652728537202, 60.0156832589427, 60.017916107929246, 30.29213108402421, 30.32105823269141, 30.32096098521136, 0.9999692779567223, 0.9999792878466904, 0.9999708560637978, 8648.655990610634, 8637.711259085248, 8641.100651144181, 185.6521140961213, 54.114287777878644, 65.2621811063018, 8649.285754685998, 8637.936198704165, 8637.827269405481, 286.8754830948496, 285.85349838334037, 286.7839321623345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 716.4854, 4.605649, 3300.012, 729.4373, 7.534421, 5495.482, 712.6646, 4.627327, 3298.454, 721.5289, 4.574805, 3300.498, 717.8446, 7.66183, 5499.572, 706.1984, 7.771467, 5488.181, 99.99708, 99.91646, 99.94806, 100.0, 99.99082, 99.78689
57557.93320000001, 60.02042383093648, 60.016414075946884, 60.01878834694145, 30.330691949736316, 30.352015370411067, 30.32441114123599, 0.9999698725577557, 0.999981081030235, 0.9999690476604531, 8650.581261467747, 8634.518535042263, 8643.741228071325, 191.48703650941025, 56.36238483819852, 68.6902744445415, 8653.211174975015, 8635.068528669522, 8642.280132108002, 287.0339971004926, 285.9443412587712, 286.6898802813757, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.6758, 4.566565, 3300.314, 722.4528, 7.606811, 5500.352, 719.0123, 4.591801, 3300.684, 727.8594, 4.531229, 3298.821, 724.0439, 7.593893, 5499.559, 712.4611, 7.714517, 5496.343, 100.0, 99.99915, 100.0, 99.94901, 99.98129, 99.92783
57560.220400000006, 60.019724530274466, 60.020075723486976, 60.01877968076073, 30.312372526903626, 30.34627961242591, 30.324186188693723, 0.999969783155939, 0.9999815095852825, 0.9999700062521046, 8653.418605130266, 8637.338467066416, 8641.592592337624, 191.90966706476274, 54.16501260226096, 68.62611005369644, 8654.039002617861, 8630.508424536283, 8639.65233849797, 286.94371286893704, 285.8742761973904, 286.6337559423589, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.6758, 4.566208, 3300.749, 723.3866, 7.605153, 5500.237, 718.9929, 4.589776, 3300.741, 721.5289, 4.573886, 3300.325, 725.3028, 7.577274, 5498.695, 715.0257, 7.689978, 5499.426, 100.0, 100.0, 100.0, 100.0, 99.98127, 99.96932
57562.551960000004, 60.02292612929673, 60.02627551794242, 60.02305325984375, 30.329324801737144, 30.333518257708388, 30.31650885146938, 0.9999696500559286, 0.9999810059013735, 0.9999721010204585, 8652.930291196619, 8637.200290834688, 8646.044276539951, 189.07485104807733, 54.51697986106319, 68.08721169759474, 8649.472660945776, 8633.580889326508, 8649.016131656905, 287.0853834443512, 285.9050931983233, 286.71910377085635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 729.0436, 4.523376, 3297.89, 716.6939, 7.667227, 5500.377, 723.8264, 4.559036, 3300.381, 718.1113, 4.59595, 3300.045, 726.1993, 7.578552, 5499.406, 713.137, 7.711586, 5496.458, 99.93627, 100.0, 100.0, 99.99996, 99.97399, 99.93672
57564.87292, 60.02310618753355, 60.02124921861495, 60.01963561287884, 30.33480552813072, 30.375601222422453, 30.332289449620795, 0.9999679053032864, 0.9999777530605926, 0.9999701155796296, 8652.114481186802, 8636.201215216477, 8639.464901304365, 192.36352993905598, 60.5197335577318, 66.48339098678844, 8654.336152478945, 8633.776412324218, 8647.110220549184, 286.7577061436639, 285.69461389871543, 286.50637700438443, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.7349, 4.566922, 3300.309, 723.0753, 7.606811, 5499.802, 718.954, 4.58996, 3300.347, 721.4901, 4.574254, 3300.552, 724.3872, 7.596815, 5499.519, 712.4809, 7.714883, 5496.809, 100.0, 99.99499, 100.0, 99.9984, 100.0, 99.93107
57567.20880000001, 60.0223778319998, 60.02918407436788, 60.0277722726252, 30.309548789817242, 30.324648239217566, 30.299015784507777, 0.9999735763726288, 0.9999817009437644, 0.9999690618045078, 8651.689703048158, 8617.210221909805, 8633.912884717989, 192.16252173642397, 51.83688680309774, 64.0366180207161, 8653.769492207994, 8621.878419046792, 8635.922278847176, 286.89068869781244, 285.90808534507386, 286.6167088011044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 718.1808, 4.599046, 3300.124, 729.2038, 7.535343, 5495.54, 712.6452, 4.627879, 3298.062, 727.84, 4.531046, 3298.374, 717.6729, 7.663656, 5499.404, 706.2183, 7.77165, 5488.413, 100.0, 99.92754, 99.93973, 99.94931, 99.99774, 99.78792
57569.520840000005, 60.016167710847014, 60.01482083795294, 60.01997826714721, 30.356321477246265, 30.341643019655383, 30.35653415303072, 0.9999737771068719, 0.9999797862794169, 0.9999691490097967, 8651.678588841685, 8630.814065247883, 8647.50601179545, 198.35553493175667, 49.624398033864054, 70.33226812624116, 8664.259762677546, 8634.586399541118, 8644.598715761333, 286.78369802008143, 285.7462945732905, 286.7089145563775, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.6955, 4.566743, 3300.366, 723.0948, 7.607548, 5500.102, 718.9152, 4.58996, 3300.8, 721.6066, 4.574438, 3299.993, 724.2155, 7.593163, 5499.105, 712.5406, 7.715249, 5496.512, 100.0, 100.0, 100.0, 100.0, 99.99524, 99.92788
57571.857280000004, 60.01838863365, 60.02007672687679, 60.01608904373784, 30.329327226361762, 30.355915560125904, 30.349179619883135, 0.9999688344649111, 0.999978369349965, 0.9999687510593709, 8655.230801908834, 8630.35422691889, 8643.959727934149, 197.86205531579844, 58.65921143351079, 64.40665669068721, 8654.565362845737, 8621.311487979718, 8648.534314915101, 287.1254532527709, 285.74104038720105, 286.526435171723, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.6955, 4.566386, 3300.256, 723.0558, 7.606442, 5500.492, 719.0705, 4.590696, 3300.402, 727.8011, 4.532149, 3298.655, 723.8913, 7.593163, 5499.244, 712.3616, 7.7147, 5496.056, 100.0, 100.0, 100.0, 99.95072, 99.99408, 99.92688
57574.217880000004, 60.026063376575806, 60.020899482352775, 60.01835244687254, 30.34093729010305, 30.354939269230684, 30.34583006672255, 0.9999718026374173, 0.9999812491887974, 0.9999706117990352, 8658.213807071501, 8627.401060291722, 8651.567031182884, 194.9401271453678, 54.207341407149215, 65.9248429033837, 8665.754990415475, 8623.10297827636, 8639.06877847251, 286.9530221392091, 285.8357669144696, 286.6032106524502, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 729.0042, 4.523018, 3297.833, 716.8107, 7.671832, 5499.284, 725.4182, 4.547991, 3299.87, 733.918, 4.485999, 3293.63, 730.3767, 7.523034, 5494.258, 716.8349, 7.656101, 5498.993, 99.93076, 99.99371, 99.99467, 99.8007, 99.90121, 99.99379
57576.51324000001, 60.02140272965407, 60.01661330778725, 60.02199184382985, 30.32176140997175, 30.33999906922297, 30.349216606180715, 0.9999730425222965, 0.9999819318571714, 0.9999707345224027, 8653.67078477069, 8627.626962907161, 8644.827775560594, 196.16922422013272, 55.232653977736845, 64.05247657926157, 8658.927935442369, 8632.67143977648, 8642.701578914497, 286.92995888836396, 285.7602639144649, 286.53549779305513, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.7349, 4.565851, 3300.256, 723.1531, 7.60589, 5500.028, 718.9346, 4.589776, 3300.297, 727.7623, 4.531598, 3298.479, 724.1202, 7.594258, 5499.519, 712.3616, 7.714517, 5496.17, 100.0, 99.99911, 100.0, 99.9525, 99.99734, 99.92259
57578.822360000006, 60.01931102636793, 60.025372730161486, 60.02318305608987, 30.311095623046562, 30.31476721445135, 30.309911140516473, 0.9999707915120025, 0.99998270552548, 0.9999721217878662, 8650.355771775081, 8616.89739023065, 8633.030442096151, 187.75027507630784, 51.45294137640576, 72.54745356589956, 8652.160047034533, 8620.96765056252, 8640.131496968083, 286.9316389232663, 285.81758609986946, 286.6115985437432, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.6758, 4.566565, 3300.26, 723.1726, 7.602942, 5499.548, 717.4593, 4.601925, 3299.66, 724.8107, 4.552374, 3299.912, 720.1144, 7.646672, 5500.093, 706.775, 7.769819, 5488.362, 100.0, 99.99684, 99.99112, 99.99501, 100.0, 99.79138
57581.18660000001, 60.01927579530482, 60.01968534875524, 60.020030118250986, 30.33252006770619, 30.336064546443325, 30.35702893286854, 0.9999725736458287, 0.9999813655965681, 0.9999712285149368, 8655.410395098417, 8630.069485179814, 8647.598928193021, 198.13763855256138, 51.15372837298128, 65.42021385641783, 8653.633325849927, 8627.057266710499, 8642.37471907273, 287.0009383475352, 285.784522887229, 286.5832330323273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 718.6145, 4.590836, 3300.875, 725.7991, 7.579181, 5499.275, 717.8475, 4.59401, 3300.072, 727.6652, 4.531781, 3298.763, 723.9866, 7.596998, 5499.474, 712.4611, 7.71415, 5496.505, 100.0, 99.98541, 100.0, 99.94398, 99.99383, 99.93413
57583.502960000005, 60.02317001763311, 60.02476134434305, 60.02481429366155, 30.33497594281546, 30.348249180933266, 30.328972470029992, 0.9999702859705889, 0.9999818637346908, 0.9999712228662985, 8655.74674715635, 8630.303254092618, 8645.335731594092, 198.96200184565942, 48.81380621813969, 69.78020238838167, 8662.201845963082, 8628.229416569442, 8647.631882614394, 286.93057101688544, 285.6450867382419, 286.5630053200629, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.7546, 4.566743, 3300.701, 723.0558, 7.606995, 5499.822, 719.0511, 4.589408, 3300.072, 721.4318, 4.573702, 3299.886, 723.9294, 7.595902, 5499.373, 712.4611, 7.714883, 5496.162, 100.0, 100.0, 100.0, 100.0, 99.99304, 99.92882
57585.781720000006, 60.026839810192136, 60.021646239773965, 60.024226922785516, 30.338751670481678, 30.32723667842549, 30.321375213670695, 0.9999709043630354, 0.9999803075349468, 0.9999733035575729, 8649.68304791607, 8624.697974850002, 8646.383163698694, 198.64644433918386, 55.17793551761588, 64.70999884466937, 8650.10386632456, 8631.382132807352, 8642.778781840589, 286.81107460809943, 285.55184283442554, 286.4940056098848, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 729.0634, 4.524089, 3297.876, 716.9274, 7.672569, 5499.959, 725.3405, 4.548728, 3299.868, 715.2373, 4.613417, 3299.134, 730.4339, 7.522121, 5494.322, 718.7833, 7.651889, 5500.007, 99.93424, 99.99975, 99.99459, 99.98595, 99.89537, 99.99762
57588.121680000004, 60.0247733249558, 60.02349942174797, 60.02199614160989, 30.337141270986248, 30.323312020790368, 30.34491135469727, 0.9999712107375074, 0.9999826304719175, 0.9999727710774755, 8652.60494276228, 8631.959870126753, 8640.880552154546, 199.32859282333538, 51.04989848392097, 64.53898963097845, 8663.986740987008, 8634.922639132752, 8648.44636263265, 286.9530819613214, 285.66958093288025, 286.55086571092215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.7152, 4.5671, 3300.701, 723.0753, 7.606258, 5500.153, 718.8958, 4.590696, 3300.236, 721.5483, 4.57407, 3300.554, 724.1965, 7.594441, 5499.921, 712.5008, 7.714334, 5496.165, 100.0, 100.0, 100.0, 100.0, 99.98515, 99.93303
57590.42844, 60.021390332263664, 60.01890569080399, 60.018946484574414, 30.329486101494027, 30.340388822466323, 30.335598344697424, 0.9999715160806271, 0.9999858728634136, 0.9999692081247252, 8648.753770484771, 8621.832021164924, 8642.386066910594, 194.62562840418377, 51.35492451239952, 65.66751312916722, 8653.65730986912, 8622.633128815743, 8637.075516727413, 287.06705045176835, 285.729568371761, 286.4725308056943, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.6955, 4.565672, 3300.696, 723.1726, 7.605522, 5500.251, 718.8764, 4.590144, 3300.292, 721.4901, 4.57407, 3300.555, 724.0248, 7.59718, 5499.586, 712.4611, 7.7147, 5495.721, 100.0, 99.99938, 100.0, 100.0, 99.99107, 99.92675
57592.71000000001, 60.01579767555284, 60.01552931544846, 60.01889645724951, 30.356458813960508, 30.33567151776541, 30.32771895017416, 0.9999702556582422, 0.9999831387423049, 0.9999697105919404, 8657.028037833878, 8624.042199757832, 8646.728867393516, 197.2701997094432, 47.41685564978843, 71.9505568339626, 8658.949027050478, 8623.060925650365, 8641.060772863324, 286.98905622239056, 285.6869269419322, 286.49237164232983, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 716.4459, 4.605649, 3300.007, 729.4567, 7.534053, 5495.939, 712.6063, 4.627879, 3298.059, 727.8594, 4.53362, 3298.346, 718.7029, 7.652881, 5500.483, 708.1667, 7.74876, 5492.661, 99.99882, 99.91958, 99.94332, 99.94847, 100.0, 99.86515
57595.024000000005, 60.01652594081502, 60.0136113187934, 60.01599809997421, 30.322443717396688, 30.33203592687253, 30.32696956691711, 0.999969066909114, 0.9999847466072379, 0.9999679077525544, 8653.482112436795, 8629.8760478198, 8640.409342084928, 190.31045094593424, 52.52508054944428, 68.53729340819837, 8660.16189266515, 8626.121332431107, 8646.91493185941, 286.886299559014, 285.67364424956907, 286.53651295414414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.8138, 4.566743, 3300.26, 723.1143, 7.605522, 5499.805, 717.304, 4.602109, 3299.667, 724.6747, 4.553293, 3299.398, 724.1011, 7.594806, 5499.751, 712.4014, 7.714517, 5495.882, 100.0, 100.0, 99.9885, 99.98821, 99.99408, 99.93736
57597.39044, 60.01276407606856, 60.01632267751917, 60.01614905550195, 30.309031133178966, 30.320574889292317, 30.30884029230631, 0.9999684112222191, 0.999979598304715, 0.9999730090881495, 8650.393528025823, 8625.01865869598, 8635.637869494716, 196.40466229355923, 50.734179037331614, 64.11105430988391, 8643.47192314616, 8629.077515752257, 8636.469692468658, 287.01693196476504, 285.74990173898846, 286.5924535839943, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.9769, 4.558534, 3299.946, 720.5461, 7.632598, 5499.445, 709.1122, 4.650152, 3294.471, 733.2772, 4.489493, 3293.344, 730.3195, 7.523399, 5494.379, 719.161, 7.653537, 5500.219, 100.0, 100.0, 99.85416, 99.79689, 99.89719, 99.97736
57599.67704, 60.015871669089606, 60.01580793411435, 60.01194614175707, 30.319982713647075, 30.343617890774592, 30.327869306603755, 0.9999704415725519, 0.9999820331906427, 0.9999680584840458, 8652.72551914828, 8618.183106461587, 8646.661570740063, 196.5629023181432, 47.97951709696417, 63.98076287321328, 8653.853687937955, 8631.134069691047, 8644.90927574399, 286.83773691349865, 285.6295229430572, 286.52372297963154, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 724.3318, 4.56014, 3300.162, 722.9975, 7.606811, 5499.757, 712.6258, 4.627143, 3298.229, 727.7429, 4.531781, 3298.254, 724.1011, 7.594441, 5499.736, 712.4014, 7.714883, 5496.225, 100.0, 100.0, 99.94494, 99.95088, 99.9938, 99.93199
57602.033480000006, 60.01220118579843, 60.0105995314052, 60.01486975513058, 30.33382767358117, 30.317394126955104, 30.326257850150192, 0.9999718309424508, 0.9999825281359233, 0.9999709934828551, 8655.023260252081, 8632.42677524285, 8644.926795560994, 189.75922938965823, 48.924460217274, 69.82412538880044, 8653.562287900479, 8631.533915087843, 8639.031571145139, 286.8577543572664, 285.6600180096652, 286.53429740810435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.7152, 4.566386, 3300.198, 723.0558, 7.606258, 5500.043, 712.6646, 4.627143, 3298.008, 727.8011, 4.531965, 3298.148, 724.0439, 7.594989, 5499.418, 712.5008, 7.714517, 5496.623, 100.0, 100.0, 99.93822, 99.94248, 99.99221, 99.9258
57604.32052, 60.01062529596071, 60.009914908356905, 60.012073573422164, 30.311693945225425, 30.313190322074604, 30.30561785881413, 0.9999721386074286, 0.9999862330698326, 0.999969460460783, 8653.654156703158, 8630.631617615307, 8639.297563607968, 194.98033259043405, 51.72955347266543, 68.06964903630887, 8655.847516127631, 8624.619761634314, 8637.88100882283, 286.94282298467505, 285.72179564006694, 286.5489389253805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 716.3671, 4.605649, 3299.735, 729.3789, 7.533869, 5495.931, 718.9346, 4.590144, 3300.628, 721.5095, 4.574438, 3300.218, 717.8064, 7.661465, 5499.827, 706.2183, 7.771467, 5488.125, 99.99867, 99.92462, 100.0, 100.0, 99.98611, 99.7838
57606.652480000004, 60.01047314872502, 60.0079459627122, 60.011416708470634, 30.33331800631164, 30.32856457287056, 30.319696076104908, 0.9999737181765563, 0.9999855344339168, 0.9999696152761628, 8658.529765212124, 8627.204771146842, 8643.692836667744, 194.15327894225675, 49.8909222129987, 62.705802076239024, 8659.466652404915, 8628.55934019065, 8643.13903516307, 287.0543279699303, 285.8669213411575, 286.5589810720057, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.6561, 4.566743, 3300.366, 723.1143, 7.606442, 5500.491, 712.7228, 4.628063, 3298.613, 727.8594, 4.532517, 3298.144, 723.9485, 7.596267, 5499.408, 712.4014, 7.71415, 5496.339, 100.0, 100.0, 99.95657, 99.96112, 99.99601, 99.92788
57608.93224, 60.00740125445622, 60.01055302594912, 60.01244302310938, 30.349154203745307, 30.35459275013164, 30.336820299269824, 0.9999725291916929, 0.9999853313205641, 0.9999727585933113, 8656.889542094312, 8625.201960477989, 8640.442970693806, 199.53210943462182, 48.08040368679667, 68.01357170389332, 8653.73091379429, 8624.03550340625, 8640.20337969265, 287.0075303661516, 285.76815914415596, 286.58405834378794, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.7744, 4.566208, 3300.477, 723.1337, 7.605706, 5500.102, 718.9929, 4.590144, 3300.575, 721.5483, 4.573518, 3300.058, 724.1774, 7.585127, 5499.577, 714.1708, 7.698219, 5498.598, 100.0, 100.0, 100.0, 100.0, 99.9909, 99.96147
57611.27128000001, 60.01193675389269, 60.015557468977626, 60.01528435939625, 30.308329968853894, 30.327829478915657, 30.33657918512217, 0.9999687705318171, 0.9999832832606129, 0.9999717850432107, 8656.94584475744, 8632.341715947248, 8643.328463837019, 195.11722004505145, 53.84355654438332, 65.76219244807089, 8657.202639786501, 8621.946604794199, 8649.475254485104, 286.98106099153716, 285.7696024261089, 286.587871297803, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 729.0042, 4.523554, 3297.986, 716.9079, 7.67128, 5500.062, 724.5447, 4.556827, 3300.337, 717.451, 4.596685, 3300.403, 726.886, 7.569787, 5499.131, 713.5942, 7.703163, 5496.608, 99.93439, 99.99892, 100.0, 100.0, 99.9822, 99.93693
57613.620720000006, 60.01395217368819, 60.015369725924245, 60.01243911295833, 30.335622659602148, 30.330591851720012, 30.35670203066165, 0.9999683986935662, 0.9999836777879013, 0.999973441295874, 8651.69012810074, 8629.150512350876, 8647.293534948627, 192.422010721361, 51.82283508282535, 64.96146377797822, 8657.579781765138, 8628.16268548032, 8638.235320176575, 286.9188641691042, 285.82194990914485, 286.479568911337, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.7349, 4.566743, 3300.146, 723.0753, 7.6081, 5500.271, 719.0899, 4.58996, 3300.52, 721.5095, 4.57407, 3300.215, 724.082, 7.596632, 5499.973, 712.5008, 7.7147, 5496.577, 100.0, 100.0, 100.0, 100.0, 99.99811, 99.92895
57615.903320000005, 60.01476673798436, 60.01369846142612, 60.017315822692055, 30.31948281017679, 30.3120126168897, 30.31641849035393, 0.9999706514448601, 0.9999831344020274, 0.9999686709293935, 8650.775638131587, 8615.625547145559, 8637.574476088725, 190.81946101332142, 49.502593180461645, 64.49156173496522, 8648.91855051402, 8627.654913226665, 8640.948050308592, 286.88787374096063, 285.7120600266279, 286.5818002372689, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 718.4371, 4.596725, 3299.503, 728.7952, 7.541237, 5496.039, 712.7034, 4.628247, 3298.118, 727.8011, 4.532333, 3298.146, 717.9209, 7.662195, 5499.467, 706.1984, 7.771284, 5488.355, 100.0, 99.92658, 99.93633, 99.94241, 99.99597, 99.78687
57618.23528000001, 60.01446006815881, 60.01191341513601, 60.01607491909061, 30.330459062713146, 30.332581089535953, 30.32598588023734, 0.9999754631487809, 0.9999816874528887, 0.9999724192010315, 8652.535194558, 8625.155315904633, 8648.879626526015, 197.15047588633843, 54.011545946537765, 64.43179185086728, 8648.99019541007, 8634.361143688006, 8641.66474960885, 286.95493554329016, 285.8182904999716, 286.5546932841872, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.6758, 4.565494, 3300.639, 723.0364, 7.606995, 5500.215, 718.8764, 4.59088, 3299.96, 721.5483, 4.573518, 3300.278, 724.1011, 7.594441, 5499.675, 712.4412, 7.714334, 5496.109, 100.0, 99.99321, 99.99738, 100.0, 99.98927, 99.93729
57620.546200000004, 60.012891103912295, 60.02211450925495, 60.01500644426173, 30.338355294939, 30.346692007465883, 30.325466860533016, 0.9999745642027021, 0.9999787005443268, 0.9999705002659312, 8658.432608110246, 8626.617184395755, 8645.536603290657, 196.40278251192012, 51.66319626072709, 63.25051416705446, 8658.975452508013, 8630.385353518328, 8647.035881875932, 286.84212330440977, 285.71638659522273, 286.63195987308325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.7744, 4.566743, 3300.696, 723.1531, 7.605706, 5499.97, 718.8764, 4.589224, 3300.127, 727.84, 4.532149, 3298.309, 723.9866, 7.594624, 5499.373, 712.4611, 7.7147, 5496.398, 100.0, 99.99805, 100.0, 99.956, 99.9872, 99.93725
57622.922880000006, 60.01693245838152, 60.0152851242128, 60.016480740229156, 30.319638559547215, 30.332349838185248, 30.31701526243949, 0.9999694708428752, 0.9999816980998953, 0.9999703272379514, 8651.342115964359, 8630.12636967517, 8648.981441838572, 197.70825390850177, 51.972341101797156, 67.46076856335623, 8663.307185170379, 8635.269412519889, 8647.737241110279, 286.94207647683555, 285.9863669740775, 286.6605080970621, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 729.0436, 4.523376, 3298.316, 716.7717, 7.67128, 5499.222, 725.127, 4.549648, 3299.918, 733.8597, 4.485999, 3293.599, 730.3385, 7.522851, 5494.047, 719.8767, 7.659031, 5499.054, 99.94758, 99.98638, 99.99611, 99.7869, 99.89037, 99.98075
57625.2326, 60.01616764163759, 60.01160108944919, 60.01762563796725, 30.33540873198092, 30.316433766827743, 30.33606154764981, 0.9999714869399075, 0.9999832180573376, 0.9999714170714447, 8656.349970571595, 8624.234435401093, 8639.520654064938, 199.82703753853184, 55.84581350660574, 71.07392697509886, 8654.947365828357, 8631.468577179241, 8643.147289531513, 286.85447888746705, 285.8823765385548, 286.6469937456828, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.7744, 4.566208, 3300.424, 723.0753, 7.605337, 5500.204, 719.0705, 4.589592, 3300.298, 727.7817, 4.531781, 3298.251, 724.1583, 7.594989, 5499.265, 712.4809, 7.714334, 5496.337, 100.0, 99.9963, 100.0, 99.94414, 99.9899, 99.92787
57627.5664, 60.018653605289245, 60.01648867787486, 60.020180940461074, 30.31139666230525, 30.307475794466505, 30.303341334832446, 0.9999731389338323, 0.9999858452072763, 0.9999703179774334, 8650.483707780766, 8619.48709238102, 8637.602295815343, 199.37940021872953, 48.90432093196114, 66.85583059019382, 8645.084600369444, 8626.550905687434, 8638.686474649005, 286.91345575423, 285.99229771572897, 286.5942217492591, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.6758, 4.566565, 3300.208, 723.0948, 7.60589, 5499.718, 726.02, 4.542101, 3299.065, 725.568, 4.550352, 3299.644, 720.3434, 7.635167, 5499.829, 707.5703, 7.762128, 5488.743, 100.0, 100.0, 99.97026, 99.98834, 99.99999, 99.79393
57629.97352000001, 60.02090862710828, 60.02045765710154, 60.01897000011201, 30.326205726457726, 30.327785516575222, 30.333369609342533, 0.9999703439898469, 0.9999829168699951, 0.9999720040063063, 8653.553894362274, 8633.799127109489, 8646.200307840456, 194.16613648013026, 47.44396168079879, 63.47492118985792, 8660.581524520552, 8633.80090466751, 8647.578363824465, 286.84360357277274, 285.7519901036125, 286.51419455630986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 719.1666, 4.58923, 3300.483, 725.2543, 7.587286, 5499.771, 726.0976, 4.546703, 3299.981, 727.8788, 4.531965, 3298.821, 723.9866, 7.596267, 5499.864, 712.4412, 7.714334, 5496.222, 100.0, 99.99444, 99.9839, 99.94924, 99.99612, 99.92787
57632.28044, 60.02519961779407, 60.02171199828731, 60.01960451261045, 30.318651892527498, 30.339065003963487, 30.317684516751026, 0.9999745875549652, 0.9999857582556699, 0.9999710711727428, 8655.101916939164, 8631.957394541669, 8647.612464089096, 207.46955461569087, 49.851060778384635, 62.352082370347034, 8650.244492353897, 8630.687113286132, 8641.899892644424, 287.0457885582088, 285.8517004141644, 286.57482444360465, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.6955, 4.566386, 3300.198, 723.0948, 7.606258, 5500.266, 725.2047, 4.548359, 3299.984, 721.5872, 4.573518, 3300.55, 724.0629, 7.596085, 5499.799, 712.4213, 7.714517, 5496.052, 100.0, 100.0, 99.98771, 100.0, 99.99495, 99.92878
57634.762440000006, 60.02397159617669, 60.02775568999354, 60.02747348393763, 30.328815397809084, 30.333390042733186, 30.33889209997887, 0.9999712292823062, 0.9999826291342879, 0.9999737935339124, 8651.227133866996, 8633.770278642238, 8640.660871096783, 199.62899149131272, 49.07508151635284, 68.28952784610829, 8655.749058836444, 8628.890695297856, 8646.310938054867, 286.8473327858479, 285.9391919695714, 286.710286643865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 729.0831, 4.52284, 3297.661, 716.7717, 7.672385, 5499.337, 719.0899, 4.590512, 3300.519, 715.1791, 4.613233, 3299.352, 730.4339, 7.522851, 5494.372, 718.7833, 7.650791, 5500.468, 99.93772, 99.99484, 100.0, 99.97582, 99.89831, 100.0
57637.048, 60.02758393526935, 60.03042094566545, 60.0299985015952, 30.32405177213786, 30.317610548272718, 30.33254844534088, 0.9999711303501506, 0.9999839807095873, 0.9999739864748683, 8655.915881241019, 8637.467043726305, 8643.850760388606, 204.43560817837374, 48.3287208700126, 60.53012213088505, 8659.056833317558, 8622.565280769704, 8638.507446414535, 286.8819158381175, 285.9342951360482, 286.5930909912599, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.6955, 4.566743, 3300.806, 723.1921, 7.606074, 5500.257, 725.2823, 4.549464, 3299.314, 721.4707, 4.573886, 3300.274, 723.9676, 7.595354, 5499.584, 712.4611, 7.714334, 5496.571, 100.0, 99.99622, 99.9778, 100.0, 99.98594, 99.93626
57639.357840000004, 60.0289284579493, 60.02703546643672, 60.029884696042046, 30.335081987305553, 30.332911729775585, 30.337621499161326, 0.9999745288046882, 0.9999824271682369, 0.9999748582627411, 8651.853414181778, 8622.288866979308, 8632.572850478902, 199.43049241239714, 48.63918489387126, 65.4566953698718, 8650.08087707413, 8625.240936074242, 8639.09692630594, 286.93572614616306, 285.95391898620545, 286.701369454686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.7152, 4.566565, 3300.366, 723.0558, 7.606258, 5499.861, 725.3017, 4.548728, 3299.198, 721.5095, 4.57407, 3300.213, 723.9294, 7.596632, 5499.451, 711.6658, 7.724771, 5494.393, 100.0, 99.99607, 99.99267, 100.0, 99.99293, 99.89665
57641.6724, 60.02729917499444, 60.02662064093963, 60.028150973509774, 30.34327210424204, 30.345479502924753, 30.338871861845263, 0.9999714459076039, 0.9999852400490692, 0.9999723556392934, 8650.1419820417, 8638.367909770088, 8637.227532910932, 200.5021041926998, 48.907848992103936, 63.62558665676005, 8659.807992685897, 8632.982478195581, 8644.7190254778, 286.80154435927085, 285.8947845071332, 286.6089026301591, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 716.4854, 4.606006, 3299.845, 729.4178, 7.533685, 5495.887, 731.1252, 4.508416, 3297.076, 726.5389, 4.544652, 3299.946, 720.5341, 7.627131, 5500.328, 710.3735, 7.734293, 5495.439, 99.99389, 99.92381, 99.90259, 99.97388, 100.0, 99.90258
57644.12904000001, 60.02645552656154, 60.02716900211259, 60.03108285174525, 30.33712677118946, 30.357212152071412, 30.33844738101088, 0.9999740982589905, 0.9999811950388787, 0.9999755062557854, 8648.115665765396, 8637.43633702794, 8650.305028814899, 199.39185281524533, 50.098768566667786, 59.975202597926454, 8655.96810149528, 8627.493544330717, 8641.061411895937, 286.8954602094745, 285.8050060044686, 286.409565658232, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.6955, 4.566922, 3300.198, 722.978, 7.606627, 5499.873, 725.3017, 4.549096, 3299.477, 727.4128, 4.531965, 3298.871, 724.0439, 7.595537, 5499.579, 712.4611, 7.714517, 5496.339, 100.0, 99.99628, 99.99311, 99.94733, 99.99093, 99.92884
57646.39920000001, 60.034284211926476, 60.031734151708626, 60.03074405917087, 30.344806051685726, 30.34336258427799, 30.33438474093617, 0.9999754372271414, 0.9999829183074331, 0.9999756009413527, 8659.68522138599, 8628.838260273244, 8645.193938147266, 203.15427422593484, 51.761954418464484, 61.9092853744969, 8646.559126443492, 8633.433541503204, 8640.545898649525, 286.7849329761503, 285.9309298401481, 286.42831161114873, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 727.1313, 4.536582, 3298.104, 717.8029, 7.668701, 5499.326, 719.1287, 4.589224, 3300.183, 734.0928, 4.486735, 3293.406, 730.3385, 7.522669, 5494.363, 718.823, 7.650791, 5501.19, 99.97427, 99.99521, 100.0, 99.79878, 99.8973, 100.0
57648.783520000005, 60.02811829268542, 60.026351703516426, 60.025805062061174, 30.33289711005599, 30.33784750879665, 30.35634895641981, 0.9999723097358725, 0.9999845523065635, 0.9999736585865739, 8645.061382725922, 8635.007030931534, 8649.459304812013, 198.87535328279682, 46.84746143943448, 61.580592680969175, 8644.582636939953, 8639.98849698995, 8647.392857567009, 286.82004873517, 286.00337816123977, 286.58457297674227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.6955, 4.566743, 3300.203, 722.9975, 7.606074, 5499.714, 725.2629, 4.549096, 3299.756, 727.8788, 4.531598, 3298.26, 724.082, 7.594624, 5499.155, 712.4809, 7.714883, 5496.113, 100.0, 100.0, 99.99119, 99.95074, 99.9938, 99.93516
