TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
57796.05148, 60.02024474247142, 60.0203974658532, 60.01842447010962, 27.807548781420504, 27.821549973768633, 27.822167570102692, 0.9999761887235084, 0.9999847587450681, 0.9999731026991039, 7941.852535266485, 7913.95844074745, 7927.48334081502, 176.6007271391279, 40.79406526828643, 60.45487511595593, 7942.99479029672, 7908.034138339764, 7919.242263293151, 287.009298566055, 285.95675644367304, 286.43168284972336, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.7152, 4.567278, 3300.486, 723.1143, 7.607363, 5500.036, 718.9346, 4.590144, 3300.135, 727.7623, 4.532333, 3298.202, 714.9643, 4.613983, 3298.515, 715.5426, 7.688696, 5497.967, 100.0, 100.0, 100.0, 99.9626, 99.96805, 99.96163
57798.38564000001, 60.02420274390547, 60.02190933140771, 60.01636355285854, 27.80213270752316, 27.787286307533826, 27.78372349578586, 0.9999807053858918, 0.9999844584077908, 0.9999760245807504, 7934.651126241437, 7904.526563420335, 7919.167758960998, 178.40927779569836, 43.2646582916459, 53.295209097566385, 7937.57188406471, 7901.117186029469, 7909.037513734321, 286.9377310986046, 285.9445090513583, 286.5308293237468, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.6758, 4.566922, 3300.758, 723.231, 7.605522, 5500.042, 717.1682, 4.601189, 3299.444, 725.0049, 4.553661, 3300.095, 706.5714, 4.662561, 3292.609, 706.775, 7.770734, 5488.248, 100.0, 99.99828, 99.98961, 100.0, 99.78912, 99.79021
57800.71388, 60.02238761055151, 60.01631038320447, 60.01804095821539, 27.80953804595883, 27.804089857850744, 27.801149658767972, 0.9999760263402585, 0.9999873654481444, 0.9999747650147909, 7941.96365721937, 7915.270086954607, 7916.353712302962, 179.66277525507485, 42.13854587377591, 56.398232634664055, 7943.436830908293, 7914.922038257777, 7915.481414238606, 287.0574014261991, 285.8874074614439, 286.6440856674781, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 719.1469, 4.589052, 3300.201, 725.7213, 7.584523, 5499.385, 717.8281, 4.596955, 3299.847, 727.6458, 4.532517, 3298.198, 710.9968, 4.637177, 3296.578, 712.4014, 7.714883, 5496.344, 100.0, 99.98519, 100.0, 99.96097, 99.91626, 99.93318
57803.13276000001, 60.022653954901, 60.01953504714173, 60.02222099508032, 27.82476282076503, 27.808681193719433, 27.8008305789177, 0.9999723123823265, 0.9999851158131462, 0.9999785983043669, 7939.463456227204, 7915.360629161017, 7918.9183702198725, 178.3944479281954, 42.508279870590286, 55.162776246332214, 7932.025036645182, 7908.949506568186, 7920.6424970675835, 287.14908875127014, 285.9099095775684, 286.68384710845083, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.6955, 4.566922, 3300.486, 722.9391, 7.607732, 5500.162, 719.0899, 4.589776, 3300.408, 727.8011, 4.532149, 3298.367, 710.9777, 4.636994, 3297.231, 712.4213, 7.71415, 5496.225, 100.0, 100.0, 99.99919, 99.951, 99.89802, 99.93624
57805.46660000001, 60.016615408037765, 60.018682814615396, 60.02073207839031, 27.817327562611748, 27.814226482682216, 27.807911727457302, 0.9999742538093241, 0.9999890606571761, 0.9999716260399832, 7938.460660759851, 7914.80521146271, 7926.65582591084, 173.47851118798962, 39.7310686977803, 58.72754908656486, 7943.131781226763, 7918.3222837620815, 7922.754682925709, 287.21017881223236, 285.74123453227753, 286.69904221826135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 728.9056, 4.524089, 3298.316, 716.7912, 7.671832, 5499.495, 725.1658, 4.550016, 3299.704, 734.0151, 4.488022, 3293.529, 717.1769, 4.601747, 3299.736, 719.4393, 7.644198, 5499.854, 99.94757, 99.98942, 99.99315, 99.80251, 100.0, 99.99595
57807.77928, 60.01693505210238, 60.01911666106452, 60.0199981854916, 27.811790687645665, 27.820439038716003, 27.805675893645805, 0.9999736088249239, 0.9999876489520241, 0.9999773943618758, 7936.532545850059, 7909.610704549752, 7920.685142403092, 174.73530447227472, 38.057778919730936, 57.627734086093824, 7941.819705098046, 7910.008589880609, 7932.401472901644, 287.1837631829261, 285.9553833418896, 286.65247076577634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.7744, 4.566029, 3300.26, 723.0753, 7.605337, 5500.154, 718.8958, 4.590512, 3300.628, 727.7817, 4.531781, 3298.197, 711.0349, 4.636994, 3297.448, 712.4809, 7.715249, 5496.23, 100.0, 100.0, 100.0, 99.95111, 99.92126, 99.93512
57810.08672000001, 60.015230988627664, 60.017942330367404, 60.01771182258441, 27.807909267857546, 27.793337867092525, 27.826950340282103, 0.9999726823546996, 0.9999870621669791, 0.9999769176093546, 7934.779010900181, 7909.909312493868, 7917.058522494176, 174.82574430686532, 40.512586592526986, 54.374867656087645, 7933.972520193219, 7911.019315699529, 7919.426231845318, 287.186958984928, 285.8947160574784, 286.6695547032332, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.6758, 4.566743, 3300.481, 723.0364, 7.604784, 5500.205, 718.9346, 4.591249, 3300.461, 727.8206, 4.531965, 3298.256, 717.2532, 4.600286, 3300.114, 711.8447, 7.724771, 5494.303, 100.0, 99.99432, 100.0, 99.94924, 100.0, 99.90826
57812.39448, 60.022637363984316, 60.01695964894422, 60.019082078047056, 27.799874700312774, 27.81496371918986, 27.799780524926064, 0.9999805565220603, 0.9999887526109277, 0.9999793586715872, 7934.374061103897, 7914.77192424415, 7915.940055865232, 185.0289911056675, 38.70974719299227, 53.33131152212354, 7940.662976557557, 7905.963959009249, 7923.351883165975, 287.14737920108126, 285.8678998444894, 286.5692050694359, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 716.3276, 4.605292, 3300.064, 729.4957, 7.533685, 5495.647, 712.6063, 4.627143, 3298.316, 722.5775, 4.567635, 3299.89, 721.2399, 4.578371, 3300.087, 709.8168, 7.733744, 5494.757, 99.99535, 99.91945, 99.95313, 99.99527, 100.0, 99.88687
57814.704560000006, 60.01969547059823, 60.02070175883288, 60.018060004366795, 27.83114746296736, 27.820799486675206, 27.837695394677286, 0.9999762766057226, 0.9999860829363696, 0.9999752940088243, 7935.611277049744, 7908.362446231954, 7922.482146488071, 177.29404136931134, 42.40729897538495, 54.788028353117625, 7938.175979334982, 7911.963293553687, 7923.277937644058, 287.0574063098956, 285.8685634874226, 286.58679412396805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.6758, 4.566922, 3300.256, 723.1143, 7.606074, 5500.26, 718.9152, 4.59088, 3300.183, 727.8788, 4.531598, 3298.652, 717.1769, 4.601199, 3299.686, 712.4412, 7.714517, 5496.172, 100.0, 100.0, 100.0, 99.95399, 99.98907, 99.92785
57817.07948000001, 60.014963932305605, 60.01670793371504, 60.017500613898854, 27.825241336778422, 27.817897516664488, 27.80795739880933, 0.999977816934072, 0.9999870906833754, 0.999976195097119, 7937.163920803778, 7913.280807244666, 7928.681522756201, 177.20373907055637, 42.734293161967344, 57.13684926246255, 7941.518522280432, 7908.5630336799, 7919.685838198264, 287.15603415505683, 285.95086488601294, 286.5367757551698, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 725.495, 4.545684, 3299.271, 719.3204, 7.654518, 5500.381, 724.6611, 4.550385, 3299.409, 734.1704, 4.488205, 3293.745, 710.9395, 4.637359, 3297.063, 718.8628, 7.659031, 5499.008, 99.98154, 99.99902, 99.98068, 99.80963, 99.90471, 100.0
57819.44552, 60.0233357979092, 60.02422369647907, 60.022376845661285, 27.814093091429406, 27.805052368201007, 27.809616531423146, 0.9999745401779977, 0.9999871080285822, 0.999973714269633, 7943.355748089585, 7910.439365736562, 7919.294693017046, 175.17976975634247, 41.18362754882128, 58.46284204514768, 7947.50591765447, 7908.315468122366, 7916.127093242253, 287.1238073341666, 285.9686424431084, 286.6455037784925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.7152, 4.566743, 3300.753, 723.0753, 7.606995, 5500.27, 718.8764, 4.591064, 3300.623, 727.7817, 4.532333, 3298.54, 717.2151, 4.600834, 3299.683, 712.3616, 7.71415, 5496.165, 100.0, 99.99602, 100.0, 99.94924, 99.99061, 99.93214
57821.78228000001, 60.02251609408553, 60.02449363959818, 60.02404365058851, 27.82872350210859, 27.809641093751313, 27.83259071992425, 0.9999719567758616, 0.9999860916680725, 0.999976600354109, 7932.86092451377, 7911.396839632707, 7918.306922891497, 179.64625008932558, 43.26590342708505, 50.68805988894928, 7944.4061216267655, 7912.481942587445, 7915.0609159527585, 287.12796645402835, 285.80293604608664, 286.46208273543516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.7349, 4.5671, 3300.816, 723.1337, 7.607916, 5500.032, 719.0123, 4.589776, 3300.635, 727.8206, 4.533068, 3298.25, 710.9777, 4.637359, 3297.008, 712.4809, 7.715066, 5496.336, 100.0, 99.99902, 100.0, 99.95944, 99.91964, 99.93293
57824.2234, 60.02166162990157, 60.02134684233576, 60.02297568882771, 27.817460528561956, 27.81657917936956, 27.7945833387272, 0.9999754866116377, 0.9999867607592977, 0.9999749553615392, 7934.464634341647, 7910.501968687037, 7926.452903695571, 174.42645574302924, 41.3687751250763, 56.813165079767714, 7940.730666774821, 7907.522475195308, 7917.2022214520875, 286.9964999540419, 285.81629551265723, 286.6120459469507, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 716.3474, 4.606541, 3300.011, 729.3789, 7.534974, 5495.597, 712.6646, 4.629168, 3297.954, 721.5095, 4.574254, 3299.882, 704.6448, 4.671693, 3291.378, 706.3774, 7.766522, 5490.183, 99.99388, 99.91851, 99.95183, 99.99501, 99.75047, 99.80146
57826.611840000005, 60.01836214949886, 60.0172884271795, 60.01541636140629, 27.80624410104464, 27.796303265563402, 27.82552846332184, 0.9999714901569865, 0.9999865726639591, 0.9999745481889454, 7928.402326037201, 7910.382993698236, 7917.875764831123, 176.95583668564404, 38.90767081290005, 57.279744674198696, 7942.762341615613, 7913.809386799138, 7923.668603736687, 287.08918954074124, 285.89451461125003, 286.7119011084352, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.7152, 4.567278, 3300.26, 723.017, 7.60589, 5500.37, 719.0123, 4.590328, 3300.182, 727.6846, 4.532517, 3298.599, 710.9586, 4.637359, 3297.121, 712.4412, 7.714334, 5496.224, 100.0, 100.0, 100.0, 99.94576, 99.91117, 99.92994
57828.93372000001, 60.018714845496866, 60.01960211605107, 60.01898649265873, 27.813005863368375, 27.82237495355358, 27.838588239359044, 0.9999756194818429, 0.9999861486662002, 0.9999779764713003, 7942.5011940978375, 7908.571046358376, 7924.098180800858, 177.559819304749, 41.54788901081292, 50.82748681437897, 7933.05200789681, 7909.11536216583, 7919.378679664811, 287.09047051920663, 285.8915040089757, 286.624479024674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.6561, 4.565851, 3300.258, 721.4605, 7.62302, 5500.138, 721.2252, 4.571921, 3300.22, 731.5489, 4.504754, 3294.46, 715.7654, 4.60613, 3299.968, 717.65, 7.646213, 5500.613, 100.0, 100.0, 100.0, 99.86553, 99.99762, 99.99851
57831.291280000005, 60.02064280110346, 60.01969444531497, 60.02293318075258, 27.82101758980924, 27.82320057565695, 27.81595029753218, 0.9999759971630254, 0.999985229120295, 0.9999785843703819, 7937.978924713969, 7917.271604451206, 7918.705761355182, 177.01978904900818, 44.23343839898098, 55.215993512344085, 7943.852521275141, 7915.17254160442, 7930.898827561695, 287.07874447975763, 285.9702935096389, 286.5975551982778, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 725.9879, 4.546219, 3299.989, 721.1298, 7.627625, 5500.788, 719.2258, 4.588856, 3300.014, 727.8011, 4.532517, 3298.706, 710.9777, 4.637542, 3297.223, 712.4611, 7.7147, 5496.169, 99.97675, 100.0, 99.99901, 99.95111, 99.89654, 99.93199
57833.674600000006, 60.022814313628906, 60.02372151897747, 60.02109877537728, 27.812919005441664, 27.81565931142575, 27.821782178551484, 0.9999740976621998, 0.9999857198959051, 0.9999743548088489, 7934.978318231436, 7908.107151769409, 7926.869998753402, 177.0800820953823, 43.10244531421904, 58.430876861363686, 7934.051382967692, 7917.983033211402, 7930.919001538642, 287.03983293636907, 285.83298070531805, 286.71342356045324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.7546, 4.566743, 3300.146, 723.1143, 7.60589, 5500.098, 719.0317, 4.590328, 3300.514, 727.8206, 4.531781, 3298.532, 717.2342, 4.600834, 3299.687, 712.4412, 7.7147, 5496.397, 100.0, 100.0, 100.0, 99.9441, 99.9922, 99.92884
57836.06328, 60.02122086006317, 60.02111170083125, 60.018926260621676, 27.804413410131684, 27.81072449910394, 27.794955082762893, 0.9999789035661953, 0.9999892035459121, 0.9999783225976222, 7933.27961191901, 7902.716235748143, 7918.482182560031, 183.2807210561673, 37.6769052348302, 50.915941312831364, 7942.119963709925, 7913.75507676764, 7915.470787037166, 287.13063397856575, 285.88992734299484, 286.62892846910177, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 716.4065, 4.606184, 3300.174, 729.3984, 7.534237, 5495.594, 712.6452, 4.628799, 3298.347, 721.4901, 4.57407, 3300.283, 723.4526, 4.561204, 3300.371, 706.1984, 7.772016, 5488.18, 99.99737, 99.92045, 99.9485, 100.0, 100.0, 99.78368
57838.433520000006, 60.01574301798326, 60.01868908257833, 60.020551563279156, 27.80505563192679, 27.829186432658126, 27.807896117836858, 0.9999800235765025, 0.9999868482449328, 0.9999772149334881, 7936.143405831527, 7909.736717963857, 7923.095911460556, 180.17344818069523, 37.28844052702243, 53.65589379240977, 7946.028933901886, 7911.890704871811, 7920.497327060789, 287.2828736779605, 286.01286918523283, 286.6065641613811, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.6364, 4.566922, 3300.318, 723.1531, 7.605153, 5500.267, 719.0705, 4.590696, 3300.798, 727.7817, 4.532149, 3298.426, 717.2342, 4.601199, 3299.905, 712.4213, 7.715066, 5496.338, 100.0, 100.0, 100.0, 99.95261, 99.99715, 99.92882
57840.810600000004, 60.01844241077578, 60.01784183312468, 60.017732008987636, 27.821674861507315, 27.803822165494456, 27.805916237323153, 0.9999780175447143, 0.9999904663859576, 0.9999753537590219, 7932.264952645113, 7914.633334069536, 7920.160382031614, 174.4057181639098, 38.10338560791888, 51.564482830930956, 7936.03053479124, 7914.7737393537645, 7922.001666304567, 287.1218431404691, 286.0169697375389, 286.60103165919344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.6955, 4.566922, 3300.371, 723.0753, 7.606258, 5499.867, 718.954, 4.590144, 3300.353, 728.0924, 4.526633, 3297.505, 715.4984, 4.615444, 3298.722, 715.9005, 7.681372, 5498.985, 100.0, 99.99718, 100.0, 99.92299, 99.97784, 99.98014
57843.15120000001, 60.01468046534777, 60.01475415828659, 60.01354370427337, 27.786622519158485, 27.803728059752217, 27.80928459225658, 0.9999772754284731, 0.9999857165144156, 0.9999783856182787, 7932.091174693709, 7915.180689380442, 7928.67227392466, 180.20731926344547, 40.46769906924692, 53.840479399713786, 7938.126707058312, 7916.0699497711375, 7921.898070537209, 287.0188971754568, 285.8568237557819, 286.6296370639013, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 728.9254, 4.524089, 3298.381, 717.6862, 7.656912, 5500.75, 722.7976, 4.570448, 3300.41, 730.0148, 4.518727, 3297.384, 716.3186, 4.603756, 3299.795, 712.4809, 7.714334, 5496.277, 99.93842, 99.99721, 100.0, 99.91931, 99.99103, 99.93091
57845.45884000001, 60.01830062595615, 60.01355591708199, 60.01436392150325, 27.8345944960957, 27.814021232342498, 27.80112836920418, 0.9999762885024664, 0.9999865608374666, 0.9999776879181791, 7932.663045412953, 7910.877035878235, 7925.137142412678, 175.3071560824992, 42.53776519811299, 49.52275998425057, 7934.0664944109285, 7909.192563452816, 7924.415409591832, 286.99267588052436, 285.79334675176904, 286.64430964324845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.6758, 4.566565, 3300.428, 723.0364, 7.606995, 5500.147, 718.8764, 4.590512, 3300.296, 727.8788, 4.532885, 3298.256, 710.9586, 4.637907, 3297.015, 712.3815, 7.715066, 5496.224, 100.0, 100.0, 100.0, 99.94576, 99.90468, 99.92994
57847.82652, 60.00609125967871, 60.01035111966278, 60.005660357607596, 27.788639961957593, 27.80119969078669, 27.772731393779335, 0.999979359232826, 0.9999847408489837, 0.9999751260002133, 7935.39198378224, 7904.392987868624, 7916.383334709312, 175.44949828773952, 42.246710926396304, 53.98628069829647, 7926.927982203229, 7902.501496106328, 7917.597300357712, 286.99592943660997, 285.91270294228946, 286.52571473884154, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 717.2542, 4.605114, 3299.73, 729.4178, 7.53479, 5495.645, 712.5675, 4.628063, 3298.12, 721.4707, 4.574805, 3300.281, 704.7211, 4.670597, 3291.434, 706.2183, 7.771101, 5488.242, 99.99041, 99.92466, 99.94162, 100.0, 99.74382, 99.78475
57850.115840000006, 60.00385926683654, 60.00531555062157, 60.00226380553952, 27.81808416156385, 27.808960807297225, 27.81914655689459, 0.9999767265436657, 0.9999864301233357, 0.9999759705737599, 7936.222353564374, 7909.7416461116545, 7916.626462479598, 175.7268047365983, 44.022012009476725, 53.16438611750027, 7933.718305060181, 7916.03953714932, 7922.5952242416215, 287.0377677962414, 285.8105462076528, 286.4672723621549, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.7349, 4.566922, 3300.7, 723.017, 7.606442, 5500.027, 718.9346, 4.58996, 3299.955, 727.7817, 4.532701, 3298.709, 710.8823, 4.637359, 3296.796, 712.4611, 7.714517, 5496.388, 100.0, 100.0, 100.0, 99.96288, 99.91463, 99.92893
57852.42396000001, 60.00363654484317, 60.010217682317595, 60.00748819682196, 27.817112411623093, 27.812256817343886, 27.804788849215303, 0.9999807704025158, 0.9999865378451375, 0.9999780236660094, 7939.148520613049, 7917.219659857601, 7917.502088290271, 177.57609312058867, 39.40896937567413, 50.560444732256656, 7939.178206700987, 7907.895305641226, 7925.363508235094, 287.00364543181314, 285.86243251302824, 286.53311559015907, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.6758, 4.567278, 3300.418, 723.0558, 7.606074, 5499.971, 718.857, 4.590512, 3300.182, 727.7429, 4.531965, 3298.539, 710.9395, 4.637177, 3296.629, 712.4611, 7.715615, 5496.563, 100.0, 100.0, 100.0, 99.96427, 99.91463, 99.92673
57854.88044000001, 60.00190423330849, 60.00589185021739, 60.009338149323916, 27.82366218422618, 27.823070384605074, 27.807456440582392, 0.9999777269201139, 0.9999841444542948, 0.999980783445146, 7933.959656103558, 7911.771905384318, 7919.495269190474, 171.73713189090904, 40.54750061592813, 50.582040042555036, 7935.597810024801, 7913.400248765851, 7923.3952671496445, 286.9245685313232, 285.833906775549, 286.56174574558247, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 728.9648, 4.524089, 3297.775, 716.8495, 7.671832, 5499.666, 725.3987, 4.549464, 3299.189, 734.0733, 4.488205, 3293.802, 716.8909, 4.603025, 3299.61, 718.2465, 7.67661, 5498.548, 99.93118, 99.9885, 99.97402, 99.80786, 99.9845, 99.98765
57857.281720000006, 60.00039582867625, 59.99878581409369, 60.0076856020967, 27.80565948695293, 27.81851597346623, 27.83228365331942, 0.9999797440565724, 0.9999827426008774, 0.9999772059587314, 7935.257075596393, 7910.423980734136, 7924.531070490632, 178.73062989926302, 45.74426204109341, 51.998221308733946, 7937.705143531532, 7917.123583576607, 7924.977120218556, 286.95811564828335, 286.00715474202593, 286.6442293952653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.6758, 4.566386, 3300.203, 722.9975, 7.607179, 5500.103, 719.0899, 4.590512, 3300.023, 727.7623, 4.532149, 3298.374, 715.3076, 4.6096, 3299.594, 712.4014, 7.714883, 5496.223, 100.0, 100.0, 100.0, 99.96101, 99.98629, 99.93307
57859.624200000006, 59.996703969947134, 59.996508039817755, 60.000918792149164, 27.776740050833396, 27.80410209322464, 27.793969850075964, 0.9999769976298032, 0.9999873288615801, 0.9999798264429435, 7927.860223358102, 7909.182042789281, 7921.101488042332, 181.1427300274313, 38.17590921294641, 50.681441997183754, 7927.118939020703, 7912.387206798278, 7920.283787066013, 286.9296616480945, 285.9636069464666, 286.68793007997397, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 721.3943, 4.578522, 3300.909, 726.1688, 7.567761, 5498.14, 714.7028, 4.616098, 3298.481, 722.2668, 4.573334, 3300.11, 723.4907, 4.562482, 3300.044, 706.2581, 7.771101, 5488.179, 100.0, 99.9681, 99.95377, 100.0, 99.99837, 99.78699
57861.931000000004, 59.99325771575969, 59.99831327174231, 60.00111350795689, 27.800143081932326, 27.832332681730147, 27.806426604038716, 0.9999782304098895, 0.9999850154734855, 0.9999812090760514, 7927.234651813336, 7919.514553378425, 7923.427893994787, 176.88312288329007, 43.47087400438113, 50.82906658925695, 7935.435630763783, 7921.6969428781285, 7929.352808339535, 286.8755335584678, 285.9529298715294, 286.74485808786795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 721.4337, 4.574595, 3300.985, 723.017, 7.604048, 5500.537, 719.0123, 4.58996, 3300.351, 727.7429, 4.533068, 3298.313, 717.2914, 4.600651, 3299.954, 712.3815, 7.715432, 5496.398, 100.0, 100.0, 100.0, 99.94749, 99.99065, 99.93091
57864.26464, 59.998717258470194, 60.000801222453525, 60.00579404018482, 27.8250307374075, 27.82970714301749, 27.818217565818777, 0.9999734785054218, 0.9999844783036719, 0.9999746026120261, 7930.971891928631, 7915.768722991947, 7933.541761603322, 168.82220696748618, 46.1240281413443, 53.62720227301065, 7931.518693999391, 7919.442436669847, 7928.044542671621, 286.89135296655843, 286.00431028199193, 286.81656834536403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.6364, 4.566922, 3300.265, 722.7057, 7.600732, 5500.199, 718.9346, 4.58996, 3300.236, 721.5095, 4.574438, 3300.387, 717.1198, 4.601199, 3299.682, 712.4809, 7.71415, 5496.345, 100.0, 100.0, 100.0, 100.0, 99.99888, 99.93214
57866.57628, 60.0015137158445, 60.00352881250237, 60.00268667492214, 27.811277373368714, 27.83204009206531, 27.796367523231226, 0.9999781814358902, 0.9999890606447949, 0.9999770626898293, 7932.833796399859, 7918.470398423976, 7919.765735482205, 169.32927475179895, 38.621954787442974, 53.2404495203383, 7931.644842308176, 7919.805461590715, 7920.888459421889, 287.04232396259897, 285.95384464764294, 286.71380873743686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 728.9451, 4.524803, 3298.331, 716.6939, 7.671832, 5499.487, 725.2823, 4.550385, 3299.261, 715.1791, 4.613049, 3299.248, 710.8823, 4.637177, 3296.686, 718.7037, 7.652805, 5500.235, 99.92945, 99.98927, 99.98464, 99.97243, 99.91958, 99.99434
57868.896640000006, 60.00872511540707, 60.00688331936912, 60.008135154040794, 27.797016886434232, 27.82218428841214, 27.81107292907444, 0.999976299863126, 0.999983412689574, 0.9999808490577572, 7926.288184336989, 7917.76643067814, 7925.431408584534, 167.34758111161568, 39.0338123449128, 59.23420074712158, 7931.744104602007, 7922.162777275761, 7923.490983519427, 286.9550114171612, 285.99814110265186, 286.71390203800144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.6561, 4.567457, 3300.811, 722.9586, 7.609021, 5500.793, 719.1093, 4.590696, 3300.466, 721.4513, 4.574438, 3300.332, 717.2342, 4.601382, 3300.229, 712.4611, 7.714517, 5496.629, 100.0, 100.0, 100.0, 100.0, 99.98566, 99.9373
57871.227960000004, 60.01024405106411, 60.01375258319678, 60.01202280372124, 27.8128586274503, 27.816889987013024, 27.80302634050723, 0.999979366415172, 0.9999836881919205, 0.999970833306095, 7938.635514484982, 7920.873249790564, 7924.401564719907, 175.19923465808517, 42.715702038123254, 54.454152450939546, 7924.928364916161, 7915.907673743022, 7927.84518450176, 286.9117569656134, 285.84009461334864, 286.47508598770435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.6561, 4.567278, 3300.705, 723.1531, 7.60368, 5500.583, 718.8764, 4.59088, 3300.517, 721.4707, 4.574438, 3300.389, 710.9205, 4.637907, 3297.063, 712.4213, 7.7147, 5496.232, 100.0, 100.0, 100.0, 100.0, 99.90958, 99.9404
57873.53976000001, 60.010049251888056, 60.011943473559406, 60.01208042412799, 26.53541187054872, 26.43229529877185, 26.329120707714523, 0.9999778587576509, 0.9999837283622752, 0.9999774104474564, 7381.919599301987, 7351.208974273819, 7324.686449961195, 155.01776282855354, 38.379925344155254, 50.46693255560331, 7258.622054529084, 7227.09157975105, 7223.817026650806, 286.74097867442276, 285.8041912567041, 286.5717678755368, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.6955, 4.567457, 3300.811, 723.0948, 7.606074, 5500.391, 718.8182, 4.591617, 3300.344, 721.4901, 4.573886, 3300.214, 711.0731, 4.636994, 3297.339, 712.5604, 7.715798, 5496.233, 100.0, 100.0, 100.0, 100.0, 99.90983, 99.93706
57875.838200000006, 60.01529890506461, 60.01509643694297, 60.01433751679391, 26.499073346936076, 26.627134669050232, 26.787773538519914, 0.9999820036910709, 0.999994529612178, 0.9999814709699688, 7881.157505065018, 7909.052797746062, 7923.276582287333, 170.738017322843, 41.32080161865861, 58.416164243679304, 7804.478896212599, 7730.264251121482, 7639.72659123646, 286.95370161796734, 286.02877651509203, 286.65753558128534, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.6955, 4.566565, 3300.353, 603.4628, 8.313758, 4600.43, 719.2258, 4.588856, 3300.78, 721.4707, 4.572415, 3300.321, 710.9014, 4.63809, 3297.497, 712.5604, 7.720376, 5495.936, 100.0, 83.643, 100.0, 100.0, 99.90804, 99.92471
57878.19528000001, 60.01251872249118, 60.01879294290327, 60.017983746282766, 27.79573657581718, 27.83267087502581, 27.796370868389193, 0.9999782248442025, 0.9999837957761339, 0.9999764998340309, 7930.968520770121, 7921.494464614774, 7922.725128806279, 177.02442386382972, 47.45175885594472, 50.886318806618874, 7929.362317934477, 7916.966877462594, 7912.440715260476, 286.9421191515714, 286.1167824941286, 286.7053868144618, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.7744, 4.565672, 3300.26, 723.6785, 7.597048, 5499.646, 244.4698, 5.063396, 1804.42, 721.3348, 4.574805, 3299.943, 710.9586, 4.638455, 3297.123, 712.7195, 7.7147, 5496.162, 100.0, 99.99246, 43.93149, 100.0, 99.9114, 99.92882
57880.5356, 60.014225051183196, 60.019681621195915, 60.01823296963004, 27.07800717006257, 27.09835007499525, 26.969854337773093, 0.9999794096616348, 0.9999839899149237, 0.9999824087173315, 7638.070403561868, 7609.885809526118, 7607.327781802021, 173.6343271110777, 40.309501317682134, 49.04490810728362, 7491.361375803548, 7458.674552995319, 7414.970797737428, 286.91264555018347, 286.01306224551166, 286.6088589075763, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.5772, 4.567457, 3300.288, 723.7173, 7.59797, 5499.303, 718.8958, 4.590144, 3300.683, 720.8104, 4.585102, 3300.065, 710.9395, 4.636994, 3297.283, 712.6002, 7.71415, 5496.296, 100.0, 99.98592, 100.0, 100.0, 99.91627, 99.92997
57882.89512000001, 60.021832132588045, 60.017691116570305, 60.02079322325404, 25.07041001412366, 25.28829155171933, 25.509943182315418, 0.9999889301798026, 0.999985414587923, 0.9999869343415166, 7570.565615159054, 7540.2020865224595, 7614.577124191792, 175.96989134082878, 41.98522144222079, 43.52662190784167, 7866.909408927588, 7889.773044017984, 7915.826683216204, 286.88747523489985, 286.03659151654244, 286.6200849109162, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.6166, 4.567457, 3300.485, 724.3983, 7.590601, 5499.534, 719.3811, 4.590512, 3300.446, 719.6065, 4.586573, 3300.054, 710.7488, 4.640099, 3296.48, 393.8048, 8.429784, 2815.855, 100.0, 99.99013, 100.0, 100.0, 99.8985, 54.86402
57885.23904000001, 60.02120116237047, 60.01838056831868, 60.01829363839951, 27.82138762288724, 27.825907866815403, 27.808176293918994, 0.9999788361928934, 0.9999832919083712, 0.9999751704988544, 7931.1880979961215, 7923.365985520064, 7924.046751477082, 173.4595816205316, 44.64974136140154, 53.53177109382841, 7937.651933170223, 7918.69456315201, 7927.13525956969, 286.84016107179383, 285.9486449023931, 286.51113544413937, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.5772, 4.567636, 3300.437, 724.3399, 7.588575, 5499.523, 719.3617, 4.587751, 3300.063, 719.5482, 4.586389, 3300.675, 710.6152, 4.639185, 3296.697, 712.5207, 7.71177, 5496.181, 100.0, 99.99586, 100.0, 100.0, 99.89021, 99.93245
57887.576960000006, 60.022046311408246, 60.02113441357073, 60.0206273451166, 27.788216429199387, 27.828723622587034, 27.824791691493896, 0.9999799182341965, 0.9999856378896964, 0.9999763561610258, 7932.783638578634, 7919.540412588485, 7927.614998654872, 173.0560118063686, 46.60233194299417, 51.78988911343686, 7933.666547058792, 7918.578646857915, 7921.067380192063, 286.86322176820585, 286.08260098311837, 286.7431984105583, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.5378, 4.567636, 3300.38, 724.554, 7.590601, 5499.715, 719.3617, 4.587751, 3300.735, 719.5482, 4.586756, 3300.171, 710.558, 4.639368, 3296.636, 712.6201, 7.712319, 5496.063, 100.0, 99.99122, 100.0, 100.0, 99.90331, 99.93126
57889.8582, 60.018392292436104, 60.0166707500634, 60.01870898457783, 27.793520623717377, 27.79936247658937, 27.77264207594244, 0.9999756273467733, 0.9999843070260023, 0.999977729876983, 7922.122374909416, 7912.567428960517, 7918.257779653001, 175.87612898063617, 43.49094261630182, 50.30935192241304, 7921.157081787278, 7913.243467720227, 7914.448463145377, 286.9417607035346, 285.9963002265696, 286.53622928452944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.5772, 4.567992, 3300.79, 724.8652, 7.581207, 5498.778, 717.2264, 4.600636, 3299.565, 722.9465, 4.564877, 3299.992, 706.0564, 4.666397, 3291.858, 707.1726, 7.767255, 5488.665, 100.0, 99.98772, 100.0, 99.99834, 99.78614, 99.7925
57892.22256, 60.021754272775304, 60.02028330253066, 60.01921134894728, 27.793844210574612, 27.839053840077046, 27.815187525290217, 0.9999796603925541, 0.9999862008753202, 0.9999784699704556, 7925.426115038988, 7919.15872389807, 7919.803467077664, 174.34872716981772, 45.75240914140704, 52.640838116464465, 7928.662362397729, 7924.758280299478, 7927.459695636889, 286.9360091217003, 286.0497375335049, 286.65211734518726, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 718.6539, 4.592085, 3300.396, 727.2972, 7.564077, 5498.747, 718.0999, 4.592906, 3300.62, 719.5288, 4.58694, 3300.505, 710.5962, 4.639185, 3297.184, 712.6002, 7.712502, 5496.637, 100.0, 99.97582, 100.0, 100.0, 99.91327, 99.93745
57894.6128, 60.020581328774924, 60.024055981127574, 60.024086725646384, 27.803924800362083, 27.838074134538157, 27.834320431980544, 0.9999769602448747, 0.9999838338695212, 0.9999784366302582, 7933.347655789546, 7926.026660743107, 7921.0269118960905, 175.59948010527478, 43.545816442421255, 53.70772082275607, 7931.5425465402395, 7921.427260030217, 7922.35862182196, 286.84492105605904, 285.9407708653213, 286.6977294533922, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.5181, 4.567814, 3300.49, 724.6512, 7.594101, 5499.156, 719.1287, 4.58904, 3300.275, 725.8593, 4.545939, 3299.051, 710.6534, 4.639185, 3296.963, 712.6201, 7.713601, 5496.864, 100.0, 99.99708, 100.0, 99.96982, 99.90332, 99.93556
57896.93924000001, 60.02475097001656, 60.02677458837648, 60.02499156136017, 27.81486477335302, 27.835832163621863, 27.77467437597473, 0.9999751388755971, 0.9999854144910846, 0.9999761830285229, 7936.914224366114, 7924.2518197272875, 7920.446757354104, 175.08213691326648, 44.07172190114716, 51.70032454777947, 7932.887524498568, 7926.606946309479, 7925.818538385641, 286.9296601524198, 286.1099846575968, 286.4637497342451, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 728.8859, 4.524625, 3297.89, 718.2892, 7.65636, 5499.823, 725.5929, 4.547623, 3299.299, 731.8208, 4.502731, 3295.247, 716.9481, 4.602295, 3299.743, 719.0417, 7.651523, 5500.082, 99.94466, 99.99538, 99.98742, 99.86237, 100.0, 100.0
57899.22436000001, 60.0238327812521, 60.026794498619275, 60.02232084203754, 27.78973094231693, 27.799464468613373, 27.805452139604213, 0.9999793934077313, 0.9999867817313319, 0.9999781550985555, 7931.281514134218, 7928.344085134174, 7923.705367483146, 172.38788375564945, 40.74171677358521, 53.14145338523713, 7931.36593010285, 7929.264343412873, 7927.528724779804, 287.02887353967174, 286.0077814497443, 286.58184326515124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.6166, 4.567814, 3300.762, 724.515, 7.594654, 5500.086, 719.3229, 4.588304, 3299.999, 725.7622, 4.545939, 3299.277, 710.5771, 4.639733, 3296.471, 712.6797, 7.712502, 5496.471, 100.0, 100.0, 100.0, 99.98856, 99.89166, 99.92921
57901.55812, 60.0261570831278, 60.02759477858546, 60.02763234732164, 27.806458934209903, 27.843371319684294, 27.806526126506604, 0.9999787280294008, 0.9999846731733657, 0.9999788712910928, 7920.41869570556, 7911.585765133295, 7913.880589814669, 173.11518493082804, 40.380730630341986, 50.87297553170174, 7927.585482036062, 7908.455149174986, 7915.668998396631, 287.0116387376547, 286.02325344254297, 286.56757212968336, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 728.7479, 4.525517, 3297.833, 724.6707, 7.589128, 5499.748, 719.3811, 4.587383, 3300.729, 725.801, 4.546123, 3299.729, 716.8718, 4.60266, 3299.73, 712.2225, 7.721292, 5494.781, 99.93453, 99.99401, 100.0, 99.97695, 99.99747, 99.9037
57903.83756000001, 60.02981106327632, 60.02879701147549, 60.029048778255465, 27.818785621501988, 27.851143460645872, 27.833181690732854, 0.9999810661242423, 0.9999849023444866, 0.9999809702675735, 7924.247482518086, 7922.370166880179, 7926.524374906006, 184.27578343551022, 40.14887072750571, 50.127362454155445, 7931.508571609536, 7921.716803109732, 7920.433485981864, 286.9145549357053, 286.2203356101994, 286.6071987421977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 735.1749, 4.479294, 3291.939, 730.7408, 7.51858, 5494.186, 712.9557, 4.62567, 3298.705, 720.3832, 4.581241, 3300.215, 720.5913, 4.579832, 3300.581, 709.7969, 7.735575, 5494.522, 99.78333, 99.89088, 99.96289, 100.0, 100.0, 99.89912
57906.14704, 60.029152859311466, 60.02445864535988, 60.02736846222261, 27.82365162839277, 27.847722434838644, 27.814588296906148, 0.9999771761763131, 0.9999860570278382, 0.9999778758335729, 7927.728902087092, 7919.526586654104, 7924.407214895778, 175.84817646889064, 43.36304136675517, 50.328316411254946, 7933.8006564500365, 7921.641048647738, 7924.087694495518, 286.81612983978636, 285.9958371546367, 286.66955560145226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 728.8465, 4.524803, 3298.335, 724.4567, 7.591523, 5498.83, 719.3229, 4.589408, 3300.33, 725.801, 4.545939, 3299.675, 716.8909, 4.603025, 3299.914, 712.5604, 7.713234, 5496.524, 99.93321, 99.97732, 100.0, 99.97697, 99.98592, 99.93014
57908.486000000004, 60.02665351961303, 60.02175860663845, 60.02119174373317, 27.813503290146606, 27.819029692501736, 27.811100439690268, 0.99997815339509, 0.9999840763810701, 0.9999750674791174, 7934.445931276519, 7918.916378976365, 7923.210140191701, 174.9923165575492, 45.37618432556269, 54.252857125805804, 7932.006815967004, 7921.746172992651, 7924.753580045275, 287.073404355437, 286.1626898863788, 286.61374341751656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 726.875, 4.54265, 3299.494, 720.8185, 7.630388, 5499.925, 724.3893, 4.551673, 3299.478, 731.9567, 4.500157, 3295.171, 710.7297, 4.639185, 3296.747, 718.8827, 7.651157, 5500.423, 99.98326, 100.0, 99.9983, 99.85226, 99.90148, 99.99897
57910.802760000006, 60.01801968072017, 60.02046335984364, 60.02400287268138, 27.81593584954757, 27.84184569933573, 27.806495138812483, 0.9999799643363, 0.9999871638378244, 0.9999777735279768, 7926.989135386704, 7923.479553603446, 7918.393628150645, 174.74312238301172, 39.94778801008397, 54.372498881056686, 7926.2825922355305, 7925.827718314298, 7934.8330889798235, 286.9763456359414, 286.00175769639253, 286.53807587782273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 0), 5500.0, 720.0, 728.1959, 4.529265, 3297.837, 724.515, 7.591707, 5499.627, 719.3229, 4.58812, 3300.114, 725.6651, 4.54741, 3299.901, 716.8145, 4.60266, 3299.698, 712.6599, 7.712502, 5496.867, 99.94335, 99.99182, 99.99697, 99.97685, 99.99266, 99.94164
