TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
58189.76640000001, 59.99433525346139, 59.993530128111026, 59.99330973970846, 30.222935523302947, 30.26003397137679, 30.24222440626198, 0.9999722383396221, 0.9999798732651067, 0.9999696053280203, 8638.198858854636, 8606.945569195937, 8616.156970541506, 207.0776591324502, 53.61376561666157, 64.59282719813962, 8642.221849706088, 8615.906774396333, 8614.800378296528, 287.2636740594659, 285.93297425737677, 286.60511610997776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 728.9451, 4.523911, 3297.89, 705.0984, 4.668872, 3292.379, 707.171, 7.762828, 5490.09, 732.6558, 7.494005, 5491.544, 698.56, 7.835325, 5473.7, 699.6774, 4.695599, 3286.006, 99.93467, 99.75755, 99.81842, 99.83363, 99.52434, 99.5831
58192.106400000004, 60.00008140238114, 59.99957913541057, 60.000810509027495, 30.28631509871109, 30.287627164252573, 30.296570834894982, 0.9999772852979847, 0.9999845295022001, 0.9999743832548114, 8651.149673880336, 8617.308450956913, 8625.723053319396, 204.8847676606465, 47.139754915911, 58.7736998063416, 8649.645454596957, 8618.267461116351, 8633.418130022372, 287.1824681751319, 285.85403354822296, 286.4286995688037, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.6561, 4.5671, 3300.591, 711.3631, 4.634243, 3297.754, 713.5964, 7.705213, 5497.509, 726.3641, 7.569021, 5498.177, 704.931, 7.782546, 5486.398, 706.1786, 4.664285, 3293.032, 100.0, 99.93053, 99.95331, 99.97234, 99.7513, 99.79281
58194.39884, 60.00073216897193, 59.99937086961502, 60.00303533815276, 30.282019578821192, 30.287492851121872, 30.268042678059402, 0.9999792156665857, 0.9999832369093788, 0.9999784904362748, 8649.415932378393, 8617.165765727226, 8633.83682301806, 207.86942188991816, 40.677715053873726, 58.801829580399954, 8644.776942747316, 8615.600094990577, 8633.05147207802, 287.15349180744477, 285.993588008896, 286.7028069410972, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.7349, 4.5671, 3300.533, 711.4799, 4.635717, 3297.364, 707.2098, 7.763012, 5490.094, 726.2476, 7.568837, 5498.383, 705.4078, 7.778893, 5488.973, 707.9877, 4.65403, 3295.414, 100.0, 99.91872, 99.81737, 99.96919, 99.7749, 99.85961
58196.71072, 60.00518214213835, 60.00413698757321, 60.003158595861926, 30.270580769774103, 30.300449716717193, 30.273209013538118, 0.9999786258062958, 0.9999845274298771, 0.9999759523397271, 8636.62899180573, 8622.827931356758, 8623.914277721844, 208.74509466086693, 48.290601454265015, 58.36000531903073, 8652.475186695332, 8618.775401640405, 8619.773742205034, 287.321907246274, 285.8780572858692, 286.48921682626565, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 716.2685, 4.606898, 3299.854, 717.7834, 4.598325, 3299.816, 701.6775, 7.805349, 5482.282, 722.0726, 7.609103, 5499.771, 707.7159, 7.762274, 5489.286, 707.4311, 4.65696, 3293.482, 99.99576, 99.99301, 99.66241, 99.99442, 99.81985, 99.80949
58199.04144000001, 60.01173544589473, 60.00990202862469, 60.00948548072919, 30.27876516162096, 30.275934583983265, 30.28175998854705, 0.9999763960927693, 0.9999881836741311, 0.9999741234319123, 8659.248533018488, 8623.239951892489, 8634.707448904022, 204.9231569368751, 45.21539596807179, 56.72032170687726, 8656.07885965256, 8624.894814274321, 8635.598503947871, 287.3458145341246, 285.9830617157026, 286.71284290018303, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.5969, 4.566743, 3300.318, 714.3203, 4.618587, 3299.704, 707.1904, 7.76338, 5490.037, 720.7716, 7.636867, 5500.689, 711.2447, 7.726114, 5495.314, 712.4611, 4.628943, 3298.042, 100.0, 99.97477, 99.81745, 99.99995, 99.91547, 99.93574
58201.433840000005, 60.00935867030239, 60.01242922857726, 60.011023306063954, 30.298560801403628, 30.313714403720105, 30.308629907251408, 0.9999749356616265, 0.9999912539691047, 0.9999792146604477, 8652.985927171272, 8630.774427131244, 8637.709712442687, 205.40087740782053, 38.5542232585567, 56.46958446176177, 8662.31745279396, 8630.064194609835, 8635.229512629934, 287.28803493388705, 285.88127849241204, 286.68340341000027, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 726.0864, 4.539616, 3298.9, 722.8419, 4.561302, 3300.364, 713.5381, 7.704661, 5497.394, 713.7809, 7.701954, 5497.715, 717.5203, 7.665483, 5500.086, 718.6242, 4.591403, 3300.056, 99.96526, 100.0, 99.94901, 99.95707, 99.99121, 100.0
58203.74296, 60.019195435185516, 60.01499812244045, 60.013129483726615, 30.285479234016016, 30.296185106898996, 30.285224788021893, 0.9999793402551369, 0.9999831579201223, 0.9999786010972566, 8657.670633000711, 8617.05124617065, 8631.610453737358, 206.16482097179028, 49.354177164232624, 52.62020881557055, 8652.24051098063, 8622.2050334319, 8637.989236642356, 287.47628789225604, 286.0329079468975, 286.7871646427059, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.6955, 4.567278, 3300.256, 717.7056, 4.598141, 3300.306, 707.171, 7.763012, 5490.084, 720.0531, 7.637969, 5500.464, 711.2638, 7.725566, 5494.929, 712.3417, 4.629126, 3297.984, 100.0, 100.0, 99.81521, 100.0, 99.9104, 99.93752
58206.11628, 60.01423937459377, 60.01606396646111, 60.01750509296162, 30.288343884471875, 30.323914583492236, 30.283881375745093, 0.9999769858634919, 0.9999864088547232, 0.9999811785556711, 8650.542323643536, 8618.150465361266, 8631.514366993997, 204.7640204305635, 45.692992603688, 53.547407974729595, 8658.81988858162, 8624.060962686775, 8633.558636492891, 287.22742919293074, 285.9452819765837, 286.6797863338564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 729.0239, 4.52284, 3298.158, 717.725, 4.597589, 3299.91, 707.2292, 7.762828, 5490.034, 719.9366, 7.64036, 5500.625, 717.444, 7.664935, 5499.708, 718.8032, 4.591037, 3300.512, 99.92568, 100.0, 99.8185, 100.0, 99.99328, 100.0
58208.426680000004, 60.02650244377169, 60.01378124234242, 60.02141502754214, 30.25868605010919, 30.303917247368286, 30.30212155606659, 0.9999744855040489, 0.9999826033553725, 0.9999797828044006, 8647.134252407366, 8623.145189594885, 8638.372756415723, 213.20166159970813, 44.97877703665199, 56.55535539643893, 8659.046227014247, 8627.12779852891, 8626.658815700723, 287.3803951425681, 286.0452016643036, 286.7845613625763, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 735.3524, 4.476974, 3292.891, 711.3436, 4.63498, 3297.255, 700.8622, 7.816577, 5478.838, 726.2671, 7.570492, 5498.128, 723.7196, 7.601198, 5499.688, 724.9663, 4.551666, 3300.263, 99.75259, 99.9154, 99.61188, 99.96456, 99.99512, 99.98341
58210.77212, 60.027951895113034, 60.01826047420696, 60.02350161605432, 30.282546273998975, 30.309551193900386, 30.295176803719382, 0.9999832923204697, 0.9999883392062012, 0.9999809758378067, 8653.7634580626, 8629.344474903566, 8635.585451649187, 209.73155602342104, 45.37855745515026, 52.7262705333128, 8659.693789947763, 8628.648981261395, 8635.770652804073, 287.488646772373, 286.0683827511051, 286.7206031344448, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 728.9845, 4.524625, 3297.996, 717.6472, 4.597589, 3300.138, 707.171, 7.76338, 5490.317, 721.16, 7.626754, 5499.926, 719.5041, 7.635897, 5500.056, 722.3022, 4.569246, 3300.399, 99.94785, 100.0, 99.82144, 100.0, 99.99961, 100.0
58213.10652, 60.031657783213156, 60.03240429137172, 60.02698522070921, 30.267135820703576, 30.260357648504137, 30.276966228944165, 0.9999789153427665, 0.9999840893630865, 0.9999795377667191, 8649.344273710618, 8625.863849628042, 8633.013553011584, 213.02220351133013, 42.80505732936763, 52.707709464197706, 8644.154039120995, 8620.697942388622, 8637.615001121689, 287.58303562687956, 286.19841261529456, 286.7836939298231, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 729.0239, 4.524268, 3298.0, 710.76, 4.638296, 3296.009, 708.6464, 7.746261, 5493.366, 729.9372, 7.527468, 5494.288, 727.8207, 7.542575, 5496.105, 730.871, 4.508267, 3296.588, 99.93133, 99.8957, 99.86359, 99.89741, 99.92778, 99.8834
58215.48464, 60.02801823708023, 60.02877862225112, 60.02414927601479, 30.272141105212352, 30.263031589939555, 30.269085417450036, 0.999981383000455, 0.9999853364315022, 0.9999780468302697, 8657.448874385525, 8616.918242237669, 8638.108081767079, 214.06400663066006, 51.31785454663952, 55.948438393570996, 8660.464640589784, 8628.485859500523, 8632.087281401478, 287.3597714312139, 286.21171473713474, 286.95459615453353, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 724.7064, 4.550502, 3299.599, 708.8145, 4.647322, 3296.062, 708.4716, 7.751783, 5490.623, 726.3447, 7.570124, 5498.403, 723.5098, 7.595902, 5500.564, 724.8271, 4.551849, 3299.424, 99.98646, 99.8833, 99.8298, 99.96146, 99.99195, 99.99321
58217.79172000001, 60.02364290395425, 60.02418555197136, 60.02786247503078, 30.289252756075687, 30.304255177835717, 30.3087070318918, 0.9999829298505768, 0.999987924278616, 0.9999812943473942, 8654.726963720263, 8624.772843090304, 8632.010921208603, 212.4082065529401, 40.9548580370315, 52.66073606212444, 8650.92827235463, 8632.271062044465, 8636.424062805994, 287.4644496997081, 286.1717787233983, 286.66991119618655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.7546, 4.566743, 3300.428, 711.402, 4.635533, 3297.645, 713.4604, 7.704661, 5497.338, 726.3641, 7.568837, 5498.459, 723.7005, 7.598824, 5499.785, 724.8868, 4.551849, 3299.652, 100.0, 99.91534, 99.9502, 99.97073, 99.99468, 99.98798
58220.13252000001, 60.02494932265953, 60.02484960777688, 60.02866346336127, 30.26221665671626, 30.30952243338401, 30.308949451839638, 0.9999803294877971, 0.9999904304707466, 0.999982397566056, 8659.771002548765, 8636.970665041626, 8644.830418692374, 206.2619898967705, 39.68799810366454, 50.64652815410227, 8657.52948751386, 8638.447461609234, 8632.753336525122, 287.23714432198193, 285.9183846509822, 286.67290304482725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 716.3671, 4.606184, 3299.523, 717.7445, 4.597773, 3300.251, 719.7888, 7.641524, 5500.067, 720.092, 7.638338, 5500.357, 717.4822, 7.665483, 5499.386, 718.7236, 4.591953, 3299.995, 99.98415, 100.0, 100.0, 100.0, 99.98744, 100.0
58222.466080000006, 60.022533228234934, 60.02448361078602, 60.026261479488, 30.348404502801614, 30.332912466656424, 30.354333456504538, 0.999979211932606, 0.9999897966357898, 0.9999827370271361, 8655.150747275495, 8625.390095899362, 8634.980913342562, 206.63668256119308, 42.81757086602238, 50.853370614198866, 8664.618249309848, 8625.75345019463, 8635.043940589176, 287.02028333119256, 285.94673807198353, 286.5384537020846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.6561, 4.568171, 3300.48, 711.402, 4.635164, 3297.699, 713.5381, 7.704477, 5497.397, 726.4224, 7.568837, 5498.42, 723.5289, 7.600833, 5499.493, 725.0657, 4.550568, 3299.987, 100.0, 99.92039, 99.95318, 99.96987, 99.99924, 99.99821
58224.78200000001, 60.0232324209912, 60.01980911571621, 60.02763212974773, 30.33456136218481, 30.299666684330948, 30.32726688880863, 0.9999778780462274, 0.9999893555906552, 0.999981793991515, 8656.267336585952, 8629.29894215514, 8631.934518946582, 207.79748033304168, 39.735169511206095, 54.31900240699997, 8664.104340582746, 8610.062260479717, 8630.80789991629, 287.0036291830037, 285.8385849258026, 286.54334390524826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.6561, 4.567278, 3300.485, 717.8029, 4.598141, 3299.853, 713.5187, 7.704109, 5497.558, 720.2279, 7.638338, 5500.337, 723.7196, 7.598641, 5499.847, 718.1272, 4.597446, 3300.171, 100.0, 100.0, 99.95218, 100.0, 99.99582, 99.99605
58227.08028, 60.02313325700292, 60.02052860000437, 60.02005370807752, 30.302748254446428, 30.314533629973198, 30.344896063096282, 0.9999795238652518, 0.9999866947634045, 0.9999812397216639, 8650.711753081383, 8626.675028042311, 8637.031381780307, 207.571427178244, 45.0852040933828, 50.660097946860674, 8655.247884450231, 8635.564840958608, 8629.404059688499, 287.2998824868524, 286.16056112783104, 286.6325133478927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 728.9845, 4.523376, 3297.771, 724.0481, 4.55817, 3299.858, 707.171, 7.762828, 5491.417, 714.8489, 7.687061, 5498.936, 727.2675, 7.558829, 5498.499, 716.0595, 4.605137, 3300.058, 99.94091, 100.0, 99.83159, 99.9774, 99.96941, 99.99386
58229.42844, 60.01937368507943, 60.015243781215226, 60.01967049762946, 30.307873149102562, 30.333331137349674, 30.35402983133023, 0.9999838490688551, 0.9999873484783078, 0.9999784118109346, 8656.276720796386, 8636.167096870926, 8639.914786221467, 202.55094937063586, 36.236874715497834, 55.19073709929171, 8658.522608208224, 8636.095362334572, 8632.909316589268, 287.1686807968817, 286.131776841929, 286.76230407364943, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.7152, 4.563174, 3300.469, 717.7056, 4.597957, 3299.968, 713.4799, 7.704477, 5497.219, 720.2085, 7.636499, 5500.082, 723.7196, 7.601746, 5499.899, 718.6242, 4.59122, 3300.567, 100.0, 100.0, 99.94803, 100.0, 99.99677, 100.0
58231.729640000005, 60.01693100725566, 60.01960680435753, 60.01847540964593, 30.312905264632747, 30.304495177281957, 30.34623467509607, 0.9999845824948639, 0.9999900849602487, 0.9999832627126014, 8651.853961369363, 8635.530915917097, 8634.99775803072, 207.3594323988524, 43.86188909604607, 48.224946844389706, 8657.445053065983, 8627.994585792978, 8637.433854665083, 287.0008051658262, 285.9843755602309, 286.57854707105594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 731.4883, 4.505707, 3294.914, 713.6199, 4.622087, 3298.607, 718.7211, 7.649807, 5500.49, 726.3836, 7.569572, 5498.588, 717.5012, 7.664935, 5499.763, 724.8868, 4.552582, 3299.588, 99.87213, 99.95639, 100.0, 99.9706, 99.99429, 99.99162
58233.995720000006, 60.016116987130886, 60.012067959096235, 60.016433147285206, 30.33321980335706, 30.34418145205963, 30.339979281220373, 0.999981552428232, 0.9999839229837598, 0.9999832963865387, 8655.041874357144, 8638.324490792438, 8639.072824090117, 207.03442043965742, 41.297720593579925, 52.46595200213869, 8656.031573127018, 8629.282773528324, 8637.282286467856, 287.120280305487, 285.97081344905524, 286.76581674869846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 729.5562, 4.519985, 3297.718, 717.7056, 4.597589, 3300.252, 713.6158, 7.704477, 5497.338, 720.1696, 7.63705, 5500.574, 723.5479, 7.601563, 5499.73, 718.7634, 4.59122, 3300.227, 99.92945, 99.99744, 99.94708, 100.0, 99.99707, 100.0
58236.35976000001, 60.01256665556087, 60.02098182464631, 60.01631997937599, 30.32200076222496, 30.318921377444312, 30.355100992498475, 0.9999824340905283, 0.9999887948632168, 0.9999831179802913, 8655.1066975791, 8628.521130123856, 8642.063040111201, 209.6059501211007, 41.194785800220366, 53.19193010249319, 8662.569028859187, 8624.843342059667, 8637.21120659576, 287.19698908324693, 286.0987456389219, 286.6105683757371, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 728.8071, 4.52516, 3297.89, 711.4409, 4.635164, 3297.365, 713.4993, 7.704293, 5497.611, 720.0143, 7.63705, 5500.415, 723.7578, 7.599007, 5500.192, 725.0458, 4.552216, 3299.88, 99.95292, 99.92053, 99.94499, 100.0, 99.9937, 99.99496
58238.73668, 60.010355838559356, 60.016290979190224, 60.015857202589984, 30.302246620907116, 30.28504159089634, 30.305012867147845, 0.999987918796828, 0.9999876491339026, 0.9999820086924852, 8651.956502440047, 8623.628682217424, 8639.452259057949, 215.8911321656251, 46.471186446289266, 48.85498371953827, 8648.828832975416, 8633.975238415287, 8638.398032398343, 287.0891930287097, 285.8969224497981, 286.5278300005204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.6364, 4.567457, 3300.701, 705.079, 4.668872, 3292.263, 707.2098, 7.76338, 5490.145, 713.7809, 7.70177, 5497.5, 730.0524, 7.526504, 5494.99, 731.3283, 4.508267, 3296.59, 100.0, 99.76414, 99.81727, 99.95097, 99.89868, 99.89527
58240.995160000006, 60.009411377152546, 60.01813583298188, 60.01889038881049, 30.325075323431147, 30.31275433256677, 30.331504239958935, 0.9999848287059213, 0.999983631808782, 0.9999856020781577, 8658.316111840617, 8629.934263919915, 8637.417713224937, 212.21637330369776, 41.555583591665254, 49.65908624301328, 8653.4461080979, 8632.706848759073, 8635.005109792364, 287.1848975926022, 286.0144083621863, 286.56943818889715, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 728.8662, 4.524268, 3297.713, 711.4214, 4.635349, 3297.478, 713.4993, 7.704293, 5497.162, 720.0726, 7.638154, 5500.356, 724.2537, 7.596085, 5499.682, 724.9266, 4.551666, 3299.819, 99.94801, 99.91708, 99.95316, 100.0, 99.98592, 99.99312
58243.3864, 60.01496131536137, 60.016871774009125, 60.01178706680242, 30.33437107982553, 30.315773133404658, 30.298108762376373, 0.9999844896427696, 0.99999067297627, 0.999982198733339, 8665.315823120569, 8635.322279223594, 8635.504044710775, 211.03348688650976, 45.10674201303209, 54.54216353022957, 8659.39227792647, 8630.252059219938, 8643.179423984468, 287.14165037019507, 286.0666645422836, 286.5378262579261, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.5969, 4.566208, 3300.538, 711.3631, 4.634796, 3297.757, 713.577, 7.703557, 5498.068, 721.3348, 7.620687, 5500.755, 721.4879, 7.6264, 5500.092, 721.2286, 4.578035, 3300.688, 100.0, 99.91512, 99.96348, 99.99472, 100.0, 100.0
58245.725600000005, 60.013723453293466, 60.01150220219202, 60.01702086132124, 30.307766190794535, 30.309400827719543, 30.337027902725712, 0.9999833975257142, 0.9999876526741096, 0.9999831270131543, 8656.218855784768, 8636.409731891614, 8636.016281860573, 209.59362162260223, 43.824591690509806, 46.131927192242074, 8654.65217825737, 8632.596886897201, 8639.505630223231, 287.0643724695651, 285.9470542437148, 286.5225030739492, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 716.4854, 4.602972, 3300.111, 716.013, 4.610482, 3298.938, 716.7217, 7.672632, 5498.831, 721.4124, 7.628777, 5500.34, 723.4335, 7.600833, 5499.725, 724.9663, 4.5513, 3299.536, 100.0, 99.98426, 99.98176, 100.0, 99.99614, 99.99312
58248.08960000001, 60.017053513355684, 60.01226329196373, 60.015327020285035, 30.322538004218494, 30.28982311422326, 30.31633776526868, 0.9999822366216605, 0.9999888808287926, 0.9999832688927262, 8651.524606379759, 8634.024660068373, 8633.023384882677, 211.8833484933673, 43.339377203870754, 50.626332993421784, 8659.65182943375, 8628.367435451433, 8643.002866255563, 287.0861807037427, 286.05772248892447, 286.49139976575213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.6364, 4.5671, 3300.371, 711.3826, 4.635533, 3297.138, 713.5381, 7.704109, 5497.512, 719.9366, 7.639256, 5500.062, 723.5289, 7.598094, 5500.253, 718.6441, 4.59177, 3300.171, 100.0, 99.91188, 99.94799, 100.0, 99.99245, 100.0
58250.363240000006, 60.01405395237904, 60.011268250095284, 60.01119600528106, 29.927503190955374, 29.84153839724426, 29.77479899198055, 0.9999810886281354, 0.9999902723625884, 0.9999827824892278, 8441.97122665893, 8398.512746306636, 8395.590056748806, 202.9960040553301, 38.916782346212074, 55.068814136976926, 8359.230850959291, 8310.328948665194, 8293.462167188261, 287.03789478100924, 286.0150330534006, 286.42460061580107, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.6561, 4.566565, 3300.705, 711.3826, 4.635349, 3297.581, 713.577, 7.704293, 5497.727, 720.092, 7.63705, 5500.355, 723.6433, 7.600285, 5499.504, 718.7236, 4.59177, 3272.473, 100.0, 99.9253, 99.94807, 100.0, 99.99924, 99.98902
58252.647880000004, 60.01137610401684, 60.01149460267565, 60.009591757816914, 27.013363405415998, 26.809323644561083, 26.614844673961382, 0.999986798629749, 0.9999892095685844, 0.9999911370216814, 7735.289899064102, 7789.870078897582, 7858.181942859216, 183.76957005178383, 39.608433845678746, 38.64877102189075, 8157.36661308069, 8203.585498688117, 8263.3580385251, 287.09091269163497, 286.0220276012537, 286.46038826130246, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.7941, 4.567457, 3300.261, 711.4214, 4.634059, 3297.635, 713.441, 7.705397, 5497.546, 720.4415, 7.634109, 5499.473, 561.9467, 8.339007, 4341.039, 717.0139, 4.602573, 3299.883, 100.0, 99.92695, 99.95235, 99.98901, 81.27315, 99.99524
58254.98756, 60.00701598273653, 60.0066529966116, 60.00701066447832, 29.943764998659738, 29.821157849217382, 29.5386529605042, 0.9999727945361147, 0.9999883945172464, 0.9999891858856411, 8540.994999680282, 8598.536599178187, 8638.509595843512, 201.3568425392641, 51.896384260773175, 53.48410745028741, 8653.536707662583, 8639.180257690396, 8639.931683583067, 287.0429358514982, 286.00993205210966, 286.6011030347619, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.7152, 4.567278, 3300.155, 711.8495, 4.633507, 3297.858, 713.3052, 7.705397, 5497.453, 317.1375, 8.438143, 2387.364, 723.9866, 7.596267, 5499.739, 716.8349, 4.602573, 3300.233, 100.0, 99.92015, 99.95229, 44.15389, 99.99385, 99.97967
58257.29768, 60.010490185468285, 60.009668354072524, 60.01090828631575, 30.26804614143707, 30.224477870574965, 30.154561917093744, 0.9999832077722444, 0.999986441337056, 0.9999776592488191, 8545.850194549746, 8524.871252537001, 8502.865062332039, 204.82721538477745, 45.43550043791129, 54.435280312266, 8448.304609385488, 8430.7498981179, 8398.105633691026, 287.0558994364079, 286.15167389972834, 286.7026895873917, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.1435, 4.569955, 3300.345, 711.4604, 4.633875, 3297.525, 676.0732, 7.542676, 4974.568, 721.0046, 7.631902, 5500.633, 723.9103, 7.597363, 5499.709, 716.8349, 4.60294, 3300.007, 100.0, 99.9168, 95.7934, 99.99747, 99.9995, 99.9867
58259.61564, 60.012805330683534, 60.013364273390835, 60.01200665516865, 28.831049700987464, 28.75934384721625, 28.643002303709142, 0.9999809168311221, 0.9999874527689079, 0.9999793022996023, 8071.037887455871, 8038.227614888326, 8016.100348438156, 187.62854153069247, 42.76868808470044, 46.7371421152086, 7952.3006796111995, 7934.828925629675, 7938.658260323327, 286.87764653998414, 285.88897833699417, 286.54169164756127, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.4195, 4.570313, 3300.428, 713.1919, 4.62356, 3296.119, 707.0352, 7.764668, 5489.736, 721.6066, 7.621606, 5501.034, 723.6433, 7.605947, 5500.05, 716.7952, 4.603673, 3299.957, 100.0, 99.89241, 99.81198, 100.0, 99.9973, 99.98837
58261.91648000001, 60.0140210669629, 60.013360426791465, 60.01286212315714, 30.276274170412904, 30.283059128139385, 30.27084421433089, 0.999981961028311, 0.9999880994006705, 0.9999803416960135, 8637.411240068348, 8615.41765370913, 8621.050297262556, 201.49670531123297, 43.360146913007156, 50.451987217206806, 8637.414545432299, 8621.464804876736, 8622.915104387876, 286.918312443262, 286.0775647921252, 286.54489431097613, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.2026, 4.569777, 3300.824, 709.0479, 4.650269, 3294.877, 705.4434, 7.78234, 5485.652, 718.1501, 7.662424, 5499.308, 728.1068, 7.54221, 5495.894, 711.0892, 4.639014, 3296.723, 100.0, 99.8684, 99.73773, 99.99585, 99.92393, 99.89928
58264.28644, 60.01606454570145, 60.01364708267879, 60.011310864276155, 30.290455166037464, 30.34101548184756, 30.313764417960353, 0.9999815807364597, 0.9999861633591471, 0.9999816285600456, 8639.55541609547, 8632.435042269175, 8636.079373620965, 201.4705861330723, 43.52855145243757, 56.39315398375447, 8642.761959188327, 8632.169151900218, 8635.227686306629, 286.9908010091815, 286.0861217038056, 286.72495798983255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 725.8301, 4.550502, 3299.956, 707.2969, 4.655242, 3295.373, 705.9286, 7.76835, 5489.614, 721.626, 7.621422, 5500.274, 723.4144, 7.601563, 5499.504, 716.815, 4.602024, 3300.002, 100.0, 99.85839, 99.80976, 100.0, 99.99149, 99.99882
58266.63384, 60.00986176746303, 60.01373237988803, 60.014033350681935, 30.277448983982186, 30.32573621118416, 30.294543876500708, 0.999985165444152, 0.999984697207852, 0.9999820371731986, 8645.847524135963, 8636.870561073662, 8638.56814115257, 205.14277110836156, 45.20859827190907, 50.287458537709426, 8645.699132956282, 8631.820551680716, 8633.908066906903, 286.9280485085147, 286.07061580707824, 286.62753373301746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 728.5902, 4.528016, 3298.023, 709.7288, 4.644006, 3296.229, 707.0934, 7.76338, 5489.799, 721.6066, 7.622709, 5500.056, 723.3762, 7.602111, 5499.036, 717.0139, 4.603306, 3300.058, 99.95581, 99.88431, 99.81312, 100.0, 99.98106, 100.0
58268.96708, 60.00824903222125, 60.00945953868532, 60.01433786200052, 30.295349499766772, 30.307973513898496, 30.29889717603202, 0.9999860734529991, 0.9999860053211159, 0.9999831042571095, 8648.165356209516, 8637.473669425559, 8640.849696407671, 205.5366954417318, 51.19732194635657, 45.9534584879616, 8649.962962384432, 8629.260453948007, 8634.46052344322, 286.90700128122666, 285.9413872126271, 286.5538542097406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 734.7609, 4.481792, 3292.909, 716.1297, 4.606982, 3299.464, 713.3634, 7.705213, 5497.266, 727.8788, 7.553392, 5497.207, 717.3677, 7.666578, 5499.952, 723.177, 4.563203, 3300.064, 99.79068, 99.98232, 99.94888, 99.94667, 99.98898, 100.0
58271.31588, 60.01443791894827, 60.01616282530523, 60.01558088820573, 30.274524998974567, 30.32967384988168, 30.33282107855791, 0.9999840437721537, 0.9999853692264765, 0.9999839071734484, 8645.975178300472, 8631.888314246167, 8639.628653983502, 206.90567846178874, 45.35399504785846, 47.68150938630879, 8645.868180298174, 8638.743834880102, 8637.907928873454, 286.8846534650613, 286.0146149255651, 286.69101065762146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 728.6099, 4.52748, 3297.908, 709.8066, 4.644006, 3296.177, 707.1128, 7.764484, 5489.853, 721.5095, 7.628592, 5500.011, 723.8722, 7.595719, 5499.28, 716.8945, 4.60294, 3299.833, 99.9455, 99.88274, 99.81714, 99.98611, 99.99505, 99.99352
58273.647280000005, 60.017344125166034, 60.01454927724453, 60.018455943576754, 30.3218052925882, 30.335341828633396, 30.309334722410153, 0.9999839290673883, 0.9999857747861899, 0.9999859530559236, 8651.49784280225, 8626.052047541762, 8637.769014879248, 205.64862296495994, 47.902437076472324, 45.532521165991284, 8649.982238083681, 8632.928211273515, 8640.673735492466, 286.9344718971081, 285.97894717137876, 286.6054341508481, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 728.6099, 4.526409, 3298.133, 709.8456, 4.644742, 3296.284, 713.3828, 7.704845, 5497.046, 721.5677, 7.62326, 5500.151, 723.834, 7.597728, 5499.261, 724.2903, 4.550934, 3299.753, 99.9419, 99.88599, 99.94801, 100.0, 99.99875, 99.98285
58275.99356, 60.012598445623375, 60.01498540223576, 60.01685649470243, 30.302482549842352, 30.330119404963362, 30.318470327612584, 0.9999840119712036, 0.9999810963682236, 0.9999861761426934, 8646.127163926209, 8633.646763063884, 8641.911468521237, 206.87660925909108, 49.84095932306445, 46.27053695269251, 8651.859800964716, 8635.286500677847, 8637.392674407505, 286.93987792169554, 286.01868384360733, 286.63238089333316, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.3012, 4.569063, 3300.293, 703.4642, 4.677714, 3291.785, 718.624, 7.653305, 5498.919, 717.5287, 7.659114, 5499.442, 726.1993, 7.571248, 5498.931, 724.4494, 4.557343, 3299.881, 100.0, 99.71608, 99.97894, 99.98846, 99.97664, 99.99498
58278.303080000005, 60.011108063776284, 60.01502370993284, 60.01328345367599, 30.29879620575648, 30.318675321606143, 30.302938167416603, 0.9999801342159903, 0.9999864201839735, 0.9999837407196374, 8646.445153135966, 8633.62636793594, 8643.290077600046, 205.65259699334845, 46.41585789898318, 48.529565816550075, 8648.080652345585, 8633.3593275051, 8642.163887963532, 287.08696261374047, 286.22926378728584, 286.8996137643676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 727.1116, 4.538545, 3299.175, 709.7483, 4.643638, 3296.407, 713.3828, 7.705397, 5497.096, 721.6843, 7.623628, 5500.732, 723.9676, 7.598641, 5499.515, 723.1969, 4.563569, 3300.007, 99.9736, 99.88766, 99.94595, 100.0, 99.99956, 99.9988
58280.61576000001, 60.01756747313312, 60.01193043670738, 60.013462098892056, 30.282609463223586, 30.32897494627113, 30.286784494480056, 0.9999823579093952, 0.9999867151359895, 0.9999831412635779, 8650.3174895557, 8638.677652752483, 8635.669467052208, 206.89698310659242, 48.97816323226698, 51.8612660969593, 8646.966949856635, 8632.27241421564, 8641.034144633506, 287.047185248864, 285.9975909018255, 286.668398393531, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 719.0285, 4.593335, 3299.964, 714.7873, 4.614534, 3299.643, 707.2098, 7.763012, 5490.253, 727.7817, 7.551921, 5497.205, 717.5775, 7.663474, 5499.729, 716.9542, 4.602207, 3299.609, 99.99751, 99.97832, 99.81518, 99.94464, 100.0, 99.98832
58282.923800000004, 60.019679087607514, 60.01723838582982, 60.01691395495663, 30.31025699791746, 30.341313388043023, 30.324945318521824, 0.9999821675228611, 0.9999877179191712, 0.999982494415104, 8652.696994048361, 8636.568289750168, 8648.700815568234, 209.72044460848429, 46.38978588459048, 53.403498621760264, 8653.745212261309, 8632.371129345338, 8641.87722535211, 286.9626708858909, 285.95653753223036, 286.5995113054516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.2026, 4.570669, 3300.728, 709.8261, 4.64419, 3296.407, 713.3052, 7.705213, 5497.274, 721.4707, 7.623996, 5500.393, 723.7005, 7.599189, 5499.62, 723.2963, 4.56247, 3300.118, 100.0, 99.87923, 99.94903, 99.99951, 99.99168, 99.99356
58285.3838, 60.02034300036092, 60.01838138460522, 60.01927464423742, 30.292302321697843, 30.313181532739073, 30.30681054805855, 0.9999840570755345, 0.9999826427482729, 0.9999834714333073, 8648.888450291766, 8631.551179053175, 8635.114014393854, 202.64832939836742, 50.95140880630743, 48.76897160195995, 8642.24585486823, 8622.99103640946, 8631.56788127292, 286.902491530047, 286.1386010573288, 286.74377521785925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.2421, 4.570134, 3300.838, 709.7872, 4.644006, 3296.178, 707.0934, 7.763932, 5490.022, 721.6066, 7.622158, 5500.333, 724.0057, 7.600833, 5499.043, 716.9144, 4.60294, 3300.0, 100.0, 99.88278, 99.81516, 100.0, 99.99853, 100.0
58287.66436, 60.02438772359338, 60.022322450795414, 60.02095523518997, 30.271091899447935, 30.313452998154276, 30.290355193324658, 0.9999808160828951, 0.9999844279546664, 0.9999834789576223, 8640.732243707038, 8629.560711104918, 8637.367690706387, 206.5803843685635, 51.77008334637867, 49.89268959995843, 8646.967608678458, 8632.816824105008, 8632.587227244181, 286.94073949807756, 286.0536920326224, 286.66304822974206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 728.4128, 4.525874, 3298.406, 703.542, 4.678082, 3290.29, 700.7069, 7.81805, 5478.377, 715.3732, 7.687429, 5498.5, 730.205, 7.524678, 5494.63, 710.5922, 4.639564, 3297.444, 99.94335, 99.70436, 99.60648, 99.97131, 99.90203, 99.90279
58289.97252, 60.020654450565615, 60.019392549339976, 60.02210296849947, 30.307603949446666, 30.31263984077681, 30.27997634411745, 0.9999808314550613, 0.9999868109220088, 0.9999842748456284, 8646.207330132469, 8632.762742055236, 8640.57414259026, 206.88813848784667, 42.85631216518641, 50.85219137382046, 8646.552132525716, 8636.083268442693, 8635.704140868349, 286.92528227908286, 286.0308551416763, 286.6565935080223, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.2421, 4.569599, 3300.393, 709.8066, 4.643453, 3295.897, 707.0934, 7.763748, 5489.912, 721.4513, 7.623445, 5500.053, 724.082, 7.598459, 5499.837, 716.8548, 4.603123, 3299.891, 100.0, 99.8963, 99.81518, 100.0, 99.99564, 99.99688
58292.27988, 60.031305453360545, 60.02431148504256, 60.0244499533261, 30.300646061784423, 30.326949482972882, 30.29346432455727, 0.9999854735687033, 0.9999861551500001, 0.9999826135648189, 8644.960125463165, 8637.61450344256, 8634.064252439537, 208.5838297672135, 45.13649638014863, 46.48325476339096, 8640.43605370412, 8636.434131691105, 8641.937323340786, 287.01985012086413, 286.07312117351916, 286.68819334097253, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 728.5508, 4.526409, 3298.416, 709.8066, 4.643453, 3296.624, 707.7728, 7.754177, 5492.498, 723.8203, 7.598255, 5498.785, 720.6867, 7.642107, 5500.067, 721.7257, 4.572542, 3300.248, 99.93855, 99.89628, 99.84476, 99.99535, 100.0, 100.0
58294.591400000005, 60.031646381655925, 60.030889734333115, 60.031052003870805, 30.274027150472104, 30.312743898767273, 30.276552766053317, 0.9999862455482204, 0.9999856686494029, 0.9999822817114854, 8646.861443443655, 8637.067903352197, 8640.97226565761, 203.4498851962262, 48.11890858836841, 49.49320256838769, 8638.570045147493, 8634.14439176242, 8639.724000725795, 287.079573548994, 286.09375073335525, 286.6693312461979, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 733.3021, 4.491965, 3294.98, 713.795, 4.625034, 3297.884, 709.4034, 7.742764, 5491.733, 722.9465, 7.61517, 5500.133, 723.6242, 7.594258, 5499.51, 716.9144, 4.602024, 3299.895, 99.83812, 99.93446, 99.87189, 100.0, 99.99232, 99.98824
58296.992280000006, 60.03393547012658, 60.03305910092774, 60.0294927274639, 30.27056224335806, 30.31263615390835, 30.278419955845845, 0.999984954803352, 0.9999878305525022, 0.999984745109204, 8653.30229126049, 8638.69796419372, 8630.786635018496, 203.15451615548432, 46.29217275614246, 44.71358419719127, 8640.06973874066, 8634.775172436599, 8647.775897848758, 287.07565052251437, 286.04004078787545, 286.69747208890203, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 728.5311, 4.52748, 3298.521, 709.7872, 4.643638, 3296.125, 713.441, 7.705213, 5497.439, 721.7231, 7.622525, 5500.333, 723.8149, 7.598276, 5499.075, 723.1373, 4.563935, 3299.83, 99.94565, 99.88282, 99.94263, 100.0, 99.98177, 100.0
58299.33256, 60.03363504490176, 60.03727583238054, 60.0351153052135, 30.308495842064715, 30.30079425104808, 30.303136628038462, 0.999985333075085, 0.9999836139401694, 0.9999840750073272, 8643.712686994086, 8632.711956601224, 8639.18759917821, 208.75458682043563, 49.6899379694396, 43.4508333400654, 8648.738302829, 8634.11652552631, 8636.388827851528, 286.9746926809912, 286.17436358395327, 286.5303496418296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.2618, 4.569777, 3300.398, 703.542, 4.677161, 3290.628, 719.7305, 7.641156, 5500.318, 715.2956, 7.686877, 5498.438, 730.1669, 7.525408, 5494.743, 729.6981, 4.518888, 3297.52, 100.0, 99.70094, 100.0, 99.97849, 99.90089, 99.93212
58301.83512, 60.03161384042864, 60.03086534837915, 60.02558100949677, 30.299844415307714, 30.332788220924797, 30.310002118356476, 0.9999858218199489, 0.9999880868105293, 0.9999824717335407, 8651.032753863157, 8642.931893918238, 8641.897946901654, 212.65977862297723, 41.61190701633359, 49.49869812920815, 8656.44275591021, 8635.65914691904, 8636.780939817076, 286.96870278299184, 286.1951526919122, 286.58015059729735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 728.5508, 4.526766, 3298.353, 709.8651, 4.64419, 3296.569, 713.3828, 7.70687, 5497.157, 721.3736, 7.619951, 5499.859, 723.834, 7.597911, 5499.511, 723.1571, 4.56302, 3300.063, 99.9487, 99.88435, 99.9469, 99.99603, 99.98956, 100.0
58304.16524, 60.02769197480066, 60.026192948303304, 60.029830594556714, 30.31344683387532, 30.32713477804318, 30.315706673340962, 0.9999817590055823, 0.999987555470353, 0.9999779021724479, 8637.64076848029, 8626.37057073871, 8638.865671651649, 197.73223683447623, 46.447542638486084, 51.72027427885541, 8648.930709254953, 8636.127462722252, 8642.741687933947, 286.95061608351574, 286.03028539884417, 286.6045627819098, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.2026, 4.569777, 3300.45, 709.7872, 4.644558, 3296.178, 713.3828, 7.705213, 5497.157, 721.5872, 7.622893, 5500.697, 723.4716, 7.607773, 5500.197, 721.2286, 4.576571, 3300.692, 100.0, 99.88279, 99.9469, 100.0, 100.0, 99.99941
