TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
58451.787280000004, 60.02416839780317, 60.0241123735696, 60.02441011588087, 27.80084438351646, 27.831143848928637, 27.820404041335713, 0.9999856690636743, 0.9999923576641611, 0.9999855319717817, 7934.579724351874, 7905.80235394306, 7916.42144277865, 180.90395266076894, 30.409555532020363, 39.65176595244111, 7932.208974745126, 7902.967647014908, 7917.041067051718, 287.0635629904592, 285.735462389621, 286.62153298651396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 716.0121, 4.60904, 3299.485, 716.1102, 4.607903, 3299.849, 707.1322, 7.763564, 5489.86, 727.9565, 7.555231, 5498.077, 723.2618, 4.561752, 3300.481, 723.2168, 4.56247, 3299.831, 99.98299, 99.98065, 99.82031, 99.96363, 99.99653, 100.0
58454.137440000006, 60.02558861262555, 60.0234001474951, 60.021899218398644, 27.828919648353878, 27.82825538319839, 27.835077283716675, 0.999980016457373, 0.999987256627709, 0.999983863270409, 7932.2184126733455, 7906.108382014775, 7927.095239942192, 187.52604747792793, 36.7637033064575, 49.64010114343003, 7935.021906011281, 7903.876541370896, 7927.150555723344, 287.2220731062987, 285.8125579520275, 286.5082639331219, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.3998, 4.569063, 3300.733, 709.7483, 4.643453, 3296.4, 713.3634, 7.705765, 5497.217, 720.7134, 7.617929, 5501.07, 717.1769, 4.601382, 3299.741, 717.0337, 4.602757, 3299.436, 100.0, 99.88951, 99.95095, 99.98968, 100.0, 99.98151
58456.5322, 60.01779546882945, 60.02172402285266, 60.02310542460762, 27.785277116593875, 27.785886404997317, 27.77546644244057, 0.9999838481844675, 0.9999929253266319, 0.9999819963406739, 7928.587422686135, 7896.062716035078, 7908.994270391409, 184.65159100400183, 31.77256564033678, 47.22178383414712, 7927.870281408018, 7898.168432226179, 7900.94344275058, 287.16932589169977, 285.8027305309751, 286.5462783664986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.2815, 4.569242, 3300.351, 709.8456, 4.64419, 3296.286, 707.1322, 7.764116, 5489.74, 721.3348, 7.621789, 5499.89, 717.1006, 4.602112, 3299.701, 724.2903, 4.556061, 3299.693, 100.0, 99.88606, 99.81206, 99.99968, 99.99563, 100.0
58458.89600000001, 60.025348981598704, 60.0260088029538, 60.027633950036595, 27.79870604423476, 27.796353820945356, 27.8221719083483, 0.999985515455054, 0.9999887318862788, 0.9999884679134687, 7933.5682842049255, 7895.074986754309, 7915.456714854145, 182.78292079066796, 33.49918986409966, 41.988997775913504, 7937.333287769876, 7912.617305963594, 7919.1772346971575, 287.23095361099274, 285.6331809643981, 286.41184220418916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 728.6099, 4.526766, 3298.075, 703.5225, 4.676793, 3290.792, 701.1339, 7.814736, 5481.381, 717.2374, 7.667388, 5500.289, 713.7626, 4.617635, 3298.934, 724.9465, 4.555695, 3299.635, 99.94044, 99.70771, 99.63758, 100.0, 99.9663, 100.0
58461.23612, 60.02453321976953, 60.02390349938398, 60.02471245952293, 27.79143787491936, 27.81879568102653, 27.782269212415898, 0.9999868201113523, 0.9999926780790432, 0.9999851427264824, 7933.826846491507, 7913.431974015887, 7918.451261277578, 188.34949101683333, 28.891726499873585, 40.69054554621198, 7931.77949606046, 7903.422691046849, 7917.9081433993915, 287.32137710569475, 285.89449259526015, 286.6390253055129, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.2618, 4.569777, 3300.618, 709.8066, 4.643085, 3296.176, 707.074, 7.764484, 5489.738, 721.7426, 7.623077, 5500.855, 717.1388, 4.601564, 3299.794, 723.1571, 4.56302, 3299.889, 100.0, 99.89634, 99.81919, 99.99127, 99.99235, 100.0
58463.607, 60.024818737563216, 60.027116678792254, 60.024623689823535, 27.817434149157908, 27.79568434669243, 27.788227561545543, 0.9999875064901916, 0.9999916718807895, 0.999985392224947, 7940.707277672353, 7908.738463797049, 7921.509058462464, 187.20062352806872, 28.54500225924039, 40.45871515453718, 7943.161414663208, 7914.923113807378, 7917.286731122788, 287.03258519492886, 285.79603163845167, 286.69909800190334, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 718.6342, 4.594762, 3300.097, 714.904, 4.611403, 3299.465, 713.344, 7.705765, 5497.319, 728.1507, 7.548796, 5497.731, 723.319, 4.561752, 3300.483, 716.9343, 4.602573, 3299.717, 100.0, 99.98464, 99.94472, 99.94202, 99.99494, 99.99176
58465.947080000005, 60.02383200357979, 60.023642722932095, 60.02227553278532, 27.799436238930976, 27.81811389092981, 27.779702771594213, 0.9999846183729197, 0.9999896985210462, 0.9999890252517007, 7929.324903045684, 7907.556302535876, 7922.831416079951, 185.91133917657044, 33.25400364873394, 39.52372191922905, 7931.936294078588, 7903.496956947495, 7916.978711005582, 287.19649447530486, 285.8933616716105, 286.5609239640987, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.2815, 4.569242, 3300.336, 709.8845, 4.643822, 3296.285, 707.0546, 7.763748, 5489.97, 721.995, 7.619032, 5501.14, 717.0816, 4.601747, 3299.848, 723.2764, 4.562837, 3299.942, 100.0, 99.88613, 99.81623, 100.0, 100.0, 99.99527
58468.292440000005, 60.01965190482431, 60.02324334649424, 60.02121584161422, 27.799193620071392, 27.800359578302828, 27.802487266736733, 0.9999857454731844, 0.9999919494588958, 0.9999812818428241, 7932.266651452619, 7907.745874912151, 7924.002630441884, 187.23522043147545, 33.51018501657927, 47.74861838829929, 7938.054674726665, 7911.89556923813, 7911.7860814146, 287.2355321124076, 285.9850990575113, 286.6296997483548, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.3604, 4.569242, 3300.614, 709.8456, 4.643453, 3296.625, 713.3828, 7.705581, 5497.206, 721.2377, 7.62749, 5501.373, 717.1388, 4.601564, 3299.959, 716.8945, 4.602024, 3300.119, 100.0, 99.89634, 99.95508, 100.0, 99.99066, 100.0
58470.592280000004, 60.02202885522606, 60.016425954729904, 60.018498308158854, 27.806699343463464, 27.789976748424678, 27.802088200383043, 0.9999798114838826, 0.9999838720250798, 0.9999825122506504, 7938.349835809999, 7906.888682546162, 7922.993811558899, 184.9721196317314, 41.493720286193934, 52.51819782532675, 7941.044990614603, 7907.3509720265465, 7923.672464243114, 287.21972847337, 285.8605608377311, 286.6426437943141, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 728.6099, 4.526409, 3298.243, 703.5031, 4.677161, 3290.231, 719.4393, 7.645205, 5500.251, 715.3538, 7.687797, 5498.558, 710.7678, 4.638272, 3296.691, 710.5723, 4.638648, 3297.226, 99.94535, 99.70778, 100.0, 99.97319, 99.91134, 99.91453
58472.94284, 60.01511684278317, 60.018775808801784, 60.02213882598414, 27.814411946811255, 27.781607854595883, 27.801125000499045, 0.999982723732001, 0.9999864508572597, 0.9999854326650974, 7938.087301039101, 7910.41920309174, 7921.632921443609, 184.19558240786546, 37.85224298185676, 43.49952757045162, 7936.044343583955, 7905.7900159702795, 7913.511438967481, 287.2495573154953, 285.8147570706322, 286.56949589467024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.1829, 4.570313, 3300.565, 709.8651, 4.643822, 3296.174, 713.441, 7.705581, 5497.544, 721.8591, 7.619951, 5500.822, 717.1769, 4.60193, 3299.905, 717.0337, 4.60239, 3300.118, 100.0, 99.89802, 99.94695, 100.0, 99.99726, 99.98998
58475.25200000001, 60.01330497951064, 60.02176514568817, 60.017263024788555, 27.789497150628584, 27.79075633858406, 27.82765493418955, 0.9999822445035745, 0.9999890895696868, 0.9999835849201274, 7929.850940945957, 7906.354557947014, 7919.823197678553, 182.98427680577242, 37.39007723567374, 45.504564279789804, 7939.82636566495, 7906.240513423217, 7913.589029555642, 287.1946769207773, 285.8657318601103, 286.5518619472201, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.2421, 4.570313, 3300.389, 709.7483, 4.64419, 3297.104, 712.4899, 7.719755, 5495.737, 724.1116, 7.589062, 5498.575, 721.1445, 4.575997, 3299.87, 722.1432, 4.567414, 3300.234, 100.0, 99.91114, 99.92109, 99.99002, 100.0, 100.0
58477.56164000001, 60.01851992559184, 60.018005763938895, 60.01537629835976, 27.80472841337516, 27.80822960880006, 27.820824336394754, 0.9999796028917495, 0.9999871619988692, 0.9999860824282908, 7935.302154093093, 7907.4013244035905, 7925.302727301634, 186.84425552571338, 34.864330071846325, 46.12522612451539, 7942.257510595265, 7911.514795240186, 7911.192322031266, 287.1939423246338, 285.8276720589244, 286.65825318772175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 717.6485, 4.595298, 3300.578, 712.9974, 4.630375, 3297.682, 710.9952, 7.722148, 5495.846, 722.0726, 7.617561, 5499.265, 717.1198, 4.601747, 3299.851, 717.0735, 4.602207, 3299.606, 100.0, 99.9501, 99.92307, 99.98523, 99.98576, 99.98665
58479.9282, 60.02272489623954, 60.02293219914492, 60.02226292512036, 27.800532873881842, 27.798333457845132, 27.826883976448254, 0.9999865146058671, 0.9999929671290069, 0.9999818597190854, 7931.719423512322, 7899.37076854155, 7919.264660645875, 184.21819000223252, 34.8829577761353, 40.59693089178245, 7931.552382058449, 7904.5614133175695, 7920.793840840886, 287.2093041976959, 285.8012762045213, 286.4862610084156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.3998, 4.568528, 3300.283, 709.8845, 4.643822, 3296.117, 707.0934, 7.763748, 5489.858, 721.6454, 7.6194, 5500.132, 717.1769, 4.601382, 3300.286, 723.2565, 4.56247, 3300.173, 100.0, 99.88776, 99.81625, 100.0, 100.0, 100.0
58482.24784, 60.019970184068015, 60.01468770948866, 60.017662355657194, 27.77460059615714, 27.77517562771198, 27.78288458455509, 0.9999852569959451, 0.9999915735023188, 0.9999863530640967, 7923.413067813461, 7894.901293506415, 7908.333068930571, 187.33822768608024, 32.56115305418382, 37.636208475979856, 7922.880619524569, 7897.267481304807, 7899.11251630304, 287.1212834344783, 285.86186253460204, 286.5928263451264, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 728.6691, 4.526945, 3297.86, 703.4836, 4.67753, 3290.573, 700.7263, 7.817866, 5478.432, 715.315, 7.687429, 5498.788, 710.6915, 4.638638, 3296.96, 729.4595, 4.518155, 3297.353, 99.95363, 99.7077, 99.60541, 99.96817, 99.91475, 99.91839
58484.63644, 60.017803068690746, 60.02360811995058, 60.02011228622383, 27.786666045564047, 27.79911314330992, 27.81069427961261, 0.9999872612619719, 0.9999932758578757, 0.9999811521263038, 7931.355544974746, 7908.995443185778, 7918.82660439617, 180.71470063269453, 34.49664706773092, 40.71466992892124, 7929.992708744478, 7908.197143650679, 7916.785982875487, 287.1321540110667, 285.75770384248324, 286.665908708975, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.3209, 4.570491, 3300.503, 709.8845, 4.64419, 3296.175, 707.0934, 7.763564, 5489.86, 721.8979, 7.619215, 5501.005, 717.0435, 4.60193, 3299.844, 723.2565, 4.562287, 3299.715, 100.0, 99.88783, 99.81317, 100.0, 99.99402, 100.0
58486.95164000001, 60.020109201756206, 60.023483581302415, 60.01263067055033, 27.780376726334573, 27.788220418826846, 27.80570752533649, 0.9999863667844721, 0.9999925180869572, 0.9999857843528805, 7932.334238045862, 7903.684622799865, 7927.0279844449315, 182.9696540473651, 27.111025490308293, 49.41616104671107, 7941.041835576826, 7905.34166997664, 7918.8644185824105, 287.2017476363391, 285.96321365554866, 286.6645205402621, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.3209, 4.569063, 3300.785, 709.8261, 4.64419, 3296.399, 707.0934, 7.763564, 5490.083, 722.1503, 7.616274, 5500.708, 717.1388, 4.601747, 3299.74, 722.9981, 4.566316, 3300.213, 100.0, 99.88947, 99.81829, 100.0, 99.9907, 100.0
58489.231080000005, 60.0147155949347, 60.012644143821795, 60.01248124443715, 27.78705249527708, 27.816375183850955, 27.80083296678414, 0.9999876988464584, 0.9999913716315197, 0.9999849189155876, 7935.6484969286585, 7906.110676289476, 7914.026889980814, 185.167297719546, 34.4561169640142, 37.45306749213387, 7937.5416988861625, 7905.236458036544, 7913.71292083604, 287.15413962649495, 285.81814475525846, 286.7633884700013, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 716.0319, 4.608861, 3299.766, 716.1102, 4.606614, 3299.853, 713.4216, 7.704845, 5497.203, 726.9079, 7.566447, 5499.054, 721.6023, 4.575084, 3300.131, 720.2744, 4.578768, 3300.878, 99.99152, 99.98376, 99.94774, 99.95859, 100.0, 100.0
58491.57256000001, 60.014773231627046, 60.01844086427168, 60.01227631604866, 27.796399720359943, 27.827688597138657, 27.858296828125273, 0.9999813569849633, 0.9999880781654943, 0.9999858568831365, 7935.514048407317, 7905.992817935795, 7919.428586628726, 183.33069820599394, 29.165716036362028, 47.15875758246102, 7937.641669032066, 7909.813243076279, 7918.411013363058, 287.1803483705568, 285.7330360683699, 286.6808497853257, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.3209, 4.569599, 3300.508, 709.8651, 4.643269, 3296.121, 709.6558, 7.73761, 5494.928, 722.4611, 7.623812, 5500.994, 717.1198, 4.602478, 3299.467, 717.0337, 4.601658, 3299.604, 100.0, 99.88791, 99.8888, 100.0, 100.0, 99.99516
58493.887760000005, 60.01384728643192, 60.0190004292067, 60.01930304576766, 27.7970181247571, 27.79756849752235, 27.79864102007609, 0.9999816613190128, 0.9999863325403751, 0.999981861388573, 7934.0981575524675, 7893.161806213091, 7918.228514255496, 186.0715192008288, 42.74929175817988, 46.888843677741534, 7930.050981188495, 7905.3972219709685, 7916.352257737532, 287.1065314950071, 285.76240066093413, 286.687235001915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 724.2726, 4.556392, 3299.733, 706.7327, 4.664083, 3292.381, 717.9252, 7.655329, 5500.239, 715.4509, 7.685958, 5498.948, 710.7488, 4.638272, 3296.637, 710.5524, 4.639198, 3296.781, 99.99843, 99.76732, 100.0, 99.97133, 99.90637, 99.89756
58496.22496000001, 60.016509741034426, 60.01412185993427, 60.01842652603898, 27.801263543185655, 27.800504725684835, 27.79929693134025, 0.9999814290085356, 0.9999887640121667, 0.9999821346056669, 7936.425363217852, 7907.743562485744, 7918.228914448127, 187.7755611018556, 35.49067106115194, 46.18226228691219, 7936.871980375288, 7905.28477571923, 7926.883074533645, 287.15901565838965, 285.80926990331295, 286.762693674614, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 723.3658, 4.566922, 3300.226, 709.8456, 4.643822, 3296.57, 713.4216, 7.705029, 5497.326, 721.9173, 7.626754, 5500.467, 717.1388, 4.602295, 3299.525, 716.994, 4.60239, 3299.886, 100.0, 99.89467, 99.94997, 100.0, 100.0, 99.98851
58498.59752, 60.01958387695281, 60.01728596576909, 60.01458241593276, 27.774477540835544, 27.822889043184194, 27.81489204717767, 0.9999830728829152, 0.9999889548194653, 0.9999829187721203, 7927.72608073174, 7905.761858280634, 7918.009256529091, 184.77112567966833, 39.535986127941214, 45.62181834962661, 7935.8414010489105, 7906.34871838772, 7920.871650699187, 287.1725324148632, 285.8659833679585, 286.64816241830636, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.3209, 4.569777, 3300.178, 709.7872, 4.643638, 3296.573, 713.4022, 7.705765, 5497.097, 721.3736, 7.624364, 5500.208, 710.7869, 4.63809, 3297.18, 717.0139, 4.602757, 3299.432, 100.0, 99.88097, 99.95714, 100.0, 99.90642, 99.9814
58500.929800000005, 60.014633753392424, 60.02151980119059, 60.01733377334642, 27.786834793198157, 27.805435065573587, 27.797393800419563, 0.9999834733763054, 0.999993014003096, 0.9999859811123071, 7929.175046038133, 7909.812588319697, 7920.941801270447, 180.5354170544806, 29.801709801838115, 45.67254546090794, 7930.645194940786, 7904.818041173731, 7912.726880427456, 287.2713357556446, 285.85192250860877, 286.6685011901115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 715.9136, 4.60904, 3300.035, 716.2075, 4.607167, 3299.521, 707.074, 7.763932, 5489.74, 727.5293, 7.548244, 5497.033, 704.5685, 4.672058, 3291.922, 723.3361, 4.562104, 3299.951, 99.99965, 99.98898, 99.81612, 99.94838, 99.7358, 99.99686
58503.24044, 60.02109107439011, 60.01506339487022, 60.015282407314366, 27.784644316450414, 27.80610137907452, 27.82282071749844, 0.9999792799121557, 0.9999892582772083, 0.9999852681739553, 7931.299739108039, 7899.307307612928, 7912.830397270656, 184.9750282031938, 33.721520556048745, 46.29204212979903, 7937.636789126269, 7906.542390176285, 7918.993549222103, 287.1719244883193, 285.72310427748516, 286.6207766581508, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.1435, 4.570491, 3300.56, 709.8456, 4.643822, 3296.122, 713.441, 7.705029, 5496.918, 721.4513, 7.623996, 5500.01, 710.8632, 4.638272, 3297.011, 718.2266, 4.592502, 3299.98, 100.0, 99.89104, 99.94792, 100.0, 99.90972, 100.0
58505.587040000006, 60.02455571798217, 60.01857774078702, 60.023637084878075, 27.741950700931486, 27.737155143657805, 27.759995986346606, 0.9999853332800148, 0.9999884928053672, 0.9999861569094776, 7923.859478642575, 7894.741477926201, 7908.341066755194, 183.48593584420632, 37.04993115933894, 43.70482136574128, 7927.748798215005, 7897.657139603805, 7913.841680746778, 287.1653836672375, 285.71021690673115, 286.5928833473886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.2815, 4.568706, 3300.565, 709.8066, 4.64419, 3296.399, 707.074, 7.764116, 5489.011, 720.8687, 7.633373, 5499.782, 712.8661, 4.622384, 3299.102, 726.9346, 4.53372, 3298.495, 100.0, 99.88097, 99.8171, 100.0, 99.95521, 99.95874
58507.87560000001, 60.02672975866184, 60.01865126567038, 60.02298159900771, 27.764183281245007, 27.80096823064099, 27.798222415875255, 0.9999855186008643, 0.999989705839245, 0.9999858747451256, 7930.516550679109, 7908.6525376852815, 7917.077592480489, 187.18219686470366, 37.64777787867729, 43.1465191809566, 7934.871021689618, 7909.125507785301, 7921.19557374122, 287.23147455541977, 285.9549843367249, 286.69674350364653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 728.4719, 4.532299, 3298.933, 704.6509, 4.66832, 3292.981, 703.4246, 7.792464, 5485.945, 719.4123, 7.644773, 5499.367, 711.9695, 4.636081, 3296.631, 723.2168, 4.56302, 3299.949, 99.94702, 99.7859, 99.71526, 100.0, 99.8965, 100.0
58510.175200000005, 60.022239932021584, 60.03082611826108, 60.02794994791291, 27.800963672008884, 27.77847354636773, 27.767697405070926, 0.9999870315519873, 0.9999912293110733, 0.9999847312168535, 7932.659838656999, 7905.914896134554, 7916.473023439543, 185.81498109941276, 26.511108497838904, 41.22727536750614, 7938.019124020404, 7904.00009021595, 7907.040117426842, 287.34670834784214, 285.91577406095064, 286.61098773042755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.2815, 4.56942, 3300.451, 709.9234, 4.643822, 3296.174, 707.0934, 7.763932, 5489.914, 721.8591, 7.623628, 5499.633, 710.806, 4.637542, 3297.066, 723.2565, 4.562287, 3300.118, 100.0, 99.88265, 99.81425, 99.99479, 99.89669, 99.9987
58512.53932, 60.02792506520455, 60.020472390990285, 60.031217667694584, 27.784789409170607, 27.779460173494815, 27.791301125031712, 0.9999840548640643, 0.9999905025572262, 0.9999850745388931, 7934.3954486266675, 7906.377214831064, 7916.146406414003, 182.3646084501562, 35.20000916782692, 43.7287405250604, 7932.769793276428, 7907.475348502696, 7914.457424956148, 287.27152438482585, 285.813700306614, 286.6587713802929, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 717.1359, 4.606898, 3299.647, 716.1297, 4.607719, 3299.794, 713.441, 7.705029, 5497.093, 727.84, 7.553392, 5497.199, 704.4922, 4.672058, 3291.602, 716.9741, 4.60239, 3299.832, 99.99082, 99.99752, 99.94793, 99.94995, 99.74412, 99.99351
58514.8818, 60.02497656161034, 60.02620110863402, 60.02269709752056, 27.788294797925836, 27.798855300918984, 27.77634275507951, 0.9999888899038161, 0.999990913273702, 0.9999857895909607, 7927.67248999683, 7900.186869549942, 7918.79835276541, 183.68472580048046, 28.72714383996754, 43.631985039061874, 7930.334446343382, 7904.041024854659, 7920.497219440762, 287.1710530449931, 285.7193090222049, 286.60045735974234, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.3406, 4.56942, 3300.675, 709.7872, 4.643269, 3296.458, 707.1322, 7.763748, 5490.194, 720.7328, 7.630799, 5500.711, 710.6915, 4.637907, 3296.74, 723.0577, 4.563203, 3299.884, 100.0, 99.89126, 99.81421, 99.99821, 99.89982, 99.99703
58517.16612, 60.02300603525033, 60.026551856572205, 60.02099978782203, 27.798700246983806, 27.799958447234054, 27.80862277576396, 0.9999796919165471, 0.999987015827891, 0.999984366359538, 7937.644764736874, 7899.097288840391, 7915.993240066672, 186.68282963271258, 37.83959138340947, 47.55074871612214, 7937.681618236384, 7904.739181674226, 7915.509783483211, 287.13111415227183, 285.74999925908764, 286.54654754864583, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.2618, 4.570669, 3300.456, 709.8845, 4.644006, 3296.118, 713.441, 7.705949, 5497.209, 721.5872, 7.622709, 5500.462, 710.8823, 4.637907, 3296.957, 716.994, 4.602573, 3300.115, 100.0, 99.88097, 99.94786, 99.99967, 99.90482, 99.98501
58519.558880000004, 60.022733966668895, 60.02225653956062, 60.02367521356954, 27.808467221685568, 27.80629123008177, 27.777504916870882, 0.9999852849345747, 0.9999892760473413, 0.9999834719126056, 7930.635027633693, 7903.30395965101, 7910.187235193211, 189.95879349971165, 40.90927714342661, 52.63696040302713, 7942.1592584512255, 7907.328746708051, 7917.182924243182, 287.11546848603876, 285.8218621231119, 286.66739876971536, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 728.6691, 4.526409, 3298.19, 703.4447, 4.677898, 3290.234, 719.8082, 7.641524, 5499.785, 715.2179, 7.687613, 5498.609, 716.9672, 4.602478, 3299.606, 711.964, 4.629858, 3298.481, 99.95364, 99.71283, 100.0, 99.96917, 99.98484, 99.95257
58521.8844, 60.01996352755998, 60.0227064358329, 60.02005379958851, 27.7748014541692, 27.811939432088433, 27.79779585298859, 0.9999844495878617, 0.9999870715463273, 0.9999845577197438, 7929.331498301338, 7909.337918133549, 7916.508923358325, 187.36699901754992, 39.919329717866276, 48.34902845998022, 7937.0349692509535, 7912.089102632228, 7916.939548628903, 287.1469298421621, 285.86097448693334, 286.7197456862288, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.2026, 4.570134, 3300.724, 709.8456, 4.643085, 3296.286, 713.4022, 7.706501, 5497.599, 721.0823, 7.615722, 5500.538, 710.7488, 4.638455, 3296.741, 716.9343, 4.602024, 3299.66, 100.0, 99.8862, 99.95494, 99.99931, 99.89655, 99.98829
58524.208640000004, 60.02529375802807, 60.02088394236856, 60.024296918985634, 27.762191644443547, 27.76053918640888, 27.789383217990732, 0.9999828571354712, 0.9999913324834919, 0.9999850295752123, 7924.147710777692, 7898.31935935499, 7911.572546796615, 180.48700269677738, 31.58476087388999, 45.266813279687995, 7928.897111811192, 7900.910985408843, 7917.132750400491, 287.28956717945096, 285.90462607596857, 286.5800590501871, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.1041, 4.574953, 3300.371, 711.616, 4.634428, 3298.614, 710.6652, 7.737242, 5493.192, 725.8398, 7.576191, 5498.782, 705.5223, 4.669319, 3291.108, 723.2168, 4.56302, 3300.168, 100.0, 99.9249, 99.87481, 99.95857, 99.75211, 100.0
58526.51744, 60.023869259555, 60.02078354080721, 60.02770718486301, 27.780527738938027, 27.791104665022843, 27.8157145003424, 0.9999827948745789, 0.9999881530717446, 0.9999810341143692, 7930.850005519716, 7908.939473892896, 7917.547368402232, 182.5027269526372, 38.32663620276236, 41.90145326915399, 7934.018929018706, 7910.515813971632, 7921.702470513767, 287.2868166802987, 285.9259126910637, 286.70796426968207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 719.9157, 4.58459, 3300.552, 710.6432, 4.639585, 3296.513, 713.2858, 7.705397, 5497.266, 722.1309, 7.615906, 5501.431, 710.8251, 4.63882, 3297.285, 716.9144, 4.602757, 3299.779, 100.0, 99.89774, 99.94888, 100.0, 99.91632, 99.99173
58528.83404, 60.02690503160801, 60.026090128466144, 60.02793094961903, 27.796057644063676, 27.775718981555812, 27.8026174737786, 0.9999843583229853, 0.9999926208725867, 0.9999848867870802, 7925.367146996129, 7902.358052927384, 7921.065009648433, 184.8639285136196, 30.879133324882332, 44.29472080150322, 7934.93400829422, 7905.71471614442, 7911.0674827039575, 287.39638715476116, 285.9257269765103, 286.5818373750239, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.1238, 4.570313, 3300.279, 709.9234, 4.643453, 3296.121, 707.1128, 7.763932, 5489.97, 721.9367, 7.619215, 5500.512, 710.7297, 4.637907, 3297.063, 723.1571, 4.562837, 3299.952, 100.0, 99.88104, 99.81623, 100.0, 99.90959, 99.99695
58531.28876, 60.03130028118821, 60.02798512660529, 60.028367606687574, 27.769896011865285, 27.75825793882965, 27.76869378441601, 0.9999851554905279, 0.9999880309322005, 0.9999879276547473, 7917.921958353134, 7900.133432080016, 7912.701795574857, 188.2447331726164, 34.46644051102521, 43.479868453418476, 7925.9888136400405, 7902.582721482497, 7914.195467261634, 287.3096465491249, 286.02518707021204, 286.6491331645289, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 728.6494, 4.527123, 3298.516, 703.5031, 4.677346, 3290.568, 700.7263, 7.817866, 5478.603, 715.2762, 7.687429, 5498.671, 717.1388, 4.601747, 3300.119, 729.5986, 4.521268, 3297.628, 99.95363, 99.70949, 99.60957, 99.9702, 99.98918, 99.9043
58533.636000000006, 60.02781563144889, 60.026628477658576, 60.02575679914343, 27.793799899253546, 27.782019597004393, 27.80193479652407, 0.9999842608677203, 0.999989626418588, 0.9999862259481122, 7929.456990381934, 7898.021513521752, 7918.169166270015, 182.08501940819679, 34.92859785662017, 40.07721458541937, 7935.157055703593, 7909.906860143975, 7912.475631216755, 287.1130399758109, 285.946316542483, 286.67205673147976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.2421, 4.569955, 3300.389, 709.8261, 4.64419, 3295.893, 707.074, 7.7643, 5489.973, 722.2474, 7.622893, 5500.92, 710.7297, 4.637542, 3296.47, 723.3162, 4.563569, 3300.634, 100.0, 99.87414, 99.81823, 100.0, 99.90815, 100.0
58536.013640000005, 60.028562475698266, 60.026150443420875, 60.02597071293488, 27.782599696359192, 27.780146726020995, 27.776488961414653, 0.9999872156528378, 0.9999911882651986, 0.9999859075241553, 7931.8946557394065, 7906.405372714119, 7919.631667843735, 183.15103121595803, 32.029376016984315, 43.28952081805505, 7929.6592414875195, 7902.609829224356, 7911.806055174481, 287.2181569071409, 285.9777409487953, 286.7110484240032, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.2618, 4.569777, 3300.561, 709.7872, 4.643453, 3296.006, 707.0934, 7.763932, 5490.021, 722.0532, 7.61131, 5499.999, 708.9557, 4.647952, 3294.36, 719.8171, 4.584811, 3300.101, 100.0, 99.90147, 99.81721, 99.99858, 99.86507, 100.0
58538.34012000001, 60.03127753168023, 60.02937364225904, 60.031384681489406, 27.764211619226412, 27.7839423243868, 27.766919670983505, 0.9999836912688629, 0.999991507240483, 0.999985195969507, 7931.9001588695755, 7892.922733673817, 7911.217085122362, 183.24666760965783, 25.953326540471153, 40.253258338426804, 7931.994166055691, 7896.04530870241, 7909.344128939066, 287.4501716224422, 286.0068640452102, 286.5861442238017, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 715.8741, 4.607434, 3299.98, 714.7678, 4.616192, 3299.086, 711.0146, 7.732272, 5493.567, 723.898, 7.597888, 5500.37, 709.5852, 4.643021, 3296.965, 723.2366, 4.56302, 3300.234, 99.99096, 99.96869, 99.88164, 99.99552, 99.90663, 100.0
58540.62532000001, 60.03199980030214, 60.0323244894045, 60.03214309384185, 27.781116381754046, 27.774957534785905, 27.78982439570506, 0.9999828836977708, 0.999990300148803, 0.9999795859060459, 7930.89090291947, 7903.0725125198205, 7924.544606068252, 188.46929928242253, 37.95125238244009, 47.11736693955163, 7935.383399920801, 7897.324126859573, 7923.899016314546, 287.40067970657407, 286.05130421701733, 286.6896860801524, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.3406, 4.570313, 3300.456, 709.8261, 4.643638, 3296.345, 712.5287, 7.709815, 5496.918, 721.995, 7.620871, 5500.248, 710.7106, 4.637907, 3296.904, 716.9542, 4.60239, 3299.376, 100.0, 99.88097, 99.94257, 99.99877, 99.90478, 99.99527
58542.96596, 60.027866652761816, 60.027942760262256, 60.02621924950697, 27.807981536594966, 27.781429098708394, 27.818574009079164, 0.9999859906187448, 0.9999849885202267, 0.9999839923776512, 7937.1075197306955, 7903.365566585964, 7912.714245145751, 185.42323636718902, 41.43987601729043, 45.73381074593544, 7940.4750158269535, 7905.97802415512, 7916.982578580839, 287.34292856319934, 285.8470267823979, 286.62534913525485, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 727.4073, 4.533548, 3298.87, 703.5031, 4.677346, 3290.57, 719.7693, 7.645205, 5499.512, 715.2373, 7.687429, 5498.433, 717.0244, 4.601382, 3299.688, 710.632, 4.639198, 3296.891, 99.96434, 99.7145, 99.99889, 99.97011, 99.98913, 99.90798
58545.27552, 60.02191480800642, 60.02946570225178, 60.030476249898335, 27.793486163429222, 27.798421093044613, 27.808782307612095, 0.9999821486276819, 0.9999869227001792, 0.9999836899411045, 7928.552262363167, 7903.852214269758, 7923.027687687826, 184.98442553694076, 39.25310109012207, 42.83641672829249, 7935.898507781273, 7908.4350876392145, 7919.314979096108, 287.19549718769775, 285.9788959492907, 286.70060156156023, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.3604, 4.568885, 3300.575, 709.6705, 4.643638, 3296.113, 713.441, 7.704661, 5497.549, 720.7716, 7.618848, 5499.926, 710.8823, 4.638638, 3296.69, 716.8548, 4.602757, 3299.662, 100.0, 99.88261, 99.94803, 100.0, 99.89828, 100.0
58547.55440000001, 60.024814148567344, 60.02465801500549, 60.02689158752087, 27.782797423285107, 27.779667457372934, 27.817285851926794, 0.9999844897542389, 0.9999868109087484, 0.999987446369132, 7934.857963560962, 7900.789254919422, 7915.2729727975575, 183.63493920062126, 42.35746250866123, 46.26388528355119, 7937.76768172752, 7901.378548274912, 7920.95820079829, 287.309060222821, 285.8803384646884, 286.6078499921522, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.2618, 4.56942, 3300.455, 709.7872, 4.644374, 3295.951, 713.3828, 7.706686, 5497.379, 720.9464, 7.629328, 5500.099, 710.7869, 4.637359, 3297.126, 716.9741, 4.60239, 3299.597, 100.0, 99.87591, 99.95179, 100.0, 99.89818, 99.9864
58549.87084, 60.02655461444285, 60.02144697660149, 60.02858198052903, 27.801070345412228, 27.782368338702952, 27.795462747757806, 0.9999862446070527, 0.9999941901144935, 0.999984240869914, 7935.432788183174, 7904.3592647006535, 7919.207204905919, 182.1235665505335, 33.42897450313103, 42.44202504272471, 7934.944251967803, 7909.67696482573, 7922.194956705483, 287.1769216621126, 285.8001454125389, 286.688405506408, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 716.0121, 4.608861, 3299.599, 716.227, 4.607351, 3299.795, 707.0934, 7.764116, 5489.972, 727.8206, 7.552105, 5497.373, 704.4922, 4.672423, 3291.377, 723.2366, 4.566499, 3300.15, 99.98803, 99.99577, 99.81627, 99.94375, 99.73729, 100.0
58552.23416000001, 60.02785521136965, 60.0242528862272, 60.02811690890812, 27.781141315243318, 27.771563494911867, 27.79294942183637, 0.9999841899291196, 0.9999915223780734, 0.999984904958019, 7932.210955581006, 7892.618937532577, 7914.326085846988, 181.93659265801762, 32.519502183980876, 42.00849352967771, 7932.6621794982075, 7906.512630555378, 7924.335656165453, 287.31468056130745, 285.79594384445755, 286.6946075336814, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.2618, 4.569955, 3300.839, 709.8261, 4.643638, 3296.399, 713.4216, 7.705029, 5496.663, 721.5677, 7.62896, 5500.037, 710.8632, 4.63809, 3296.907, 720.4135, 4.580782, 3300.294, 100.0, 99.88616, 99.95505, 99.99927, 99.9016, 100.0
58554.53712000001, 60.03031709225822, 60.03134571221351, 60.030712845074106, 27.779043002156357, 27.751979006617546, 27.790173924194576, 0.9999860350335088, 0.9999867780044546, 0.9999870164897624, 7916.167017686062, 7891.755087677745, 7915.628935252324, 185.39159454067112, 38.783590783124964, 42.13496468905839, 7922.470407034862, 7895.807250437961, 7908.448364979246, 287.1235669921934, 285.9873514712995, 286.72336894376417, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.2421, 4.570134, 3300.786, 709.8261, 4.645848, 3295.976, 705.6569, 7.780315, 5485.958, 718.5385, 7.65415, 5499.554, 714.7736, 4.613618, 3299.392, 728.8233, 4.524381, 3296.947, 100.0, 99.87666, 99.76076, 100.0, 99.98249, 99.92883
58556.84356, 60.02771744468234, 60.02882037859727, 60.025113781813275, 27.780227853124327, 27.773831167529536, 27.784546316492023, 0.999985625194297, 0.9999906716081581, 0.9999859431454834, 7924.413175628386, 7895.202899572923, 7911.09579801536, 182.9910046158846, 35.02636865875593, 46.218901517129325, 7934.488419400425, 7909.020431784848, 7920.764625817163, 287.24692466025834, 285.90165680908603, 286.7553304760471, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 726.0864, 4.544078, 3299.808, 707.0829, 4.655979, 3295.213, 705.7734, 7.770375, 5489.534, 721.4318, 7.6194, 5500.846, 710.7297, 4.637907, 3296.742, 723.2366, 4.562654, 3300.577, 99.99035, 99.85353, 99.79544, 100.0, 99.90642, 100.0
58559.19312, 60.02875554329011, 60.029239589790315, 60.03015744804764, 27.764281151815613, 27.829484096218767, 27.80690299197911, 0.9999855725373212, 0.9999921757637131, 0.999985572271236, 7933.274608038534, 7906.0106588727285, 7918.280456721637, 185.8143677227754, 34.711765207729286, 37.71980862252394, 7935.343723907298, 7911.3819455450985, 7921.450703663095, 286.9193452955089, 285.7595197238282, 286.42855643206786, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.3604, 4.56942, 3300.733, 709.9039, 4.643822, 3296.737, 707.074, 7.763748, 5489.742, 721.762, 7.626386, 5501.027, 710.8251, 4.637542, 3296.635, 723.2168, 4.56302, 3300.114, 100.0, 99.881, 99.81208, 100.0, 99.91805, 100.0
58561.496320000006, 60.029130339044826, 60.02641740283527, 60.02202180594398, 27.796254310303937, 27.845503347273798, 27.81764939407926, 0.9999873656233703, 0.9999908745017113, 0.9999860460325146, 7932.939048995377, 7908.858895633231, 7924.002539116787, 185.8190409576323, 36.79826758801664, 39.78065831560025, 7926.413695453679, 7909.867515882999, 7915.990682094871, 286.7539360554485, 285.6227361476673, 286.3482938025246, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 716.0121, 4.608683, 3299.594, 716.1686, 4.607719, 3299.96, 713.441, 7.704845, 5496.748, 727.8011, 7.552841, 5497.09, 704.4732, 4.672606, 3291.324, 716.9343, 4.602207, 3299.769, 99.9863, 99.99055, 99.93946, 99.95088, 99.7357, 99.98835
58563.788360000006, 60.03240179925472, 60.02994177326821, 60.02974915480695, 27.81398797073181, 27.808313129615094, 27.796337690194058, 0.9999856914516837, 0.9999906909115202, 0.9999880582557824, 7926.135766714257, 7911.59091894729, 7921.552677371969, 183.50257432780404, 31.64125818354796, 39.20450340400566, 7930.5856409345915, 7904.553430412647, 7920.386555356689, 287.08309928393595, 285.855044123351, 286.4662413755152, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.2815, 4.569063, 3301.006, 709.9039, 4.643453, 3296.179, 707.0352, 7.763196, 5489.852, 721.762, 7.621238, 5500.728, 710.7678, 4.638272, 3297.013, 723.2963, 4.562287, 3299.774, 100.0, 99.89631, 99.81408, 100.0, 99.91132, 99.99175
58566.152120000006, 60.03132976595789, 60.02536073181755, 60.02209798023225, 27.80164279543457, 27.78360201745379, 27.80208051453299, 0.9999866362241084, 0.9999907098393975, 0.9999870574693213, 7928.321612401552, 7904.858965032543, 7919.395443126734, 182.04364653404878, 35.48160460275403, 38.36466161169528, 7928.095031062726, 7905.474547129494, 7912.000325544214, 286.8415452984843, 285.7808956354696, 286.65147258354347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.2224, 4.569777, 3300.341, 709.8261, 4.643822, 3296.287, 707.0934, 7.763748, 5489.801, 721.393, 7.620319, 5500.528, 710.8632, 4.639185, 3296.856, 723.2963, 4.563386, 3299.816, 100.0, 99.88613, 99.81721, 100.0, 99.90333, 99.99302
