TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
58713.510200000004, 60.018437537378254, 60.020175371239425, 60.02059101420261, 28.14528164733507, 28.13126696859635, 28.13307048718512, 0.9999783686931882, 0.9999901587832987, 0.9999788142662878, 7935.115316930277, 7908.971177571486, 7923.001978906608, 172.72434911940832, 31.19899156641577, 53.65275447921158, 7936.966671381297, 7907.826200369801, 7926.475144399021, 283.78662199059227, 282.60261505034714, 283.4952018573961, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 724.8641, 4.552644, 3299.643, 718.4838, 4.591694, 3300.58, 717.2458, 7.662324, 5500.28, 714.5577, 4.616358, 3299.0, 726.2565, 7.570334, 5498.56, 717.0536, 4.601658, 3299.658, 99.98689, 100.0, 99.9983, 99.96667, 99.96642, 99.98824
58715.88136000001, 60.023535303612135, 60.016068339859615, 60.016382967064, 28.119120420371967, 28.126170372453313, 28.120963458630925, 0.999976341248996, 0.9999877497579518, 0.9999792017503285, 7925.634512245382, 7904.421038089482, 7922.61063393491, 172.61810247649328, 40.1532458466919, 51.267930381227416, 7932.586209837696, 7907.686038667937, 7928.277313188344, 283.9291340701551, 282.62574717352464, 283.4181466187808, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.7491, 4.573525, 3300.932, 714.1841, 4.618771, 3298.957, 711.6163, 7.7227, 5495.757, 720.8881, 4.578299, 3300.475, 720.0381, 7.638089, 5500.259, 710.6916, 4.639381, 3297.066, 100.0, 99.9689, 99.9233, 100.0, 99.99848, 99.89412
58718.22236000001, 60.02175812103839, 60.0234246021224, 60.021114500379, 28.119073497694476, 28.122827755964373, 28.13540659541449, 0.9999789415777778, 0.9999908751909197, 0.9999772863666898, 7931.6921556013785, 7907.5559545157375, 7928.310977448217, 175.43351648799626, 34.9792568571811, 50.85241699507537, 7932.425528557489, 7910.000548614547, 7921.9750863120225, 283.93112589260244, 282.70717504981366, 283.4809462991699, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.7491, 4.573346, 3300.818, 714.2425, 4.618955, 3298.732, 711.7911, 7.720675, 5495.821, 720.9075, 4.578483, 3299.972, 720.0573, 7.638454, 5500.151, 716.7355, 4.601109, 3299.773, 100.0, 99.96712, 99.92262, 100.0, 100.0, 99.99702
58720.536640000006, 60.02128632645257, 60.0247406555508, 60.022694318207655, 28.1203066486137, 28.121687225107426, 28.123410752217655, 0.9999841194505094, 0.9999898965374525, 0.9999842010722804, 7933.198821741245, 7914.015376578094, 7915.50621620596, 182.10175071169692, 34.52482221126229, 45.85926423759838, 7930.376257571109, 7901.922111657706, 7927.376059151007, 284.0115623000965, 282.60041573933273, 283.4663940977734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 715.4404, 4.611538, 3299.248, 707.9584, 4.653953, 3294.66, 705.2687, 7.779579, 5486.778, 727.0244, 4.53693, 3298.563, 713.7817, 7.703469, 5497.775, 723.1969, 4.563569, 3300.171, 99.98753, 99.83677, 99.76054, 99.95504, 99.94997, 100.0
58722.876000000004, 60.024575648315064, 60.0210791151776, 60.02627817183028, 28.134456085970402, 28.13607209339151, 28.125669622397098, 0.9999814406460746, 0.9999900175542819, 0.999980554267552, 7932.664913209543, 7908.013365883526, 7928.640699886195, 168.68898183290798, 33.02979441147636, 48.987193450168434, 7934.786510413393, 7907.439142737097, 7928.478675930378, 283.86935606653486, 282.60135655330646, 283.5270707865025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.7097, 4.572632, 3300.598, 714.2425, 4.618402, 3298.731, 711.9464, 7.726749, 5495.641, 720.9464, 4.577196, 3300.083, 720.0573, 7.638271, 5500.209, 719.4195, 4.587008, 3300.297, 100.0, 99.97375, 99.91934, 100.0, 100.0, 100.0
58725.24784, 60.02284573229896, 60.026038452097545, 60.02411403996496, 28.120653786220057, 28.141693644590234, 28.130610446825735, 0.9999779778822108, 0.9999883719002084, 0.99998042608875, 7933.0625400757, 7904.536881289792, 7927.331248960053, 177.29180273297425, 36.7254384676983, 48.71142429352449, 7938.82108166306, 7910.872356215815, 7930.601745696584, 283.77356107923504, 282.6085515050616, 283.56731741808755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.6111, 4.572454, 3300.219, 714.2036, 4.618034, 3299.33, 712.8199, 7.710919, 5497.533, 718.1113, 4.595766, 3300.148, 723.5098, 7.596998, 5499.191, 728.4257, 4.524015, 3297.349, 100.0, 99.98054, 99.94769, 100.0, 99.9899, 99.91827
58727.556560000005, 60.02684031185781, 60.023897147657124, 60.02403516834079, 28.128398689910906, 28.13270806545036, 28.124694711299835, 0.9999810512696897, 0.9999908845242623, 0.9999821581357016, 7941.366323094287, 7905.8207159525555, 7926.901872205201, 173.6427833581988, 34.173106262392594, 52.824863083212676, 7944.947279686839, 7911.493495527173, 7922.432422802163, 283.92685948393023, 282.72189717561344, 283.4713121663629, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 725.9287, 4.545684, 3300.224, 717.4138, 4.602561, 3299.959, 713.3246, 7.711656, 5496.656, 720.8104, 4.57885, 3300.418, 720.0954, 7.638819, 5500.151, 723.4951, 4.561188, 3299.833, 99.98842, 99.99735, 99.93454, 100.0, 100.0, 99.99353
58729.923, 60.02375452544963, 60.022757249852546, 60.023355849405355, 28.143982505346223, 28.154440451741188, 28.138142058420136, 0.9999806081906224, 0.9999938860114489, 0.9999823145256126, 7933.409459276957, 7904.224887011413, 7918.584850720254, 173.37111701125264, 30.54116712113546, 48.0818493373381, 7940.150239932258, 7905.83094586273, 7926.6936191199475, 283.8520409031401, 282.51891942094784, 283.38634650992736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.6309, 4.572276, 3300.708, 714.262, 4.618955, 3299.292, 711.4028, 7.723804, 5495.707, 720.9464, 4.577747, 3300.641, 720.0, 7.638819, 5500.051, 723.3759, 4.561921, 3300.005, 100.0, 99.96534, 99.92053, 100.0, 100.0, 100.0
58732.2064, 60.024314511776524, 60.02511158993581, 60.02421241319359, 28.09619876873873, 28.110581978017077, 28.106719958757875, 0.9999821630953517, 0.9999919446630395, 0.999982008698577, 7931.089260684229, 7901.608256717078, 7917.225658057742, 173.79710924300048, 35.47924927139593, 50.367365486127255, 7931.387240890751, 7907.021549655418, 7920.739140805379, 283.8334341521279, 282.7057741218461, 283.5010065938851, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 715.4996, 4.612431, 3299.684, 708.0167, 4.654321, 3294.596, 704.7834, 7.78326, 5487.758, 727.1603, 4.537113, 3298.359, 713.7244, 7.702556, 5497.504, 716.9741, 4.602573, 3299.883, 99.98901, 99.84851, 99.77601, 99.94887, 99.95799, 99.99504
58734.54720000001, 60.026972090515095, 60.025313393932954, 60.02233123765525, 28.128057003776075, 28.135101173356926, 28.133685098201944, 0.9999824457634602, 0.9999912473102939, 0.9999831126198163, 7931.333199851713, 7906.68124487872, 7926.2553074136395, 179.69736145830393, 30.31642653689866, 48.70223009455822, 7939.763918735757, 7912.874475715615, 7923.104308138081, 283.7729707738265, 282.5338137822239, 283.5055303891989, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.5126, 4.572632, 3300.598, 714.3398, 4.618955, 3298.955, 711.5581, 7.720675, 5495.581, 720.8299, 4.577931, 3299.708, 720.0573, 7.638454, 5500.211, 723.2764, 4.562654, 3300.005, 100.0, 99.96694, 99.91824, 100.0, 100.0, 99.99875
58736.88644, 60.030919032274696, 60.0295862197925, 60.029207984349384, 28.120435996085675, 28.119858796379358, 28.106878999449936, 0.9999770920653065, 0.999989202669464, 0.9999796030055433, 7936.142063986631, 7911.980001736254, 7925.554148020817, 176.15073594450178, 36.57057910056392, 49.38035738442932, 7933.264651112939, 7910.315702917389, 7917.892556151748, 283.95589005073805, 282.67282384863216, 283.4605038696367, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.69, 4.574239, 3300.267, 714.2231, 4.618587, 3299.515, 712.024, 7.730431, 5496.471, 721.0435, 4.577931, 3300.533, 713.5909, 7.703286, 5497.241, 717.0337, 4.604039, 3299.677, 100.0, 99.95858, 99.92097, 100.0, 99.95305, 99.98514
58739.223920000004, 60.02887497733528, 60.02688593064958, 60.02850115049704, 28.12156088783222, 28.11583879993094, 28.110197686056985, 0.9999806852071212, 0.999989148450799, 0.9999790073671776, 7939.672008338677, 7910.280648048056, 7924.663306543051, 178.72426952739238, 35.76137096549928, 48.28189545083342, 7936.619342882686, 7911.023266850419, 7920.669796902622, 283.9460573143347, 282.6445203786108, 283.57434923631547, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 728.0185, 4.530157, 3298.893, 720.6434, 4.580642, 3300.532, 717.9446, 7.661036, 5499.881, 714.6548, 4.612497, 3299.802, 708.8604, 7.741272, 5493.928, 713.972, 4.61997, 3299.04, 99.96504, 100.0, 100.0, 99.97831, 99.86726, 99.95967
58741.560000000005, 60.032014944086455, 60.03076055583915, 60.03055463044498, 28.120902215936205, 28.12335092160441, 28.122633699372624, 0.9999793297593602, 0.9999900341584581, 0.9999800208857641, 7936.101198820862, 7912.162407288498, 7925.743860140792, 175.46472211315313, 38.90644066339837, 49.74314941358216, 7934.477647239025, 7900.4763262256, 7925.525696974754, 284.03191268966145, 282.69119881692427, 283.3826968406017, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.6703, 4.573882, 3300.655, 714.3593, 4.618218, 3299.019, 712.0822, 7.720675, 5497.143, 720.8104, 4.578667, 3300.472, 713.7054, 7.702556, 5497.739, 717.0536, 4.602207, 3299.104, 100.0, 99.96527, 99.94664, 100.0, 99.94625, 99.97143
58743.838560000004, 60.03618397815344, 60.03484737710332, 60.03561951805229, 28.095866818393706, 28.1086892674653, 28.086719990150616, 0.9999803759552554, 0.9999919979075665, 0.9999816290923679, 7938.337280199955, 7903.735215875377, 7923.613972628963, 180.1299732655416, 34.15941260177897, 52.94736700866042, 7934.289405252135, 7907.581586570311, 7926.450427260316, 283.88722386113477, 282.5362242370596, 283.53045755092927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 719.6003, 4.586374, 3300.618, 711.0129, 4.639585, 3296.567, 706.5887, 7.76835, 5489.705, 726.8885, 4.535459, 3299.011, 720.0381, 7.638454, 5500.432, 723.2168, 4.56247, 3300.457, 100.0, 99.89402, 99.81142, 99.9504, 100.0, 99.99867
58746.14852, 60.02985086644626, 60.032749464215996, 60.03443895260535, 28.135881083394775, 28.115544287300835, 28.14122456034211, 0.9999808524412295, 0.9999904695930085, 0.9999816082550181, 7932.652366904331, 7908.82687286992, 7925.959837098418, 177.31587386264482, 37.276850856411784, 52.901268878210885, 7940.84818620564, 7908.9523437030775, 7924.376896658764, 283.7649607474433, 282.66623721974815, 283.49606350784586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.3889, 4.579593, 3300.779, 714.262, 4.618955, 3298.733, 712.1793, 7.720859, 5495.742, 720.8881, 4.577563, 3300.025, 713.7054, 7.702738, 5497.497, 716.994, 4.601841, 3299.886, 100.0, 99.97395, 99.92117, 100.0, 99.95308, 100.0
58748.488280000005, 60.02812120183762, 60.03211062197951, 60.03739420938003, 28.13794647105763, 28.130252673474313, 28.141957400273316, 0.9999808067747794, 0.9999924133357754, 0.9999824829681523, 7934.8460764019965, 7904.30508878537, 7920.977200235168, 176.9956720509465, 32.52361664345176, 49.10642985864979, 7945.938567040053, 7909.141395290388, 7925.3061444590785, 283.875215437088, 282.70314934929195, 283.5864639228999, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.6703, 4.572811, 3300.373, 714.262, 4.619508, 3299.344, 711.4417, 7.722516, 5494.062, 720.9464, 4.577931, 3300.315, 720.0573, 7.638454, 5500.315, 723.4752, 4.562654, 3299.771, 100.0, 99.97872, 99.91404, 100.0, 100.0, 100.0
58750.804560000004, 60.03272062481617, 60.034640751617175, 60.03475178435428, 28.12717678070415, 28.119806414140648, 28.14335932730503, 0.9999797163385375, 0.9999868289041052, 0.9999819100814338, 7933.331217154615, 7907.948477001112, 7930.081260213209, 179.2091627980617, 39.83730270842989, 49.39108577618208, 7935.519161458998, 7906.630246032556, 7931.305247154384, 284.0195450236019, 282.4955243456604, 283.4240139041896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 727.9594, 4.530336, 3298.558, 720.5267, 4.579353, 3300.368, 717.9641, 7.660851, 5500.281, 714.5771, 4.615071, 3298.895, 726.2375, 7.5707, 5498.121, 729.6185, 4.518888, 3297.745, 99.9549, 100.0, 99.99862, 99.96812, 99.96838, 99.93027
58753.144960000005, 60.0351475115386, 60.03564658636737, 60.040135963812254, 28.132694900402498, 28.12690446286667, 28.12613090784575, 0.9999811978066497, 0.999991285469852, 0.9999804142336303, 7936.1643966624015, 7897.99475151403, 7920.577087034383, 174.03945736253036, 31.71876972506425, 46.83892891112032, 7935.036048240406, 7907.629669667163, 7929.201855357305, 284.01195486857637, 282.5663331397673, 283.3671310537072, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.7294, 4.573525, 3300.444, 714.3203, 4.618587, 3298.743, 711.9269, 7.720123, 5495.719, 720.9269, 4.577379, 3299.93, 720.0381, 7.639002, 5500.424, 723.3162, 4.562654, 3300.455, 100.0, 99.96691, 99.91839, 99.99646, 100.0, 100.0
58755.45364000001, 60.039146113119244, 60.039582721971186, 60.03980747679232, 28.11158465075776, 28.10501392253622, 28.08343122491887, 0.9999809499872938, 0.9999904881821596, 0.9999846703890525, 7927.029797542297, 7899.142994732413, 7920.1158998083265, 174.53462807163987, 34.16773499442388, 47.777103343210456, 7935.140842513222, 7903.945393086919, 7913.483930165823, 283.7908428222933, 282.61386807910463, 283.6294439378709, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.7097, 4.574239, 3300.382, 714.3398, 4.618771, 3298.513, 711.5387, 7.720675, 5495.392, 720.8881, 4.577196, 3299.975, 718.9891, 7.656351, 5499.877, 721.0298, 4.580966, 3300.305, 100.0, 99.95353, 99.91958, 99.99784, 99.99715, 100.0
58757.79348000001, 60.035365216284355, 60.03820130530269, 60.03594236455945, 28.118554711919657, 28.120250102128285, 28.12655760107723, 0.9999811502422317, 0.999992589362225, 0.9999802576467222, 7942.4171177543285, 7911.093172277544, 7919.327152818905, 173.1599061959846, 30.50931331934362, 50.43009699259335, 7937.766535459072, 7899.157791495594, 7934.785401863907, 284.01336315442427, 282.4731213433654, 283.53846643245583, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 715.3024, 4.612431, 3299.564, 708.3281, 4.650269, 3296.136, 707.5399, 7.759883, 5491.763, 724.3252, 4.558258, 3300.309, 718.0544, 7.655438, 5500.482, 722.6402, 4.562654, 3299.665, 99.98263, 99.88151, 99.8287, 100.0, 100.0, 99.98844
58760.16068000001, 60.032060761542986, 60.03431057439935, 60.02999792164866, 28.124381034715807, 28.144778489476934, 28.121700188654803, 0.9999793394465574, 0.9999917976671426, 0.999980417688775, 7931.508016479098, 7909.650153010976, 7927.1955026152655, 173.45279559704795, 28.3577637663484, 51.66831504733227, 7941.704841686438, 7905.261172744576, 7920.454894812567, 283.99908827245804, 282.73541558088164, 283.5693652553929, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.8478, 4.572989, 3300.612, 714.2425, 4.618771, 3299.181, 711.1699, 7.726013, 5495.47, 721.0823, 4.576644, 3300.257, 720.0, 7.638454, 5500.427, 717.2723, 4.600376, 3299.77, 100.0, 99.9688, 99.90413, 100.0, 100.0, 99.9831
58762.49756, 60.02961769733186, 60.028338568960336, 60.026348116549094, 28.12264310180143, 28.149030607710184, 28.110637080902855, 0.9999771148790781, 0.999988775230725, 0.9999770771329695, 7935.199615059116, 7898.480338196084, 7921.9992735993255, 167.1370533893023, 34.821314332274824, 53.64820808762079, 7938.161699258898, 7904.859873368866, 7925.703874296049, 283.9183426980979, 282.5964757873697, 283.5885332116382, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 726.7173, 4.53676, 3298.677, 720.585, 4.579721, 3300.654, 717.9835, 7.660115, 5500.282, 714.5577, 4.616358, 3298.674, 726.2565, 7.571248, 5498.616, 710.6519, 4.63993, 3296.894, 99.95851, 100.0, 99.99766, 99.97343, 99.96642, 99.90967
58764.818040000006, 60.026307649213024, 60.02964826483235, 60.024687925284205, 28.127976053456173, 28.112630762650127, 28.13552332145496, 0.9999777247154978, 0.9999901104817641, 0.9999790745140578, 7927.762923625682, 7908.875288811206, 7928.6199768005545, 170.27197683932263, 38.1701939600955, 49.46519043106173, 7934.2276379202385, 7907.9090776711555, 7927.983075907659, 283.94670761464687, 282.4899425235403, 283.51693850581177, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.5914, 4.573703, 3300.444, 714.2814, 4.618955, 3298.845, 712.024, 7.719203, 5495.691, 721.024, 4.578667, 3300.305, 720.0573, 7.638454, 5500.316, 716.6957, 4.603856, 3299.837, 100.0, 99.9636, 99.92137, 100.0, 100.0, 99.99494
58767.09924, 60.024087419096986, 60.0258034618556, 60.02532336782682, 28.130040956783347, 28.13118520117744, 28.13514946752189, 0.9999790172917287, 0.9999913529896912, 0.9999793782984044, 7933.891894297924, 7913.237985931007, 7922.985977181257, 172.48401228880857, 33.592690253721685, 52.65326490710777, 7937.252837766597, 7915.5375601874875, 7925.454999229135, 283.8522771612618, 282.5642947397524, 283.4169454471332, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.7097, 4.573346, 3300.602, 714.262, 4.618771, 3299.463, 710.8787, 7.729511, 5494.374, 721.0046, 4.577196, 3300.699, 720.0381, 7.638637, 5500.201, 716.4969, 4.600742, 3299.836, 100.0, 99.95512, 99.89658, 99.99777, 100.0, 99.99362
58769.42904, 60.02382616711265, 60.029868750098885, 60.02581831514103, 28.118536524355513, 28.113592512626642, 28.154542522966423, 0.999979387632793, 0.9999924174694553, 0.9999790271629818, 7928.37376560198, 7905.8369387226385, 7922.4270852720065, 177.56015481866805, 33.63152436283826, 43.262428437863946, 7937.416145992714, 7903.786332106037, 7923.960714648068, 283.9812876621425, 282.7164020965795, 283.5092306501335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 715.6376, 4.61136, 3299.798, 708.0167, 4.654505, 3294.712, 706.0258, 7.779579, 5487.345, 727.0632, 4.53693, 3298.804, 713.5718, 7.701095, 5497.444, 722.8589, 4.5654, 3300.226, 99.99246, 99.85026, 99.76599, 99.96237, 99.95248, 99.99061
58771.71824, 60.02832997806209, 60.02527258196491, 60.025243180714305, 28.126808767966125, 28.131826915283323, 28.129814832539353, 0.9999802327751606, 0.9999919010587903, 0.9999804558752605, 7936.792905794786, 7908.723101616176, 7920.8133290124515, 175.51765704099216, 33.82011762607374, 49.15804678513723, 7943.895177253808, 7911.866358748954, 7926.808663982193, 283.97484502740275, 282.6085000770428, 283.450051464023, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.7294, 4.572811, 3300.329, 714.1841, 4.619324, 3298.96, 711.4028, 7.71773, 5496.408, 720.8493, 4.57885, 3300.464, 720.0954, 7.638819, 5500.16, 720.4533, 4.57712, 3300.078, 100.0, 99.96709, 99.93328, 100.0, 100.0, 100.0
58773.990600000005, 60.021919933235104, 60.01965016219641, 60.02331301654102, 28.129680403047573, 28.13213629785216, 28.14269042762081, 0.9999820133732065, 0.9999884862664875, 0.9999791472691033, 7934.234023650181, 7912.55379525525, 7927.08339499586, 178.2178717758925, 39.87404342279933, 50.8660934740185, 7938.896253031393, 7904.923484600141, 7927.390858351376, 284.00465222027185, 282.5781690762554, 283.4655442668995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.552, 4.574417, 3300.76, 714.262, 4.616376, 3299.16, 713.0917, 7.70871, 5497.781, 718.5773, 4.596685, 3299.896, 723.8149, 7.598276, 5499.566, 728.1672, 4.526213, 3297.652, 100.0, 99.97867, 99.95339, 100.0, 99.9907, 99.94172
58776.33724000001, 60.02107477113043, 60.02193669285761, 60.02132538596756, 28.14605000651576, 28.12846333319634, 28.143061330134866, 0.999979094090045, 0.9999919026708232, 0.9999782552822111, 7936.584587543802, 7908.053870501964, 7928.01569850844, 173.3582145816731, 33.8084995417571, 50.51974979023032, 7942.170890831131, 7906.7989769064, 7922.521089885419, 283.876270649131, 282.57470923804266, 283.5076284240043, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 726.0667, 4.544256, 3299.781, 717.6667, 4.602377, 3299.391, 714.0623, 7.704661, 5496.841, 720.092, 4.580137, 3299.973, 720.0573, 7.638271, 5500.484, 723.2168, 4.562654, 3300.287, 99.99195, 100.0, 99.94116, 99.99778, 100.0, 100.0
58778.627160000004, 60.020512820015576, 60.01877616351023, 60.01639786537832, 28.11632895318198, 28.11799402397173, 28.138115431546982, 0.999979547711996, 0.9999938311240245, 0.9999817919862777, 7932.526883980297, 7908.070040206336, 7922.019658867197, 173.48572205927348, 28.13281539470563, 47.923899646758855, 7941.965607283934, 7902.0288191585805, 7921.55198216047, 283.9339944470673, 282.59758143351826, 283.44692960655146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.9858, 4.573525, 3300.76, 714.3593, 4.61785, 3298.679, 711.1116, 7.719755, 5495.558, 720.791, 4.578115, 3299.977, 720.0573, 7.639002, 5500.209, 723.3361, 4.563386, 3299.995, 100.0, 99.96869, 99.91784, 100.0, 100.0, 100.0
58781.038680000005, 60.02041327475548, 60.02291284004672, 60.01780447605413, 28.097353149904816, 28.10262606296765, 28.09079931939022, 0.9999803170908097, 0.9999891057487134, 0.9999785940945347, 7927.996148602158, 7899.034301110243, 7915.782255359573, 176.375601298329, 34.091742239249015, 48.981838818463075, 7924.513652938151, 7902.903781556676, 7922.987842491594, 283.9726584597821, 282.5693193307631, 283.4603350103863, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 715.3024, 4.612074, 3299.856, 708.0557, 4.654321, 3294.939, 704.9581, 7.781235, 5485.421, 727.1215, 4.536746, 3298.973, 713.8007, 7.701643, 5497.339, 717.0934, 4.601658, 3299.715, 99.97755, 99.84524, 99.77303, 99.95557, 99.95297, 99.99689
58783.466360000006, 60.02023233541264, 60.02068684432506, 60.023615220212825, 28.11317548934678, 28.114036394084987, 28.1211282369829, 0.9999810265575457, 0.9999931742253718, 0.999980253061931, 7936.19975008296, 7902.266668535995, 7921.998954687149, 171.5666444145495, 29.655684645967142, 51.24691404427949, 7934.013868849766, 7904.431770404836, 7921.811442034556, 283.9237501244033, 282.5614842711116, 283.4797370168339, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.7689, 4.572632, 3300.373, 714.3593, 4.619508, 3299.352, 711.9269, 7.723436, 5495.062, 721.024, 4.578299, 3300.203, 720.0381, 7.638271, 5500.208, 723.0975, 4.562654, 3300.347, 100.0, 99.97723, 99.90882, 100.0, 100.0, 100.0
58785.91100000001, 60.01942889697431, 60.0192025167291, 60.01848835040539, 28.111522115455358, 28.10135305834074, 28.108955996699997, 0.9999810752345585, 0.9999912051727897, 0.9999794543015846, 7927.55002757991, 7896.080588790605, 7910.42512043375, 169.91706335359595, 31.0916670461138, 53.771526811146714, 7927.966865528352, 7893.960486498253, 7909.781107998364, 283.8629054487628, 282.5668872879941, 283.48403528463643, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.9069, 4.573346, 3300.54, 714.3593, 4.618402, 3299.405, 705.0551, 7.778842, 5487.264, 720.9658, 4.577931, 3300.282, 720.8011, 7.624574, 5500.065, 714.2702, 4.618322, 3298.404, 100.0, 99.96531, 99.77482, 100.0, 99.99978, 99.95853
58788.23776, 60.01898758342591, 60.02023200146625, 60.01657960738087, 28.107080791122343, 28.142044497562853, 28.123594845002543, 0.9999794498179754, 0.9999921364172722, 0.9999770007627686, 7933.1843001100515, 7905.490574531994, 7924.178581382074, 170.9686299741834, 28.36680504049491, 51.37172450947833, 7931.193740264767, 7898.576842258205, 7924.969792037527, 284.0439513543007, 282.5401423468062, 283.4389079436438, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 728.0579, 4.531585, 3298.826, 720.2348, 4.582484, 3300.257, 700.4739, 7.816761, 5480.652, 717.587, 4.597421, 3300.274, 722.4225, 7.620374, 5500.129, 716.6162, 4.604222, 3299.486, 99.95182, 100.0, 99.64682, 100.0, 100.0, 99.98691
58790.52984, 60.01109755854471, 60.01702809761193, 60.01804515853376, 28.110806714418885, 28.110539151947847, 28.12918107426016, 0.999978859223671, 0.9999921538105746, 0.9999801105447327, 7937.024238143774, 7907.509226154314, 7918.091193390514, 173.37216910001962, 29.550271912704375, 49.002341476242236, 7935.7044656425105, 7901.2924681015265, 7927.3962234149285, 283.9627663557171, 282.6168578171669, 283.49436442511006, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.9069, 4.574417, 3300.879, 714.262, 4.618587, 3298.9, 705.1522, 7.779027, 5486.756, 720.8881, 4.578115, 3300.419, 720.0763, 7.638454, 5500.374, 717.3518, 4.600193, 3299.819, 100.0, 99.96039, 99.7578, 99.99959, 100.0, 99.97769
58792.83228, 60.014920344476224, 60.01284476458603, 60.01350062794875, 28.11200848775621, 28.105251276952313, 28.13113719419225, 0.9999818629147829, 0.9999912764568187, 0.9999800890392676, 7931.679763860708, 7900.255960369071, 7919.380026747419, 175.86594074235563, 31.631963008984712, 48.723315689466745, 7934.731760100095, 7902.609859132613, 7918.403811491274, 283.96447956227934, 282.58815460082013, 283.4340687536719, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 717.7274, 4.600295, 3299.884, 708.7366, 4.649532, 3294.768, 711.8881, 7.720123, 5494.669, 727.1215, 4.534723, 3298.969, 713.858, 7.700912, 5497.998, 723.1571, 4.562654, 3300.518, 100.0, 99.83977, 99.90167, 99.94662, 99.96219, 99.99183
58795.178960000005, 60.01250222531143, 60.010809020574214, 60.011870594281675, 28.109709787522046, 28.12364806263786, 28.12697673049889, 0.9999790216697229, 0.9999921224358536, 0.9999825671770732, 7935.107288929206, 7902.371700730462, 7924.558583804264, 173.61097675853898, 31.46859346299061, 48.620252355336106, 7932.205174445861, 7905.795931078675, 7926.514014220461, 283.93988674268235, 282.50066774002426, 283.5490028577723, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.69, 4.57406, 3300.531, 714.262, 4.618402, 3298.841, 705.2299, 7.778658, 5487.977, 721.16, 4.575725, 3300.033, 720.0573, 7.638089, 5500.319, 716.8747, 4.602207, 3299.259, 100.0, 99.9552, 99.74861, 99.99961, 100.0, 100.0
58797.47944, 60.01377870235777, 60.01845800842589, 60.014355015003396, 28.09094721505039, 28.105333429982352, 28.122413913723232, 0.9999807926366597, 0.999992677785353, 0.9999813739483011, 7941.921797683817, 7905.383235437315, 7922.420058145183, 170.2834876599877, 31.355160273695333, 51.666069228292145, 7940.794891059983, 7898.688305387702, 7927.244146088167, 284.005158431258, 282.6660743638197, 283.498487882265, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.5914, 4.572989, 3300.334, 714.3398, 4.61785, 3298.737, 711.3834, 7.720123, 5495.405, 721.1017, 4.576644, 3300.262, 720.0573, 7.638819, 5500.484, 723.2764, 4.562837, 3300.235, 100.0, 99.95526, 99.93615, 99.99296, 100.0, 100.0
58799.78788, 60.01545156606769, 60.015537890232075, 60.01735330967829, 28.117089057001717, 28.106241224858884, 28.126393593594145, 0.9999822857936899, 0.9999874263424864, 0.9999785463291273, 7931.158551979081, 7910.637794525458, 7925.740934791231, 181.8090455638603, 38.19200003254127, 49.29826616646528, 7940.518946174586, 7901.931899053503, 7926.408348157016, 284.0209289952059, 282.6541464554941, 283.53114482819245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 728.0776, 4.5298, 3298.175, 720.5656, 4.580826, 3300.149, 717.9835, 7.660299, 5500.001, 714.6742, 4.61691, 3299.103, 726.2756, 7.5707, 5498.39, 729.5589, 4.51962, 3297.404, 99.96344, 100.0, 99.99664, 99.98194, 99.96838, 99.91116
58802.04664000001, 60.0175850398456, 60.01732969501534, 60.01401323609726, 28.12269352356381, 28.11222495972379, 28.10231369102635, 0.9999806671475677, 0.9999926446170317, 0.9999814014667766, 7938.958378494391, 7905.869180885775, 7932.030398432675, 173.5810162017724, 33.49122983959751, 47.423452565778916, 7939.307245291759, 7905.44231783967, 7924.854220975184, 283.91882921146765, 282.58593006866465, 283.6382949019753, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.6506, 4.572989, 3300.32, 714.2036, 4.619508, 3299.241, 711.5581, 7.723436, 5496.033, 720.8493, 4.577563, 3300.471, 720.0381, 7.638819, 5500.209, 723.356, 4.562837, 3300.46, 100.0, 99.97057, 99.90484, 100.0, 100.0, 100.0
58804.3798, 60.02274626022728, 60.0215315842755, 60.02069748554884, 28.094863529011345, 28.094549829641256, 28.109978964096978, 0.9999805285255154, 0.9999927516679714, 0.9999792416906725, 7928.743349974317, 7902.6176812474105, 7923.132969511305, 175.78549122593574, 33.98705599540699, 48.44128855410736, 7930.91405744164, 7894.180032027744, 7920.706699581453, 283.9334100172171, 282.61309231926316, 283.5438540615118, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.7689, 4.572989, 3300.76, 714.3009, 4.618587, 3299.296, 712.1016, 7.729511, 5494.995, 722.3445, 4.568922, 3300.575, 717.4822, 7.66877, 5499.174, 719.1213, 4.593051, 3300.08, 100.0, 99.97727, 99.90154, 100.0, 99.98871, 100.0
58806.68980000001, 60.02382854284849, 60.02294056908526, 60.02167351541447, 28.119766360341753, 28.118847984767296, 28.115914601891607, 0.9999795358000099, 0.9999920255027042, 0.9999810793267377, 7933.395291990998, 7907.3758286551865, 7923.737753729929, 175.35253688763032, 33.8826317248122, 47.72678918331985, 7941.359868698844, 7902.616845107979, 7923.419158662101, 284.0580054201392, 282.56196066659993, 283.5229943653474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 715.6376, 4.610825, 3300.199, 709.4954, 4.643453, 3296.884, 708.4522, 7.751783, 5492.994, 722.8882, 4.567083, 3300.299, 719.3134, 7.642107, 5500.364, 723.177, 4.563203, 3300.284, 100.0, 99.88933, 99.86934, 100.0, 100.0, 99.99013
58809.09692, 60.01829313516926, 60.019173035332706, 60.01956343903898, 28.119130443993242, 28.11837001379719, 28.113507680549553, 0.9999773194196424, 0.9999904957549794, 0.9999826797833784, 7935.078981508983, 7901.79675840562, 7928.029844467813, 173.02837990972375, 33.277908942257, 49.12999360040794, 7938.178389646693, 7899.084615625534, 7918.978863889459, 284.05153370453087, 282.67093075004186, 283.5322012198448, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.7886, 4.573346, 3300.665, 714.2036, 4.618587, 3299.182, 710.8593, 7.729143, 5496.482, 720.7522, 4.579034, 3300.319, 720.0573, 7.639002, 5499.994, 717.0934, 4.601658, 3299.323, 100.0, 99.96363, 99.93982, 100.0, 99.99848, 99.98316
58811.40696000001, 60.01837348338068, 60.02061410415167, 60.02199287043358, 28.09847547359602, 28.11863727123034, 28.124575015671876, 0.9999729432337408, 0.9999911217650292, 0.9999760733963424, 7935.898154275799, 7904.758362563589, 7922.4803666877015, 174.97332860738425, 34.231460198136574, 51.654473607825366, 7943.799865772352, 7915.171274678127, 7921.145234831501, 284.16825182370997, 282.63055343604515, 283.52391778880485, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 727.9988, 4.53105, 3298.778, 720.6045, 4.579169, 3300.316, 717.9641, 7.660299, 5500.0, 714.6548, 4.616175, 3298.882, 726.2565, 7.570882, 5498.335, 710.6519, 4.639381, 3296.783, 99.96157, 100.0, 99.99765, 99.96471, 99.97232, 99.90112
58813.82852, 60.02575206645171, 60.02380937608985, 60.02252968350446, 28.11690133636267, 28.118169217302473, 28.109501709050786, 0.9999760834868686, 0.9999907493274732, 0.9999763338205016, 7934.07688672634, 7896.956228266077, 7926.661550057879, 172.297873380164, 33.107629837300465, 54.94424957259935, 7940.421795590421, 7913.223926816324, 7927.190993487731, 284.02489894868165, 282.5939015315632, 283.6094885628276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.5126, 4.573168, 3300.435, 714.2231, 4.619139, 3298.564, 711.4805, 7.722516, 5496.913, 720.8104, 4.577379, 3300.533, 720.0573, 7.638454, 5500.157, 716.994, 4.603123, 3299.606, 100.0, 99.9705, 99.94247, 99.99271, 100.0, 100.0
58816.20216000001, 60.0285929863396, 60.0280037282431, 60.03001322063693, 28.106768238069037, 28.11769574207612, 28.122068983575325, 0.9999739400518824, 0.9999909877654435, 0.9999786511060971, 7931.479335808069, 7895.114990800415, 7919.357960070491, 173.24781498309835, 36.920297813155685, 50.46163252672977, 7939.554438872104, 7898.805081103822, 7922.533391832654, 283.97806777351553, 282.55409330482286, 283.636142254623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.6703, 4.573168, 3300.263, 714.2231, 4.62006, 3298.565, 712.2375, 7.726565, 5495.836, 720.8687, 4.578115, 3300.537, 720.0763, 7.638454, 5500.372, 717.3121, 4.598545, 3300.241, 100.0, 99.95512, 99.9229, 100.0, 100.0, 100.0
58818.548480000005, 60.025502769633924, 60.02788808634428, 60.026728536422105, 28.109959268143495, 28.093735770199643, 28.12703474154941, 0.9999798414172214, 0.9999909602293549, 0.9999815810122509, 7938.549970105416, 7908.560205320125, 7925.14764438555, 179.72466140162715, 32.166606912149405, 47.77321952554939, 7940.4484293272235, 7902.965013362595, 7926.592023546556, 284.2094143198802, 282.7103363468406, 283.5127265132391, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 715.4799, 4.61136, 3299.3, 707.9778, 4.654321, 3294.6, 705.4628, 7.778474, 5489.499, 726.2865, 4.542997, 3299.702, 715.7273, 7.677536, 5499.971, 719.4592, 4.588656, 3299.89, 99.99915, 99.83496, 99.80767, 99.9802, 99.98591, 99.99527
58820.89828, 60.02923958214685, 60.030700260207375, 60.027529877706414, 28.10133080311404, 28.1165581511125, 28.1075219285181, 0.9999780301440037, 0.9999925354762537, 0.9999785566364269, 7940.163281949457, 7907.437774099799, 7926.163533360708, 174.29085982648667, 27.628751197238216, 47.335219662264194, 7942.759869718585, 7904.367895075271, 7914.951373684805, 284.00674757530754, 282.6222772884694, 283.5822481203198, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.69, 4.573703, 3300.66, 714.1647, 4.619139, 3298.9, 711.364, 7.719571, 5495.868, 721.024, 4.577379, 3300.308, 720.0191, 7.638637, 5500.258, 723.1373, 4.561371, 3300.116, 100.0, 99.96865, 99.94038, 100.0, 100.0, 100.0
58823.197960000005, 60.0300466586533, 60.02868704066082, 60.030935271128236, 28.11448727271305, 28.107642762360133, 28.123413605454402, 0.9999783528367768, 0.9999861304482548, 0.999978554887256, 7938.568892531137, 7907.94172982658, 7920.643576684117, 180.96267534465017, 39.328435644620185, 51.420026720958504, 7944.961789261425, 7907.312395458228, 7922.918546295255, 284.0438928332691, 282.5921589575528, 283.5223667061171, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 724.3909, 4.552644, 3299.914, 718.406, 4.593536, 3300.185, 716.7605, 7.66711, 5499.982, 714.7324, 4.616542, 3298.772, 726.2565, 7.5707, 5498.498, 729.539, 4.52017, 3297.231, 99.99598, 100.0, 99.99828, 99.96138, 99.97036, 99.91469
58825.531800000004, 60.02511057461487, 60.02693835753408, 60.02893618686436, 28.132415993800752, 28.121785902112563, 28.146249127028618, 0.9999766738712123, 0.9999908447980516, 0.9999793388153722, 7936.01696249231, 7903.660199255907, 7919.256779275083, 174.79646744451748, 30.7725724325677, 51.42445173290071, 7948.057373664725, 7907.184785457317, 7928.556398566122, 283.99951309511596, 282.5179565596778, 283.49057425113716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 722.3209, 4.572989, 3300.377, 714.3398, 4.618402, 3299.126, 712.5287, 7.714048, 5496.734, 721.0046, 4.577012, 3299.976, 720.0381, 7.638637, 5500.16, 723.2764, 4.563569, 3299.997, 100.0, 99.96691, 99.88516, 100.0, 100.0, 100.0
58827.84704000001, 60.03318229534538, 60.029217234013025, 60.0279108717967, 28.11977678117089, 28.133045825875232, 28.12691682005688, 0.9999810566048297, 0.999991710526396, 0.9999819618293946, 7937.66018311838, 7907.109428436269, 7921.317477513206, 174.63883573845442, 29.050942377607498, 48.23542793287811, 7937.878138161757, 7914.480371455579, 7926.590484749292, 283.988808518844, 282.63219970818903, 283.62620875713395, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.8478, 4.572989, 3300.439, 714.2814, 4.619324, 3299.348, 711.8105, 7.721043, 5494.545, 720.9852, 4.578115, 3300.576, 720.0573, 7.638454, 5500.264, 723.1969, 4.563203, 3300.402, 100.0, 99.9773, 99.91424, 100.0, 100.0, 100.0
