TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
58844.373400000004, 60.02771074721314, 60.02758420839498, 60.026923201379084, 28.11897402422088, 28.105501902589207, 28.122072401264255, 0.9999729049098616, 0.999986602642771, 0.9999729193866359, 7937.03662309518, 7912.077077885706, 7928.730251413097, 170.50991063811625, 37.33746797479034, 54.499830048212516, 7929.886319994921, 7909.606356794568, 7930.438202737847, 283.87457001223936, 282.45154767050514, 283.47966546090726, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.828, 4.574774, 3300.593, 714.262, 4.618955, 3299.014, 711.6746, 7.722516, 5495.811, 721.0629, 4.577012, 3300.419, 725.7225, 4.546959, 3298.878, 717.1729, 7.668004, 5499.355, 100.0, 99.98064, 99.91822, 100.0, 99.9646, 99.99405
58846.689600000005, 60.03067199069313, 60.02671393349986, 60.02114076913706, 28.129439210232974, 28.12423997487899, 28.132831420934448, 0.9999670069684516, 0.9999857406550546, 0.9999726240071792, 7934.217806216942, 7902.850907064135, 7921.16805287231, 176.64451683990023, 43.893015932769686, 59.558545407666315, 7936.229142090944, 7905.607575645238, 7926.076222341131, 283.9777339951123, 282.6082724978236, 283.59055486723463, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.5717, 4.573882, 3300.928, 707.9778, 4.653953, 3294.438, 711.5581, 7.723436, 5495.288, 720.8881, 4.577379, 3300.09, 725.6652, 4.546777, 3299.538, 717.0337, 7.673315, 5499.139, 100.0, 99.84695, 99.91292, 100.0, 99.98461, 99.98587
58849.022520000006, 60.029083327075185, 60.02668198553699, 60.02688869845122, 28.11354312401083, 28.11095866332435, 28.11890451817432, 0.9999737607940012, 0.9999856568677217, 0.9999738461404226, 7932.32317885776, 7903.46448456058, 7922.603405645635, 180.8264753810804, 45.498958799980755, 59.157436216291444, 7938.60337727796, 7899.813103174363, 7922.097554604874, 283.9887570385456, 282.5893067501321, 283.43251717928587, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 727.9594, 4.530514, 3298.5, 701.577, 4.686003, 3288.762, 717.9835, 7.659563, 5500.058, 715.1014, 4.609004, 3300.091, 721.5641, 4.57344, 3300.229, 714.5684, 7.694007, 5498.681, 99.95315, 99.6344, 99.99964, 99.97312, 100.0, 99.96981
58851.33900000001, 60.028930930443586, 60.02817972886452, 60.02570772234415, 28.119323038319123, 28.09495175881427, 28.14315570696873, 0.9999694852508458, 0.9999874764692521, 0.9999753390984406, 7942.330297671908, 7902.333054781962, 7923.6026489855085, 175.3829401598905, 42.38936329304238, 56.31563784551736, 7934.555685291759, 7903.036582171627, 7922.9719550967, 283.9748838158299, 282.518814608169, 283.38722262548765, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.4534, 4.573168, 3300.277, 708.0362, 4.6534, 3294.938, 711.7523, 7.723068, 5495.525, 721.0046, 4.577563, 3300.476, 720.3624, 4.585858, 3300.383, 710.8904, 7.724588, 5494.559, 100.0, 99.84537, 99.92011, 100.0, 100.0, 99.89967
58853.64792, 60.02478669986484, 60.02725116847065, 60.02883553052342, 28.09262683880681, 28.091000343354562, 28.10462658000122, 0.9999721844678983, 0.9999895930046824, 0.9999760707213975, 7932.362405758516, 7901.003266997782, 7919.08056394294, 171.7035334396919, 36.60786407787327, 52.73112414212599, 7933.652157228324, 7900.076088761929, 7917.68167423842, 283.8815802110087, 282.4258780674548, 283.53778583263477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 719.4426, 4.591015, 3299.879, 711.8495, 4.632954, 3297.674, 706.7051, 7.769454, 5487.26, 727.3545, 4.535643, 3299.09, 713.0759, 4.624758, 3298.263, 704.7471, 7.776777, 5485.268, 100.0, 99.92811, 99.79563, 99.9625, 99.93279, 99.73074
58855.98160000001, 60.0260260071634, 60.02860993581793, 60.02883936262929, 28.135912184969484, 28.115185757774196, 28.126532981737974, 0.9999744854762416, 0.9999852209584085, 0.9999745977454819, 7937.353236551987, 7903.30745055391, 7922.066389791029, 176.69437401899268, 44.00247230380046, 57.230744223646525, 7939.131203678288, 7905.400931559533, 7925.077866375576, 283.87219299379893, 282.4592097380842, 283.48899180116786, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.552, 4.574239, 3300.268, 708.0557, 4.653953, 3294.712, 712.1599, 7.718282, 5495.691, 720.9464, 4.577563, 3300.269, 719.4278, 4.586224, 3299.886, 710.1747, 7.732829, 5494.314, 100.0, 99.84684, 99.92411, 100.0, 99.99515, 99.8943
58858.38128, 60.02768440392328, 60.02503258644157, 60.025463570498, 28.113455191070567, 28.13811794171868, 28.115052116945453, 0.9999753206466645, 0.9999869840285929, 0.9999724127694789, 7936.483286316111, 7909.914163001305, 7922.128655955278, 181.29408949259823, 34.38725710831659, 54.906253076210305, 7934.419743682473, 7912.470948502581, 7921.572214692357, 283.8254377267823, 282.4368564288579, 283.4140377406925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.7491, 4.573703, 3300.602, 714.2425, 4.618955, 3298.617, 712.354, 7.724909, 5495.587, 720.9464, 4.577747, 3300.529, 713.1331, 4.625488, 3298.43, 710.6718, 7.735941, 5494.157, 100.0, 99.95669, 99.91837, 99.99624, 99.95103, 99.90423
58860.69232, 60.02618169558453, 60.02547547598236, 60.027372939753306, 28.13681429044811, 28.144130923662328, 28.146809680952295, 0.9999732097551272, 0.9999836443038739, 0.9999765556777553, 7935.785031517817, 7910.33555882716, 7923.919153998581, 175.6409708010251, 42.325689365284234, 57.142362167372085, 7946.010203724924, 7903.37473291545, 7928.973883040723, 283.8764363382302, 282.48289849835294, 283.5409794410676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 727.9791, 4.530336, 3298.228, 720.7212, 4.580642, 3300.653, 717.9835, 7.660115, 5500.06, 714.6354, 4.615807, 3299.335, 706.7813, 4.659639, 3293.945, 717.1729, 7.668187, 5499.578, 99.94489, 99.99812, 99.99969, 99.95964, 99.81512, 99.9899
58863.03196000001, 60.02688486755782, 60.02369261198001, 60.025695293092504, 28.119377885609627, 28.112576864242637, 28.108080718060485, 0.999973940154671, 0.999989431680377, 0.9999729486559221, 7929.439518069067, 7910.16058898072, 7918.871327505331, 173.53820266915727, 33.42833966100625, 54.47896865658208, 7931.872916450227, 7900.298712269834, 7924.555636915811, 284.0083713640899, 282.4830475843575, 283.365718041695, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.7097, 4.573882, 3300.598, 714.2814, 4.618587, 3299.125, 711.4417, 7.724357, 5495.61, 720.7522, 4.57885, 3300.43, 712.9424, 4.628958, 3297.911, 710.97, 7.728617, 5494.893, 100.0, 99.97562, 99.9055, 100.0, 99.92683, 99.89555
58865.31772000001, 60.02804813890254, 60.029702327719825, 60.03130181649224, 28.09439828525685, 28.086919523321967, 28.079501543389288, 0.9999742202383174, 0.9999889291868166, 0.9999721862417339, 7921.330639565797, 7891.527612619627, 7910.600639063869, 169.71708688265502, 39.65577124773199, 57.72377586981338, 7928.015469345404, 7890.2858723828185, 7906.304657600473, 283.80045975694253, 282.521868745461, 283.38668835483213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.6703, 4.572989, 3300.325, 714.2425, 4.619139, 3299.299, 711.7717, 7.723436, 5493.564, 722.3057, 4.569473, 3300.509, 704.6258, 4.674798, 3290.09, 707.0931, 7.76341, 5487.88, 100.0, 99.96698, 99.88158, 100.0, 99.69829, 99.79362
58867.650960000006, 60.02286295956879, 60.027646966240226, 60.02714014068421, 28.125381363826275, 28.12978862686427, 28.1179507640321, 0.9999743046046818, 0.9999882929359581, 0.9999733367978563, 7932.764823012211, 7902.71442857732, 7916.9064420985105, 174.68993792295805, 38.33646012558796, 57.52472172364969, 7935.18480353497, 7895.986700482755, 7917.446363580402, 283.98871664010534, 282.5597275241648, 283.3486272573665, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 715.5981, 4.607255, 3300.434, 709.7288, 4.644006, 3296.877, 708.1804, 7.750495, 5493.229, 722.7523, 4.568922, 3300.206, 706.4951, 4.6611, 3293.454, 710.8705, 7.73118, 5494.367, 99.98603, 99.89952, 99.85566, 100.0, 99.82161, 99.89617
58869.99756, 60.02520381998294, 60.025145538195034, 60.02365607385142, 28.119152701030092, 28.092430807250622, 28.138417500505675, 0.9999741770096536, 0.9999862412776716, 0.9999733328190951, 7934.180884386653, 7910.306808279277, 7924.182845557601, 174.82127770387387, 37.78153570629502, 59.6738031475943, 7936.82951806094, 7897.978459803233, 7924.953409529282, 283.85912594070635, 282.5373524978388, 283.43922671093867, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.7294, 4.573168, 3300.717, 709.009, 4.647874, 3294.821, 712.2181, 7.716626, 5496.501, 720.7716, 4.578667, 3299.866, 706.8384, 4.659822, 3293.837, 710.3934, 7.735941, 5493.259, 100.0, 99.85177, 99.94162, 99.99453, 99.81506, 99.87604
58872.331040000005, 60.025466709994035, 60.02566255698587, 60.022018624764975, 28.127122775076703, 28.129583843531595, 28.104680064191836, 0.9999753313124237, 0.9999868935421831, 0.9999752770154885, 7935.275588949107, 7896.68998572803, 7917.679546175558, 177.1744005922924, 41.5080564039954, 57.76422433148082, 7933.544229259339, 7907.372206649836, 7919.864710730998, 283.83952982737793, 282.5013528639546, 283.50150431884805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 727.9791, 4.531228, 3298.668, 701.6743, 4.686371, 3288.203, 717.9641, 7.660483, 5499.897, 714.6159, 4.616542, 3298.884, 713.1522, 4.625123, 3298.102, 717.1927, 7.668187, 5499.46, 99.9562, 99.64443, 99.99673, 99.96665, 99.94107, 99.99622
58874.62028, 60.02269413762082, 60.02132941277049, 60.02423799737949, 28.091749308870153, 28.090405550460357, 28.116733385188553, 0.9999727620001293, 0.9999849394112847, 0.9999751085530596, 7933.471682226273, 7900.412761602762, 7916.682665857165, 177.69549083183128, 37.901621327354405, 53.598620140035564, 7928.592789248527, 7900.8596031535535, 7918.337119684278, 284.0250175095304, 282.618968927955, 283.4656084584891, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.6506, 4.573525, 3300.439, 707.9584, 4.653584, 3295.217, 711.5581, 7.727854, 5494.861, 720.8493, 4.578299, 3300.53, 706.8384, 4.659822, 3293.778, 710.6121, 7.73173, 5494.957, 100.0, 99.84346, 99.90696, 100.0, 99.80857, 99.90271
58876.92572000001, 60.018767632265444, 60.021798599796746, 60.01992095687371, 28.101259948972544, 28.105995528511432, 28.115487381438363, 0.9999695973932048, 0.9999881158402067, 0.9999744941816676, 7928.949666260443, 7901.179866258408, 7918.775784271491, 169.67191829450712, 39.655561259410774, 59.576246150893894, 7928.61750301612, 7898.557360209915, 7924.047895662044, 284.0059583938843, 282.560824403813, 283.40170691278325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.552, 4.573703, 3300.937, 707.8806, 4.654137, 3295.276, 711.7328, 7.716994, 5494.607, 720.9658, 4.578115, 3300.592, 713.1522, 4.625123, 3298.267, 710.9501, 7.729166, 5494.707, 100.0, 99.84357, 99.93872, 100.0, 99.94607, 99.89916
58879.290160000004, 60.02002601869207, 60.02143176173899, 60.018338977931414, 28.115422724218465, 28.11469176849696, 28.127881053544392, 0.9999759285040196, 0.9999886238418197, 0.9999766981400012, 7933.21736396039, 7896.619695797156, 7918.936247945024, 178.04690525144406, 33.19150237752501, 57.4834880680005, 7933.958133725188, 7909.062735435993, 7927.398641347579, 284.00684226887194, 282.4953819505095, 283.3778899070271, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 715.4207, 4.612074, 3299.525, 714.262, 4.618955, 3299.12, 706.1422, 7.780683, 5487.499, 727.0438, 4.534723, 3298.813, 719.5804, 4.58878, 3300.241, 706.2183, 7.768903, 5489.811, 99.97755, 99.97193, 99.73297, 99.96262, 100.0, 99.79581
58881.67816, 60.02142567775544, 60.02146189360588, 60.01792955534108, 28.11362377401731, 28.13724754214732, 28.131171614303152, 0.9999758416499122, 0.9999893160847835, 0.9999740844153301, 7933.554659525045, 7906.455032148683, 7923.8656799506825, 175.85417154349443, 36.73540103860978, 57.60780945784808, 7939.9446733392115, 7906.512633787749, 7920.856650035955, 283.8973564304354, 282.5373887495465, 283.5773780825949, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.6506, 4.573525, 3300.884, 707.9389, 4.652847, 3295.365, 711.2281, 7.726197, 5495.847, 720.9075, 4.578483, 3300.645, 713.1904, 4.625671, 3297.993, 711.1489, 7.726419, 5495.668, 100.0, 99.85685, 99.89815, 100.0, 99.93779, 99.90399
58883.976720000006, 60.022979550656736, 60.02328209956086, 60.02341742952174, 28.105239427173082, 28.11198579571098, 28.111439511395112, 0.9999773324225484, 0.9999894537592449, 0.9999749323017725, 7933.2195265926875, 7906.513762736942, 7932.415246090722, 172.90620157611067, 40.19262557520506, 54.412098180111116, 7935.273570125223, 7907.099849213136, 7926.1686325044, 283.8618858664371, 282.5663862967337, 283.44625706377417, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 722.6758, 4.564959, 3300.575, 716.6161, 4.604772, 3300.029, 714.9164, 7.684229, 5499.193, 715.9558, 4.608268, 3298.921, 707.1246, 4.659457, 3293.999, 717.1927, 7.66837, 5499.58, 100.0, 99.9982, 99.98134, 99.97892, 99.81675, 99.99086
58886.29316000001, 60.01805186536506, 60.02017399035238, 60.02067002047701, 28.109073818601335, 28.120752864275893, 28.12895345717014, 0.9999752468940356, 0.9999883455183225, 0.9999785811057139, 7930.7704471580655, 7898.683268570509, 7920.428832754056, 173.51291583588431, 39.07928591980999, 58.19465891266964, 7935.031039545604, 7908.312769626666, 7924.181723431208, 283.91019619606715, 282.56007816565267, 283.49396891965506, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 723.9769, 4.561389, 3300.754, 715.2347, 4.612508, 3298.839, 711.6746, 7.721043, 5495.688, 720.8104, 4.578299, 3299.925, 713.114, 4.626036, 3298.152, 711.129, 7.728983, 5494.757, 100.0, 99.96357, 99.91436, 99.99633, 99.96091, 99.90328
58888.626240000005, 60.022797636865825, 60.02255566647241, 60.01916516837945, 28.116767910378115, 28.114058241734934, 28.12417811146522, 0.999974332471928, 0.9999866767219265, 0.9999756908073811, 7933.498784235306, 7903.696811953978, 7923.605085840192, 175.57992677631546, 41.02410717117903, 60.37784717015984, 7934.269186097772, 7899.183679307946, 7925.157364921205, 284.06274595344394, 282.60577680834695, 283.4484769636584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.8083, 4.572811, 3300.717, 714.1841, 4.618771, 3298.509, 711.2087, 7.713864, 5493.829, 720.9464, 4.578667, 3299.822, 706.7621, 4.659639, 3293.781, 711.2682, 7.725687, 5494.718, 100.0, 99.97395, 99.93403, 100.0, 99.81015, 99.93027
58890.92944000001, 60.02325444530068, 60.021760861912256, 60.02134621009618, 28.049970437419326, 28.055679700510414, 28.067039100345124, 0.9999706176315196, 0.9999843311884262, 0.9999798780444126, 7915.493884353049, 7891.844301496662, 7918.139614345208, 176.23281730420194, 42.47017668089984, 56.986692493706414, 7923.05431538694, 7898.616714255099, 7916.895465750217, 283.9943760932924, 282.5578890540069, 283.4617325119487, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 715.3221, 4.612252, 3299.42, 707.8222, 4.653953, 3295.105, 706.1034, 7.77332, 5488.979, 727.238, 4.536562, 3298.915, 700.6201, 4.691234, 3286.989, 705.4032, 7.779341, 5486.925, 99.98554, 99.84011, 99.77308, 99.96075, 99.60272, 99.77629
58893.32996, 60.022529885816915, 60.02189836408137, 60.02411197295635, 28.100880739470266, 28.107283790094918, 28.114343094420622, 0.9999693709970039, 0.9999871669516267, 0.9999785264230686, 7936.335973241638, 7897.842741364949, 7913.8868590087195, 172.85350018453437, 37.357450219971724, 61.3139481413109, 7934.801984098672, 7907.6299952778745, 7917.193664424588, 283.8915189827331, 282.5152006195157, 283.5221840590383, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.6703, 4.572989, 3299.999, 714.2425, 4.618218, 3298.846, 711.034, 7.720123, 5495.491, 720.9658, 4.578483, 3300.3, 706.8766, 4.659457, 3293.506, 710.9501, 7.728617, 5494.856, 100.0, 99.98061, 99.91662, 100.0, 99.81024, 99.9078
58895.678960000005, 60.02655132564376, 60.024073008248635, 60.02219799834784, 28.110807827600667, 28.105924026057135, 28.110476725639085, 0.9999754223368396, 0.9999846586196194, 0.9999751891262102, 7933.96910832426, 7903.746197727027, 7911.805773404766, 174.43307631967537, 43.55840858594729, 58.697192128310235, 7929.488246780667, 7905.763060090661, 7924.388490949223, 283.97763274321005, 282.5140099891489, 283.3778420513178, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.7294, 4.572989, 3300.506, 707.9389, 4.654137, 3294.993, 711.6163, 7.7227, 5495.521, 720.694, 4.578115, 3300.386, 707.7922, 4.654526, 3295.208, 712.6996, 7.707008, 5497.887, 100.0, 99.842, 99.91715, 100.0, 99.84883, 99.95299
58898.01008000001, 60.03218860323381, 60.030392774609744, 60.02936192968188, 28.088488283901793, 28.096794282251853, 28.079417881948284, 0.999975029729126, 0.9999873052448786, 0.999973377614646, 7935.134446699891, 7909.348842313738, 7916.928035923572, 177.51512075096616, 38.8126492982731, 55.94617510556327, 7938.267679234432, 7907.446006868011, 7917.388772867493, 283.9163434297651, 282.5441656106703, 283.5524698778484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 727.9199, 4.53105, 3298.906, 701.9661, 4.684897, 3289.629, 716.7799, 7.678891, 5498.894, 717.587, 4.598524, 3300.016, 709.1274, 4.649778, 3294.583, 711.4869, 7.72294, 5495.74, 99.96546, 99.68127, 99.97849, 100.0, 99.85072, 99.92114
58900.35660000001, 60.03022045710902, 60.033013061530134, 60.0261936254595, 28.09812857905588, 28.100313462726895, 28.11537916617229, 0.9999747020686124, 0.9999880813595585, 0.9999750036634059, 7940.800451500461, 7901.349923662149, 7912.039549218918, 175.01842048029312, 38.39467860723562, 60.743513701141865, 7942.616926150732, 7898.197319746792, 7921.9357945598895, 284.10275919942944, 282.57943314388467, 283.44531451201857, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.6309, 4.573703, 3300.923, 707.9973, 4.653769, 3294.823, 712.2181, 7.71681, 5495.866, 720.9075, 4.577931, 3300.362, 713.1522, 4.625123, 3298.267, 711.2483, 7.72532, 5495.871, 100.0, 99.84343, 99.94552, 100.0, 99.95262, 99.92352
58902.660240000005, 60.034948469303494, 60.031888299562475, 60.03196551117878, 28.114274594565856, 28.11750475828243, 28.094472458411055, 0.999974878431231, 0.9999870803772131, 0.9999754841658, 7922.325610878122, 7891.552690531716, 7915.519942024351, 175.54110154884484, 38.16582014292908, 56.10060803532042, 7930.529695362919, 7903.513829810614, 7909.989885707983, 283.96035511382075, 282.6543619526171, 283.57379544256275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 717.1951, 4.605471, 3299.973, 714.2425, 4.619139, 3298.847, 705.5987, 7.776449, 5488.771, 727.2186, 4.538033, 3298.75, 719.4278, 4.586954, 3300.216, 704.9658, 7.78337, 5487.998, 99.99777, 99.97719, 99.78427, 99.97122, 100.0, 99.78037
58904.975600000005, 60.033072754592396, 60.03120830100269, 60.03215289616863, 28.129387417950152, 28.12087670936768, 28.118642406338324, 0.999975700038633, 0.9999863273661228, 0.9999724608668487, 7926.736375972105, 7900.453067790189, 7922.571534579633, 172.34160283272467, 37.80903544837827, 54.826845382095144, 7933.614081546025, 7910.250128135205, 7921.012754129731, 283.7774631132895, 282.5537235185449, 283.4509607922899, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.6506, 4.571918, 3300.324, 707.9389, 4.654505, 3294.66, 712.024, 7.725829, 5495.284, 720.8687, 4.578483, 3300.26, 713.095, 4.624575, 3298.156, 711.0097, 7.733561, 5495.002, 100.0, 99.85203, 99.91285, 100.0, 99.94271, 99.87638
58907.31740000001, 60.03318237439408, 60.033209984611084, 60.0324960335228, 28.127405747201554, 28.10483510812163, 28.116217235307307, 0.9999742032249056, 0.9999889686279586, 0.9999834184157756, 7934.889784854337, 7906.486374162672, 7918.208968178831, 173.5221319393686, 33.48618188703176, 60.14625314757916, 7935.909978243168, 7900.017245917592, 7920.193790362696, 283.92315277522493, 282.5149009623157, 283.37729807066165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.69, 4.572454, 3300.263, 714.2231, 4.619139, 3299.021, 711.3834, 7.7227, 5495.753, 720.9075, 4.578667, 3300.202, 713.2285, 4.62494, 3298.103, 710.8307, 7.729166, 5493.621, 100.0, 99.96688, 99.92139, 100.0, 99.94111, 99.89824
58909.61912, 60.02783171974498, 60.033022109424394, 60.03292478233285, 28.104108235378806, 28.133297705498297, 28.104194264943903, 0.9999741500112449, 0.9999875613233342, 0.9999713061494081, 7936.246487437542, 7910.101001044666, 7918.424142800717, 174.73480231425333, 39.02607761387344, 57.3217300005017, 7938.407965964997, 7907.676482284679, 7916.816482262101, 283.8484985196274, 282.5256197629672, 283.4124091334356, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 728.0579, 4.530514, 3298.625, 720.4294, 4.581379, 3300.26, 717.9835, 7.660299, 5499.943, 714.5965, 4.615071, 3298.827, 706.8384, 4.659639, 3293.454, 717.1927, 7.668004, 5499.487, 99.96807, 100.0, 99.99979, 99.96306, 99.8169, 99.98927
58911.90412000001, 60.02510504206335, 60.0260866586471, 60.02870080940211, 28.113615386236603, 28.125116554654525, 28.103983799433944, 0.9999752644692286, 0.9999916039801675, 0.9999738381870885, 7932.608094931008, 7909.285921935232, 7923.927715419883, 176.61404276201847, 37.121187916498, 54.94997658985358, 7932.7948792120515, 7899.894211809798, 7919.890390466953, 283.97883940159124, 282.57419246587557, 283.4565948480866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.8083, 4.572632, 3300.664, 714.3398, 4.618402, 3299.179, 711.7134, 7.721411, 5495.412, 720.8881, 4.578115, 3300.423, 711.6071, 4.635715, 3296.804, 710.8904, 7.729166, 5495.189, 100.0, 99.95698, 99.92218, 100.0, 99.91128, 99.91113
58914.275400000006, 60.029251941042304, 60.02542319218853, 60.02823998836038, 28.07456509180259, 28.072109200478312, 28.073976288238505, 0.9999724708542692, 0.9999862527804948, 0.9999751330488281, 7917.588843240882, 7892.090276138177, 7911.785680821408, 169.29924028601408, 42.751216815410544, 60.94807463672737, 7923.340502180013, 7891.2958503318705, 7912.917998066572, 283.86569053472516, 282.5683369986059, 283.3552106451905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.5717, 4.573703, 3300.263, 714.1063, 4.620797, 3298.767, 710.9564, 7.737794, 5493.389, 723.6068, 4.556603, 3300.305, 702.7755, 4.681007, 3288.77, 704.7272, 7.789962, 5487.465, 100.0, 99.95202, 99.8784, 100.0, 99.66291, 99.72913
58916.572400000005, 60.027828097434195, 60.0226649494777, 60.024059611282816, 28.097343508314893, 28.11322918784126, 28.10070439636026, 0.9999709449928215, 0.9999904304962952, 0.9999718366258196, 7936.85928467856, 7897.8926079103185, 7917.637028903253, 170.1602051635732, 37.71476284201526, 55.133576277505654, 7937.322775913736, 7896.495315601832, 7913.034823368336, 284.1490620578991, 282.4337059487065, 283.6499786877233, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 717.6091, 4.597083, 3300.09, 711.0518, 4.634243, 3298.019, 710.6652, 7.732456, 5494.647, 721.2765, 4.576644, 3300.472, 706.8575, 4.659457, 3293.507, 711.288, 7.727701, 5495.121, 100.0, 99.93856, 99.89072, 100.0, 99.82006, 99.90038
58919.038120000005, 60.02560391527776, 60.02210466722618, 60.02144032228629, 28.097539044202954, 28.10749679151471, 28.1119547551261, 0.9999777250418096, 0.9999886025030913, 0.9999775759600192, 7930.916109395775, 7894.630270873223, 7915.523616636443, 177.89520128019774, 40.715246319758535, 56.42806405801639, 7937.164581827571, 7905.948193172856, 7920.315279892038, 283.99747037432587, 282.53504615058677, 283.60552822907005, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.7886, 4.57406, 3300.923, 707.9778, 4.653953, 3294.717, 711.8687, 7.729695, 5495.773, 721.0823, 4.576828, 3300.264, 706.8194, 4.659822, 3293.832, 711.3079, 7.72587, 5494.375, 100.0, 99.83852, 99.89433, 100.0, 99.8217, 99.86685
58921.38072000001, 60.02395226617119, 60.026950372079355, 60.027743440850145, 28.108574895089852, 28.095472181721487, 28.102193367170663, 0.9999767148998041, 0.9999828162636809, 0.9999758555859803, 7936.696523945088, 7902.470528698384, 7923.750069739321, 178.48065504891701, 43.974882673645936, 57.658036282743524, 7937.387616110535, 7900.182312947839, 7926.092504861829, 284.0657433050846, 282.5047666096911, 283.4955407452947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 728.0579, 4.530693, 3298.218, 701.6159, 4.687108, 3288.485, 717.9446, 7.660483, 5500.006, 714.5965, 4.61691, 3299.054, 713.095, 4.625854, 3298.702, 717.1729, 7.668553, 5499.755, 99.95981, 99.63934, 99.99458, 99.96661, 99.94418, 99.98876
58923.75664000001, 60.023964621840605, 60.02461694289673, 60.02216918350879, 28.116721786686853, 28.10085432386783, 28.112700570435436, 0.9999769086640525, 0.9999882233568028, 0.999974419995954, 7927.021946636532, 7900.163764888131, 7919.3841378839315, 174.99501128370594, 38.54457702587524, 56.232326555447116, 7927.31997857478, 7909.155892904738, 7923.17982251893, 284.06669427274284, 282.5367934311105, 283.4304224243074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.69, 4.573882, 3300.439, 707.9389, 4.653216, 3294.771, 711.7717, 7.720675, 5496.284, 720.8493, 4.577012, 3300.206, 706.8003, 4.659091, 3293.943, 710.97, 7.729715, 5494.736, 100.0, 99.83492, 99.92131, 100.0, 99.80846, 99.90289
58926.05960000001, 60.016839369030585, 60.01573321453774, 60.01912932641122, 28.083584889866234, 28.09369930723155, 28.107816223024685, 0.9999737843470389, 0.999986547721625, 0.999975505984464, 7930.139957380653, 7896.0926691072855, 7922.278162644378, 177.12339410771756, 35.91378596764798, 60.302590836820286, 7930.428137690363, 7903.560548747463, 7917.633415599248, 283.93740094380684, 282.54626754377324, 283.5791429525239, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.6111, 4.573703, 3300.593, 707.9973, 4.653769, 3294.775, 711.8881, 7.720123, 5495.903, 720.9075, 4.577012, 3300.142, 713.3239, 4.623845, 3298.727, 709.5385, 7.747295, 5492.114, 100.0, 99.83837, 99.91179, 99.99277, 99.95382, 99.85522
58928.369280000006, 60.01596640108487, 60.01478288444374, 60.018335688007674, 28.110396289243194, 28.096853922803252, 28.108679104938368, 0.9999752717829147, 0.9999881483380361, 0.9999762710138951, 7938.302048452655, 7908.446328073756, 7921.485261076043, 178.70922003595558, 38.15521813652322, 55.67986809402919, 7934.464597062231, 7904.9356128808195, 7919.955626534049, 283.85809687048834, 282.5511854269407, 283.53079498399137, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 715.3221, 4.612431, 3299.349, 714.476, 4.618771, 3299.349, 705.8122, 7.770559, 5489.371, 724.966, 4.550903, 3300.091, 716.1851, 4.608322, 3299.084, 708.7432, 7.748027, 5493.473, 99.96768, 99.97887, 99.79853, 100.0, 99.97011, 99.87993
58930.648080000006, 60.01868553228018, 60.01915075364482, 60.02017447833361, 28.11113097445667, 28.127812674070118, 28.119457358348868, 0.9999750333414418, 0.99998679200776, 0.9999785679360025, 7936.558011773452, 7909.933675374384, 7920.083833635069, 176.06909692191698, 39.50151655378659, 56.46642453988807, 7937.680351091767, 7900.686865325292, 7909.968442154925, 283.96763633290516, 282.6211784202277, 283.5129783929412, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.69, 4.572811, 3300.272, 707.9195, 4.654321, 3294.882, 711.0728, 7.72767, 5495.404, 720.9075, 4.578483, 3300.417, 713.1904, 4.624393, 3298.105, 710.9103, 7.732646, 5494.798, 100.0, 99.85698, 99.9406, 100.0, 99.94602, 99.88914
58932.988040000004, 60.020057524367665, 60.01553143952581, 60.0185200443163, 28.111273594892626, 28.08848990725551, 28.09965358483269, 0.9999721656293689, 0.9999870148765704, 0.9999737265679197, 7935.509612220561, 7900.588895377245, 7918.180012967093, 175.86868672263745, 39.482733760439665, 58.730079548725826, 7927.915274848646, 7910.812590218707, 7917.747364216678, 284.06143369568974, 282.5927096129113, 283.50315017564685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 725.0021, 4.551038, 3299.957, 703.9116, 4.679003, 3289.688, 717.1682, 7.668582, 5499.996, 714.5189, 4.616358, 3299.276, 706.8957, 4.659639, 3293.781, 717.153, 7.668553, 5499.579, 99.9973, 99.7062, 100.0, 99.97177, 99.82665, 99.99296
58935.27560000001, 60.020744570194545, 60.02320824861094, 60.02422876101931, 28.107609124560923, 28.08712924927764, 28.11639121545248, 0.9999735957289871, 0.9999857404226655, 0.9999750013689733, 7936.592318078168, 7904.040157850526, 7923.782651933453, 176.30467280210723, 43.69758901973228, 56.392280718588836, 7936.67745612675, 7900.43626871145, 7918.190780915741, 283.885158362101, 282.4239015625229, 283.450193177711, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.6111, 4.572989, 3300.826, 707.9778, 4.653769, 3294.938, 710.8981, 7.727486, 5495.39, 720.9464, 4.577379, 3300.302, 713.2094, 4.625123, 3298.698, 710.4133, 7.733195, 5493.029, 100.0, 99.8452, 99.91534, 100.0, 99.95913, 99.89066
58937.650400000006, 60.021216244992225, 60.017644956281835, 60.01680127933162, 28.119766177520155, 28.109319782255856, 28.1165330062884, 0.9999760894767579, 0.9999866165056968, 0.9999757861154028, 7933.860108230538, 7895.920205133691, 7918.280636853113, 175.83945876166354, 40.85678808800867, 57.85562024237561, 7931.013497173192, 7897.772485143319, 7917.972487160517, 284.07322959653726, 282.53658219858283, 283.49240515895025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.8478, 4.574595, 3301.042, 707.9973, 4.653584, 3294.711, 712.024, 7.717914, 5495.818, 720.9269, 4.576644, 3300.211, 713.2476, 4.62494, 3298.207, 710.9898, 7.72587, 5495.159, 100.0, 99.85364, 99.90847, 100.0, 99.95108, 99.91058
58939.98032, 60.02097700741963, 60.02182998572463, 60.02306123246351, 28.0914562862182, 28.085183227661084, 28.09565921020258, 0.9999757208368468, 0.9999905441507313, 0.9999748825617238, 7932.99561673614, 7902.34144383108, 7914.177747138135, 174.31557932065817, 33.94505310468185, 59.286359848716074, 7939.616162104598, 7899.475149238627, 7926.177883080802, 284.1495245147384, 282.5553234583747, 283.4256720214694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 715.4601, 4.612252, 3299.353, 714.3593, 4.619508, 3298.674, 705.2104, 7.78418, 5486.034, 727.0244, 4.536746, 3298.34, 719.4659, 4.587137, 3300.109, 704.7272, 7.793075, 5485.938, 99.98913, 99.95841, 99.74248, 99.9483, 100.0, 99.71122
58942.300160000006, 60.024587677648725, 60.026847763354596, 60.02279739257274, 28.11297624588729, 28.11865978302805, 28.116042228559053, 0.9999753522747117, 0.9999916445990414, 0.9999705205958919, 7941.439045081283, 7907.120244304737, 7924.4050674296805, 174.81844474198533, 38.487768090380996, 57.96827001827751, 7942.985849966149, 7903.321048610161, 7918.653224058817, 283.92802867169183, 282.6260317311611, 283.4485000780613, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.7689, 4.573346, 3300.593, 707.9584, 4.654689, 3294.601, 711.694, 7.724357, 5496.13, 720.8104, 4.578483, 3299.758, 713.1713, 4.625306, 3298.051, 711.3079, 7.72532, 5493.881, 100.0, 99.85022, 99.92824, 100.0, 99.94767, 99.88734
58944.63236, 60.02587464819326, 60.02541099759985, 60.02317234383775, 28.12290204488595, 28.12468527776741, 28.11826029132973, 0.9999749973817529, 0.9999886329329757, 0.9999762237083004, 7938.687300522888, 7906.640090014199, 7928.947501717037, 174.51310981438382, 38.64462094898022, 54.24919350669052, 7929.609335282132, 7903.873392204251, 7923.515636509914, 284.07313663724585, 282.5880171120384, 283.4668911770027, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.69, 4.572811, 3300.602, 714.1841, 4.618402, 3298.568, 712.0822, 7.718098, 5496.131, 719.8201, 4.588227, 3300.352, 710.6534, 4.643021, 3295.79, 714.9064, 7.691077, 5499.068, 100.0, 99.98577, 99.92826, 99.99973, 99.87901, 99.97681
58946.97924000001, 60.028987567792406, 60.0255337262526, 60.01943143578749, 28.09923691150404, 28.101222660596427, 28.11459522110437, 0.9999736088712006, 0.999987186491766, 0.9999753123425763, 7938.776925197813, 7904.492886067768, 7916.208240885865, 176.0526704636154, 32.93350463901561, 62.856532110332395, 7942.972160032479, 7902.259522610565, 7920.01883249605, 283.9925605108461, 282.63541731601674, 283.52005817965994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 727.3481, 4.539259, 3299.352, 718.4255, 4.597773, 3300.09, 714.8387, 7.695825, 5497.193, 719.9755, 4.584182, 3300.175, 713.1331, 4.625488, 3298.101, 710.5922, 7.727884, 5494.641, 99.96101, 100.0, 99.95153, 100.0, 99.94106, 99.89936
58949.34968000001, 60.02702335534233, 60.02643160018125, 60.02587600198176, 28.10566992087934, 28.13102275417171, 28.121141184891208, 0.9999763113637263, 0.9999885465623233, 0.9999758224519438, 7934.630722404639, 7907.341547213376, 7923.096565066735, 173.43500165628325, 36.810986968989255, 55.936595990302976, 7937.792123933317, 7897.299312002919, 7923.783785870738, 284.0333457564753, 282.52697955907144, 283.4850064707793, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.5914, 4.573882, 3300.435, 714.1453, 4.619324, 3299.017, 711.5581, 7.723068, 5495.451, 720.8299, 4.577931, 3300.26, 713.114, 4.624758, 3298.154, 710.5922, 7.730448, 5494.817, 100.0, 99.9652, 99.91285, 100.0, 99.94266, 99.90436
58951.7176, 60.0206449284948, 60.02361249337338, 60.02613607548711, 28.080457319851604, 28.09946629657566, 28.081564837434946, 0.9999749155269131, 0.9999848543756057, 0.9999725059600015, 7925.292123094991, 7889.031540863284, 7903.068520558018, 176.18680506197757, 39.37394162961982, 58.28296957321754, 7927.224320274815, 7903.261376009884, 7911.557551744747, 284.02717093662227, 282.6784481106494, 283.5426824823851, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 715.401, 4.612252, 3299.301, 707.9973, 4.653584, 3294.662, 705.5016, 7.775713, 5485.538, 727.2574, 4.536378, 3298.911, 719.4468, 4.586771, 3300.543, 704.3694, 7.78575, 5485.524, 99.99233, 99.84695, 99.73566, 99.96886, 100.0, 99.72159
58954.054280000004, 60.02726635316919, 60.02716505533107, 60.02711627453633, 28.105597328066885, 28.11431983978808, 28.11954368275412, 0.9999729054038323, 0.9999907977838176, 0.99997496918619, 7935.358304478306, 7899.135618856821, 7916.915971875379, 174.26343611222592, 36.02265736046593, 55.51810635716038, 7941.625875283499, 7911.938753300416, 7922.610026308733, 283.95152950368646, 282.5654990297167, 283.58926645312994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.6506, 4.572632, 3300.501, 714.1258, 4.619139, 3298.732, 711.6357, 7.733376, 5496.674, 721.024, 4.577747, 3299.924, 713.1522, 4.624575, 3298.371, 711.0495, 7.72294, 5495.386, 100.0, 99.97884, 99.8955, 99.99628, 99.94107, 99.91471
58956.39392, 60.03251609671382, 60.03014646534693, 60.02750090985744, 28.11186408207377, 28.097855454662444, 28.101521292330933, 0.9999736156906139, 0.9999856337001332, 0.9999741451908607, 7928.224019784153, 7898.0522979806165, 7913.624983444957, 177.57165210712628, 35.70727629572457, 57.14189928616804, 7930.666648628197, 7906.177085137445, 7923.437513552039, 284.0209401765489, 282.5740112308988, 283.51596026428365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.6309, 4.574239, 3300.822, 708.0167, 4.653769, 3295.444, 711.7328, 7.720307, 5496.718, 721.0046, 4.576828, 3299.966, 713.2285, 4.624758, 3298.534, 710.8109, 7.724588, 5495.521, 100.0, 99.86054, 99.95132, 100.0, 99.95416, 99.91044
58958.73064, 60.0242826122333, 60.027656222642605, 60.026176803084766, 28.078661112690288, 28.10334557737585, 28.09063371065552, 0.9999707132128761, 0.999986809986632, 0.9999748136087119, 7937.962215467819, 7904.643553253063, 7919.673500202836, 176.61829368091918, 37.04477894385582, 59.275327650897, 7931.589681589345, 7900.78810728582, 7911.948470279639, 284.0789152633445, 282.6779514667758, 283.61101051957303, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 720.0, 728.1171, 4.530336, 3298.117, 701.6353, 4.687292, 3288.879, 717.9835, 7.660115, 5499.933, 714.7324, 4.612681, 3299.885, 708.517, 4.647769, 3296.393, 714.131, 7.698219, 5496.681, 99.94155, 99.6496, 99.99858, 99.98071, 99.88928, 99.94823
