TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
59107.680720000004, 60.021073889666084, 60.018812706201444, 60.019213828125686, 30.61530019944703, 30.636871066110604, 30.624805206535687, 0.9999703323438925, 0.9999817008364583, 0.9999703354732894, 8656.810881332141, 8616.304103549726, 8634.347770124705, 205.3028259913326, 50.7872776619015, 65.53811233557826, 8657.779476998827, 8620.986052771495, 8642.931329203142, 284.0519098001105, 282.83069760277033, 283.57284201482173, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.7831, 4.579057, 3300.604, 710.9545, 4.637743, 3297.094, 711.2087, 4.632481, 3297.859, 726.8496, 7.562402, 5497.772, 707.0292, 7.763735, 5489.529, 730.7518, 7.518395, 5494.024, 100.0, 99.91054, 99.94392, 99.95809, 99.80744, 99.88992
59110.0906, 60.013656883153644, 60.018530358483936, 60.0220009700308, 30.621884148576203, 30.651045863535597, 30.630943064717297, 0.9999668065423722, 0.9999873477927814, 0.9999676894749627, 8646.32353408459, 8619.572174445408, 8630.949184665944, 197.01279710015694, 45.46384907645006, 66.18960577525559, 8650.063425158769, 8617.238014087829, 8638.754247369656, 284.13294215247754, 282.7041921366173, 283.53976314969884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 726.7173, 4.537117, 3298.961, 704.5148, 4.672188, 3291.94, 718.6823, 4.592906, 3300.533, 733.2189, 7.487753, 5490.232, 713.4764, 7.705112, 5497.548, 737.074, 7.439287, 5483.328, 99.96712, 99.74077, 100.0, 99.82204, 99.93849, 99.69547
59112.45496, 60.01845402343405, 60.02055829881488, 60.01913029709064, 30.637571598503936, 30.625598040405187, 30.619289111432945, 0.9999646290686539, 0.9999798412692086, 0.999967988381662, 8658.239085654403, 8616.319284368563, 8642.050059973148, 197.53619012699755, 51.12140919175772, 69.67944456588884, 8656.240705866552, 8628.09332547068, 8647.43580543081, 284.2983371228439, 282.6870899994479, 283.7561051640387, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.7634, 4.578879, 3300.279, 710.974, 4.637375, 3297.428, 712.1793, 4.630641, 3298.243, 727.0049, 7.562034, 5497.995, 706.991, 7.764101, 5489.348, 730.7717, 7.518395, 5493.963, 100.0, 99.90215, 99.93023, 99.96214, 99.81847, 99.88884
59114.82808000001, 60.016909878637534, 60.01571746061453, 60.01851832154977, 30.665830697268028, 30.653280333075728, 30.66819425798067, 0.9999666227900564, 0.999984513414883, 0.999969751326799, 8662.74880725541, 8628.54612519665, 8650.347868858435, 199.52494860842398, 45.706968558725976, 71.03203559091753, 8665.694667804144, 8630.654257612488, 8637.442342362072, 284.1678343009639, 282.7435508012771, 283.6169885115008, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.6846, 4.579593, 3300.451, 710.9156, 4.637559, 3296.924, 718.5464, 4.59585, 3300.535, 727.0244, 7.562034, 5497.937, 713.2476, 7.703651, 5497.435, 730.7518, 7.517846, 5494.082, 100.0, 99.92756, 99.99965, 99.96109, 99.94189, 99.88687
59117.170280000006, 60.014244557297346, 60.01248946426621, 60.014116114491316, 30.6608713469778, 30.665455401425962, 30.65039870652734, 0.9999673360732293, 0.9999839406131846, 0.999965957263062, 8652.257002114793, 8626.018247299697, 8646.424653158403, 195.03698867952107, 50.299552656770175, 73.41971424799078, 8666.165692966142, 8620.544583021889, 8642.684597921227, 284.3256128037394, 282.8232416462972, 283.6334500354893, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 714.3561, 4.617606, 3299.474, 717.3554, 4.600351, 3300.314, 724.7582, 4.552409, 3299.553, 720.7716, 7.631902, 5500.345, 718.8937, 7.655255, 5500.092, 726.0995, 7.566372, 5497.559, 99.98266, 100.0, 99.98505, 100.0, 99.99826, 99.95742
59119.482280000004, 60.01507760879911, 60.01507621006879, 60.01124516128384, 30.64125654765101, 30.632266848957276, 30.6534746806558, 0.999965801334535, 0.9999822225905152, 0.9999677110342836, 8656.514340462962, 8632.910654441883, 8642.455336120816, 197.10653042835338, 48.028227250713826, 70.96897952869358, 8662.359390669082, 8628.138030910628, 8648.981716173108, 284.18395585148227, 282.7099556329367, 283.6368262497257, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.7634, 4.578701, 3300.398, 710.8572, 4.637375, 3297.039, 719.9052, 4.582229, 3300.612, 724.2087, 7.593475, 5499.639, 717.2914, 7.662743, 5499.976, 725.4037, 7.580289, 5499.365, 100.0, 99.90888, 99.99755, 99.99203, 99.99816, 99.98346
59121.78416, 60.01540670476046, 60.01498192428469, 60.013945001411216, 30.64540812913564, 30.633570590923384, 30.634559095596714, 0.999968468050037, 0.9999825694004889, 0.9999667352610607, 8658.812500654132, 8627.644349844735, 8641.190172198729, 196.80272152191708, 49.57830260367018, 68.50662301281727, 8659.649458144457, 8624.15164809613, 8636.973299059233, 284.1851899233728, 282.83540651066994, 283.711575834745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.6111, 4.572097, 3300.591, 708.6393, 4.650084, 3294.442, 728.7764, 4.525535, 3297.857, 715.7422, 7.693129, 5498.222, 725.7415, 7.576543, 5498.683, 718.2664, 7.657749, 5499.784, 100.0, 99.84179, 99.93365, 99.96441, 99.97465, 99.99989
59124.13076000001, 60.015268166065546, 60.01450274414861, 60.013816506183346, 30.643702727399415, 30.64960983964989, 30.64410805637933, 0.9999677916596551, 0.9999817558836, 0.9999642219472323, 8663.244896709493, 8631.678173877273, 8643.617604453751, 200.5512452174521, 48.075951847578835, 67.70677731064643, 8665.2363338027, 8628.932266584528, 8645.454504894531, 284.10251418696083, 282.85539060314125, 283.80866757518527, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 723.0504, 4.567814, 3300.799, 710.2152, 4.639033, 3297.207, 724.6611, 4.553882, 3300.229, 720.7328, 7.631535, 5500.281, 719.6948, 7.642471, 5500.215, 724.4892, 7.590727, 5499.522, 100.0, 99.90573, 99.99038, 100.0, 100.0, 99.99002
59126.470400000006, 60.01453933706748, 60.019735550749914, 60.012746610174865, 30.641371861351942, 30.65697247852507, 30.6531887334176, 0.9999693607773517, 0.99998316213487, 0.9999675299544183, 8664.945240263745, 8622.312007487188, 8649.447696373247, 202.274956454291, 43.80305096273389, 72.40770605355328, 8665.83329488631, 8630.45887495474, 8643.34858772647, 284.2153783160973, 282.8064876359896, 283.7222323842077, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.6846, 4.579414, 3300.551, 710.9351, 4.637375, 3297.094, 724.8746, 4.552041, 3300.228, 720.694, 7.631902, 5500.502, 719.6758, 7.642107, 5500.335, 718.2266, 7.657932, 5500.139, 100.0, 99.914, 100.0, 100.0, 100.0, 99.99354
59128.92584, 60.01778624290681, 60.017126742053485, 60.01630886955639, 30.647062755055096, 30.64688937886141, 30.63247158178965, 0.9999696463358595, 0.9999896736885383, 0.999967104648268, 8660.784754788918, 8623.539388597075, 8640.07434465791, 196.03651746745982, 44.11560798392088, 70.05682830038495, 8666.124083016992, 8626.000711759794, 8637.302521166523, 284.36421773402526, 282.9101367659425, 283.7400612455912, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 714.3759, 4.617785, 3299.039, 717.1803, 4.600535, 3300.543, 718.624, 4.592537, 3300.247, 727.0049, 7.562218, 5497.826, 713.2094, 7.706756, 5497.259, 711.7254, 7.721658, 5495.164, 99.97267, 99.9897, 100.0, 99.95905, 99.94431, 99.93562
59131.23548, 60.025376606941016, 60.022012812782386, 60.02371637727251, 30.637326467610905, 30.637215552532883, 30.647597303598555, 0.9999706630571877, 0.9999867308181155, 0.9999689767433549, 8660.489638166002, 8623.51670340581, 8634.729443070393, 197.2301341668276, 47.81190494381735, 73.89221441137738, 8672.122799311717, 8624.384426944147, 8640.865847131668, 284.21110429593483, 282.835005430615, 283.58071713095995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.6057, 4.57995, 3300.398, 711.0323, 4.637375, 3297.262, 724.6417, 4.552961, 3300.009, 720.7134, 7.630983, 5500.614, 719.733, 7.641924, 5500.284, 717.5705, 7.670384, 5499.459, 100.0, 99.90884, 99.99885, 100.0, 100.0, 99.98424
59133.661040000006, 60.023356116636066, 60.02443036422809, 60.021473510293305, 30.60443809736016, 30.618043462201694, 30.61930173293877, 0.9999689953571652, 0.9999848316795732, 0.9999682314496717, 8652.38512407462, 8620.745286791422, 8636.050029147425, 197.35984743929885, 49.15883488238978, 69.40215172125227, 8650.812543029897, 8621.915492665616, 8638.459808494072, 284.1398653235781, 282.7144241820073, 283.7991174543018, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.7634, 4.579414, 3300.447, 710.9935, 4.637928, 3297.489, 718.8376, 4.595666, 3300.567, 728.1507, 7.542177, 5495.999, 722.4797, 7.612886, 5499.965, 708.0474, 7.759747, 5490.332, 100.0, 99.91222, 100.0, 99.93453, 99.9987, 99.82281
59136.031240000004, 60.02702386207135, 60.02192837743823, 60.02464598036304, 30.64366603818809, 30.648134227635932, 30.642828206574794, 0.9999679954060282, 0.9999860189475027, 0.9999717621681402, 8663.58217217221, 8624.98084917953, 8645.24429415815, 202.7152004067018, 47.66152557090163, 68.03365507946091, 8660.501490827255, 8622.567247274776, 8647.495598753434, 284.38206459744146, 282.8378714461704, 283.6300026665518, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 726.2441, 4.547112, 3299.488, 707.1607, 4.655979, 3295.494, 716.2364, 4.606711, 3299.791, 728.4225, 7.550634, 5497.515, 719.7711, 7.641376, 5500.284, 712.0038, 7.715066, 5495.174, 99.99007, 99.83522, 99.99661, 99.95342, 100.0, 99.92979
59138.41204, 60.02352276915787, 60.02393836204904, 60.020276381695105, 30.641348978094463, 30.64389880605408, 30.632445795072265, 0.9999700370379325, 0.9999846198054412, 0.9999721984972761, 8661.109166322281, 8625.04192691867, 8644.493200127832, 202.5560848657251, 43.30058206383171, 68.41126340628489, 8658.735464905549, 8622.453974434626, 8643.344982617635, 284.3574332376312, 282.86633580821035, 283.6323937183268, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.724, 4.579771, 3300.949, 710.9935, 4.637006, 3297.151, 712.354, 4.62972, 3297.91, 726.9855, 7.562586, 5497.879, 719.7139, 7.641741, 5500.336, 710.97, 7.727518, 5496.65, 100.0, 99.90721, 99.94407, 99.95809, 100.0, 99.90467
59140.71772000001, 60.02081310748257, 60.022811543423494, 60.02227209632249, 30.633414598952744, 30.65118715931801, 30.6126051508436, 0.9999628918190314, 0.9999867105138713, 0.9999681488437503, 8663.764828814728, 8626.11286081113, 8638.663316527492, 193.81472165836067, 43.56286299860358, 73.55353367986731, 8662.434100782057, 8622.368380607297, 8628.523354638963, 284.3127154208793, 282.77127897701075, 283.5577227446703, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 714.4744, 4.617428, 3298.924, 717.3165, 4.600535, 3300.088, 705.851, 4.665614, 3293.14, 720.7328, 7.631351, 5500.562, 713.5527, 7.706391, 5496.668, 718.1669, 7.657932, 5499.846, 99.9728, 100.0, 99.78051, 100.0, 99.93801, 99.99989
59143.026640000004, 60.01820994001168, 60.02062303749546, 60.02099871531395, 30.618883256803297, 30.634598094030952, 30.637526789306825, 0.9999718824398981, 0.9999816453674623, 0.9999740086789043, 8664.461210346375, 8627.670021239768, 8639.483151912, 206.52189984670804, 44.5260436064309, 65.88120132522272, 8664.344954326856, 8624.210357511784, 8640.531319509528, 284.4419895288044, 282.8848697358197, 283.6523212573904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.6846, 4.579057, 3300.614, 710.9545, 4.637375, 3296.922, 712.2764, 4.631377, 3297.799, 727.0049, 7.562402, 5497.773, 719.7521, 7.642837, 5500.449, 711.4869, 7.724954, 5493.722, 100.0, 99.90898, 99.93542, 99.95799, 100.0, 99.91349
59145.306000000004, 60.0209184653648, 60.01963494398018, 60.023126657285026, 30.625003778204395, 30.612911315100227, 30.62532033558126, 0.9999724408014727, 0.9999872197133898, 0.9999696816215602, 8659.527000730195, 8631.063894951436, 8641.730657959088, 193.95875324346275, 40.85625593891746, 72.08659361816626, 8650.991490211833, 8616.092702635846, 8642.9663451797, 284.3257567979003, 282.73166107283447, 283.6479440405787, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.6649, 4.579771, 3300.341, 710.9156, 4.637743, 3297.091, 712.2764, 4.630088, 3297.792, 720.7522, 7.631535, 5500.163, 719.6567, 7.642289, 5500.556, 712.0833, 7.716531, 5497.69, 100.0, 99.90571, 99.94025, 100.0, 99.9997, 99.9566
59147.61976, 60.02092374056524, 60.02078032832455, 60.02125136569452, 30.627811057154723, 30.64828278606804, 30.645442453115766, 0.9999719428145102, 0.9999866484899889, 0.9999723388671069, 8659.619763910061, 8627.60908775703, 8649.327291771287, 200.25146745886923, 46.60129869296361, 65.61992140874918, 8665.61993910779, 8629.752820324686, 8638.90864171034, 284.2534719169574, 282.8537862917088, 283.86590984913124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 726.8159, 4.537474, 3298.531, 704.6509, 4.67182, 3292.054, 718.2358, 4.59309, 3300.248, 714.5965, 7.690003, 5497.981, 725.0548, 7.584396, 5499.057, 707.272, 7.749675, 5492.02, 99.9754, 99.74757, 100.0, 99.97091, 99.98144, 99.86215
59150.009640000004, 60.021939216295394, 60.01932531685388, 60.02186870105715, 30.639123340985744, 30.654004166376193, 30.64595243612148, 0.9999730392879814, 0.9999859381228097, 0.9999738060726721, 8658.9800742476, 8631.179141769662, 8636.98475633216, 197.9457080607317, 43.12924159075692, 65.61596995302534, 8665.777630557306, 8630.210732232374, 8641.92551474266, 284.2924140146194, 282.78432416135456, 283.6980567475635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.6451, 4.578879, 3300.164, 710.974, 4.637743, 3297.542, 713.9846, 4.61978, 3299.037, 720.694, 7.631351, 5500.391, 719.7521, 7.641741, 5500.174, 711.964, 7.724588, 5496.13, 100.0, 99.914, 99.96152, 100.0, 100.0, 99.92824
59152.35660000001, 60.02150875650089, 60.02066508298722, 60.01899931914017, 30.623164464964567, 30.66100862445522, 30.657468519287974, 0.9999674750580433, 0.9999879439035154, 0.9999671855559603, 8650.11235878306, 8624.398402950304, 8643.452582571208, 189.40733848903528, 46.291735796398825, 68.2333742299724, 8661.053408837342, 8629.779565841704, 8639.895980663641, 284.3749611990766, 282.83642392632595, 283.7393095380514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 719.3834, 4.588337, 3300.606, 714.0285, 4.62006, 3299.326, 722.5646, 4.565478, 3299.888, 726.0341, 7.566079, 5497.985, 713.1904, 7.707121, 5496.513, 718.2465, 7.657566, 5500.078, 100.0, 99.98205, 100.0, 99.96791, 99.95161, 100.0
59154.71328, 60.01780370489889, 60.01339096315934, 60.01230119923606, 30.653615177737564, 30.658055510417395, 30.640774308754665, 0.999969212915308, 0.9999845436254563, 0.999969744964467, 8662.46769849921, 8624.101200938308, 8641.895414071458, 194.15813536084215, 41.94325058972754, 64.71765112855155, 8662.546522171522, 8623.63595578409, 8642.929559131484, 284.26386800871023, 282.7710222883349, 283.58428798054877, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 719.5806, 4.587267, 3300.764, 711.2269, 4.637743, 3297.211, 718.2164, 4.592169, 3300.311, 720.694, 7.631718, 5500.332, 719.6758, 7.642289, 5500.061, 712.1031, 7.716348, 5495.862, 100.0, 99.91745, 100.0, 100.0, 100.0, 99.91855
59157.03704, 60.014369225523126, 60.01431956845769, 60.015413471579876, 30.628404564306994, 30.638948198197, 30.643435573501378, 0.9999653647957947, 0.9999856917290091, 0.999969140350041, 8650.454732023192, 8625.967397301913, 8639.800177655088, 198.52236111931524, 47.94483000283344, 64.4929794691111, 8662.724223482139, 8623.977615608193, 8634.326854793278, 284.3277318551036, 282.85110523749034, 283.7014280582451, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.7437, 4.580485, 3300.609, 710.8767, 4.638296, 3297.097, 724.9523, 4.553329, 3299.783, 727.0049, 7.562218, 5497.825, 719.6758, 7.642289, 5500.222, 711.9839, 7.722024, 5494.979, 100.0, 99.91062, 99.99545, 99.95917, 99.99478, 99.90769
59159.40692, 60.011133069205975, 60.01395006464242, 60.017101516403855, 30.605894089441133, 30.61934170708946, 30.633117213116392, 0.9999657116771322, 0.9999823502171917, 0.9999662247923595, 8660.55882292093, 8621.883362632598, 8632.17379784026, 197.00762077035438, 51.46436824882039, 68.08554907400867, 8654.174676481432, 8623.64067855457, 8637.963761769468, 284.23812442823186, 282.81202183467, 283.7140886209764, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 727.1116, 4.537653, 3299.345, 704.7677, 4.670714, 3291.609, 730.8923, 4.510256, 3296.257, 733.2578, 7.487569, 5490.395, 725.9132, 7.574717, 5498.578, 705.8207, 7.774763, 5489.147, 99.9738, 99.74779, 99.8903, 99.81992, 99.97272, 99.80127
59161.768000000004, 60.01119153509278, 60.014862070075004, 60.01683940703929, 30.61428378878981, 30.629839962345983, 30.630643567891067, 0.9999628310708523, 0.9999834201111943, 0.9999666207060441, 8664.882871106469, 8627.721417723815, 8633.742089841957, 199.07463232549753, 44.2303682187503, 72.93553336399646, 8663.345557812074, 8629.82250606634, 8644.2851295609, 284.21694212554013, 282.716265074957, 283.6829762221025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.862, 4.579771, 3300.446, 710.9545, 4.637191, 3297.321, 724.4864, 4.554434, 3299.724, 726.9855, 7.562402, 5497.884, 719.733, 7.641741, 5500.062, 711.5862, 7.713967, 5497.424, 100.0, 99.90539, 100.0, 99.96014, 100.0, 99.92899
59164.09328000001, 60.01097604550527, 60.01221550884578, 60.012191161030714, 30.644001622482797, 30.63549367995939, 30.630224276171326, 0.9999664064126096, 0.9999854924700169, 0.9999677391215013, 8663.000825526797, 8626.452721124637, 8646.003540316573, 197.37265091426525, 47.304430867805195, 72.86904665220709, 8665.43448923771, 8633.212662379292, 8648.312601168269, 284.33155957108846, 282.8256336513594, 283.59928386743087, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.7437, 4.579236, 3300.513, 710.9156, 4.637559, 3297.15, 724.7582, 4.552961, 3299.856, 726.17, 7.571595, 5499.054, 717.7301, 7.667491, 5499.431, 715.483, 7.681555, 5499.216, 100.0, 99.91222, 99.99534, 99.97902, 99.98158, 99.98435
59166.45740000001, 60.00719309542481, 60.01187772608316, 60.00492804921256, 30.644664924578024, 30.649536599301257, 30.63064462598261, 0.9999672844498028, 0.9999837151624146, 0.9999684553521854, 8658.046861465626, 8629.700762252665, 8643.430432822817, 197.1969787961434, 47.13030285120476, 69.3343183582881, 8661.843849307976, 8630.31996606651, 8640.521783976606, 284.119770282189, 282.76153243448965, 283.71390145859857, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 714.8293, 4.615108, 3299.498, 715.6823, 4.613245, 3298.673, 721.6523, 4.573577, 3300.491, 724.6553, 7.584466, 5498.555, 718.9128, 7.644845, 5500.447, 711.4073, 7.718545, 5496.912, 99.98914, 99.95838, 99.99897, 99.97801, 100.0, 99.94245
59168.77148, 60.00424422061655, 60.007255701728084, 60.008413139479835, 30.6556270124847, 30.650491102108997, 30.663607289039444, 0.9999647463174908, 0.9999887442425164, 0.9999724183108364, 8656.962443641096, 8632.434812860949, 8639.787698880595, 196.92154680145177, 44.47911567775009, 65.38215234632383, 8659.921052913134, 8631.793199470329, 8640.160784671447, 284.1874796571844, 282.77934163486987, 283.75182392357596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.9409, 4.57995, 3300.609, 711.0129, 4.636454, 3297.545, 718.1581, 4.59493, 3299.985, 720.7522, 7.631351, 5500.333, 719.733, 7.641924, 5500.443, 711.6061, 7.721109, 5494.231, 100.0, 99.92422, 99.99814, 100.0, 100.0, 99.95488
59171.076680000006, 60.00628766565574, 60.00779144691847, 60.00796254984572, 30.630585905495078, 30.61852149656194, 30.626922967931314, 0.9999692372227971, 0.9999855181388861, 0.999971767451402, 8652.776347277832, 8619.377533891493, 8640.029311550194, 203.5849183945602, 49.654799134169025, 62.335619399352936, 8655.983997927875, 8623.378099286258, 8627.192661719391, 284.2459284709729, 282.7386054012123, 283.6647769478036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 726.9144, 4.538188, 3299.032, 704.6509, 4.671083, 3291.603, 712.1599, 4.631009, 3297.951, 714.3052, 7.695703, 5497.811, 725.8941, 7.574717, 5498.742, 705.7014, 7.776411, 5486.763, 99.9622, 99.7596, 99.92187, 99.96307, 99.97168, 99.77537
59173.422600000005, 60.01021968109388, 60.01359754247488, 60.0071643881742, 30.639627593135963, 30.658609274685368, 30.63734927362138, 0.9999698504282122, 0.9999865842155506, 0.9999722398766363, 8661.517995618053, 8626.118390335305, 8646.915016812529, 203.0411933634, 45.10836481831302, 64.4417783657002, 8663.50611940692, 8627.954406961415, 8645.005503567796, 284.25062591161736, 282.8166404125981, 283.7708022100771, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.6254, 4.579236, 3300.662, 710.9935, 4.638112, 3297.092, 718.1776, 4.592537, 3299.983, 720.7134, 7.632086, 5500.163, 719.7139, 7.642289, 5500.279, 711.6459, 7.72294, 5495.766, 100.0, 99.92243, 99.99809, 100.0, 100.0, 99.91594
59175.75624, 60.006681781198424, 60.00813905941794, 60.01008233992439, 30.64169874649108, 30.659679826137356, 30.64309432269481, 0.9999733438510029, 0.9999847757400301, 0.9999742195152739, 8658.895230924325, 8626.421489533775, 8646.638052970522, 201.5634279099586, 42.807140009980685, 67.1273263255598, 8656.023527743388, 8627.784479479627, 8643.706850701512, 284.2591350567114, 282.83691776306915, 283.7304130213298, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.7437, 4.579593, 3300.772, 710.9545, 4.637743, 3297.208, 712.3152, 4.632481, 3297.68, 720.7134, 7.631902, 5500.221, 719.733, 7.641924, 5500.23, 713.1171, 7.716348, 5495.979, 100.0, 99.914, 99.92831, 100.0, 100.0, 99.92549
59178.059680000006, 60.00517222890219, 60.007929011293726, 60.008162773405395, 30.64858151250567, 30.649356316303464, 30.633659038798577, 0.9999714792159162, 0.9999909635425758, 0.9999715630670755, 8661.85341693015, 8622.674596819714, 8642.09059444076, 191.92112941982498, 38.76843633300632, 70.65631322916397, 8659.273312680787, 8622.490278038464, 8644.482319248082, 284.3103781918865, 282.8042215221051, 283.57818762585015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 714.4547, 4.617428, 3299.474, 717.2971, 4.60072, 3300.2, 705.851, 4.664878, 3293.305, 726.9855, 7.562953, 5497.884, 713.2476, 7.695981, 5498.311, 717.4313, 7.672765, 5498.708, 99.98267, 100.0, 99.78213, 99.96013, 99.96143, 99.97511
59180.436160000005, 60.00819811129979, 60.00720675865085, 60.007381934129164, 30.63626579427454, 30.62611125126874, 30.64646243981431, 0.9999725644910084, 0.9999849914286315, 0.9999717557637672, 8656.414618178547, 8624.991948533661, 8642.496892693818, 197.2942121134215, 41.34623087131058, 63.54199142168818, 8659.007517015849, 8625.037929410764, 8641.633197745534, 284.3202344538807, 282.86907801074193, 283.6784674598878, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.8226, 4.579414, 3300.327, 710.8572, 4.63848, 3296.873, 712.4705, 4.62972, 3297.971, 722.6164, 7.607265, 5499.908, 719.6567, 7.642654, 5500.114, 711.8248, 7.729166, 5497.457, 100.0, 99.90383, 99.93352, 100.0, 100.0, 99.88865
59182.8922, 60.01187490119257, 60.01454264687936, 60.008636495582344, 30.583653324527265, 30.620647408188326, 30.61537268210386, 0.9999699122628523, 0.9999829005489601, 0.9999688892751153, 8647.636823467721, 8625.900818762453, 8635.022266190064, 196.95981287723816, 49.29044545690999, 59.315061752648944, 8654.579060058533, 8614.290656318924, 8630.885433352316, 284.2153135891998, 282.7747796126006, 283.6805249836061, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 722.7349, 4.566386, 3300.014, 707.3942, 4.657268, 3293.728, 716.9352, 4.600821, 3299.709, 732.9859, 7.48904, 5490.23, 725.8941, 7.574717, 5498.578, 705.6418, 7.777693, 5487.154, 100.0, 99.80855, 100.0, 99.82602, 99.97364, 99.76059
59185.231040000006, 60.01113354361248, 60.01464503763831, 60.013595873346866, 30.652086526416873, 30.63590428306828, 30.627817026802038, 0.9999697755080778, 0.9999837353101151, 0.9999736109978924, 8660.187607946118, 8623.449337199414, 8641.38597791077, 198.11665275841096, 42.6412153189811, 68.37830380994865, 8656.72753775504, 8625.738206080034, 8641.493395138323, 284.2222381763621, 282.8521486931374, 283.66291830662146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.8872, 4.575131, 3300.767, 710.9156, 4.637006, 3297.042, 712.4316, 4.629536, 3298.079, 726.9661, 7.562402, 5497.826, 719.7139, 7.642107, 5500.229, 712.6797, 7.709389, 5497.264, 100.0, 99.91222, 99.93844, 99.96109, 100.0, 99.9497
59187.602080000004, 60.00829683951028, 60.00772531830837, 60.00954070345507, 30.63371167545114, 30.650348373789427, 30.625382890545957, 0.9999695606920322, 0.9999851712490937, 0.9999723810113256, 8662.947651203865, 8622.377714225004, 8640.015456735904, 198.3125161895441, 48.96708939131577, 63.258845830049495, 8660.608974892819, 8632.237934061779, 8642.613298219503, 284.2815060026793, 282.8737556339123, 283.76658712967236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.6649, 4.579057, 3300.279, 710.8962, 4.637191, 3297.037, 718.6628, 4.59309, 3300.201, 727.0244, 7.56185, 5497.773, 719.6948, 7.641924, 5500.064, 712.1628, 7.723306, 5495.474, 100.0, 99.9088, 100.0, 99.96106, 100.0, 99.9163
59189.91808, 60.00940372566122, 60.01228871100672, 60.01205597840308, 30.633488045666436, 30.652459433745534, 30.64882296529589, 0.9999738756352159, 0.999986533863431, 0.9999715569241634, 8664.139235706472, 8628.578581075968, 8640.324490740213, 198.4607784540308, 43.029594824907235, 66.08512796587539, 8658.988281188756, 8625.718017596078, 8645.931668817295, 284.3282020712552, 282.9147855970483, 283.70998624746943, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 714.3167, 4.618499, 3299.202, 717.4916, 4.599799, 3300.264, 724.8552, 4.552225, 3299.829, 720.7134, 7.631535, 5500.501, 713.5718, 7.70566, 5497.26, 718.2067, 7.657566, 5499.783, 99.97251, 99.99963, 99.99893, 100.0, 99.94877, 99.99987
59192.34292, 60.01101520258275, 60.011785854489226, 60.008244109852825, 30.637960112360638, 30.642537382187395, 30.644838969799054, 0.999973574281792, 0.9999863439897144, 0.9999711635075609, 8655.756563003144, 8626.33654920945, 8642.374719359594, 198.33995820915925, 46.701970604066446, 67.49436676354776, 8662.455907914566, 8628.4498575635, 8640.349378398116, 284.29506134939066, 282.8044274964209, 283.74599144746713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.6451, 4.578701, 3300.398, 710.9351, 4.637375, 3297.545, 718.6434, 4.591801, 3300.48, 726.9855, 7.562402, 5498.142, 719.6567, 7.641559, 5500.44, 711.8646, 7.715981, 5496.0, 100.0, 99.92422, 100.0, 99.96008, 100.0, 99.93079
59194.65284, 60.01422107868053, 60.01701694945688, 60.014911374152135, 30.614620804912473, 30.634942912451223, 30.635619485110883, 0.9999711022551352, 0.9999834515661392, 0.9999696790291288, 8652.072734810621, 8618.600555558134, 8637.630959437192, 196.46561923338822, 50.190159683793354, 70.07749334991968, 8654.851367701634, 8612.622146273094, 8636.809725216857, 284.26864888959545, 282.7665000978293, 283.68856109400525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.8029, 4.579057, 3300.446, 710.9351, 4.637928, 3297.151, 724.9135, 4.551673, 3299.733, 719.3735, 7.652127, 5500.056, 722.5751, 7.61179, 5499.872, 707.8088, 7.762311, 5487.219, 100.0, 99.914, 99.99052, 99.98994, 99.99807, 99.76621
59196.91412, 60.014610820834704, 60.015009941406795, 60.01673056453174, 30.663070716126402, 30.64764325038725, 30.651832440184187, 0.9999672665164218, 0.9999818124917456, 0.9999677899535857, 8661.675094548247, 8622.297255701491, 8643.026128128733, 197.49268888984545, 47.160498929503774, 71.44340040911447, 8666.888116581642, 8626.26154416637, 8641.435341660168, 284.2540422016283, 282.8249892706959, 283.6681207163115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 726.461, 4.545148, 3299.464, 706.6354, 4.657452, 3294.943, 727.9029, 4.534186, 3299.188, 718.888, 7.643853, 5500.445, 720.4197, 7.640463, 5500.229, 711.3278, 7.722391, 5495.332, 99.98236, 99.82197, 99.974, 100.0, 100.0, 99.91708
59199.22324000001, 60.0183936018062, 60.01750640586432, 60.0179009173223, 30.64854140875455, 30.631229256107456, 30.650855248834233, 0.9999700382533806, 0.9999857509005483, 0.9999701501656788, 8656.72224771666, 8624.143647734641, 8647.26992071361, 200.16574492176323, 49.581140754216904, 67.25624441294985, 8660.845585824516, 8620.642877136495, 8646.51831219875, 284.3649653749822, 282.7606207879122, 283.56319395286863, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.6451, 4.579414, 3300.388, 710.9545, 4.638112, 3297.038, 724.797, 4.552961, 3299.5, 720.6745, 7.631902, 5500.227, 719.6948, 7.642471, 5500.058, 711.7453, 7.71415, 5496.506, 100.0, 99.90884, 99.99701, 100.0, 99.99964, 99.93105
59201.49612, 60.01916387551626, 60.01643936321573, 60.01471761953814, 30.628635163987283, 30.654489077293317, 30.644632284606914, 0.9999690275064933, 0.999987722108129, 0.9999683832824626, 8658.395316745537, 8626.906757425615, 8637.678258949627, 190.92351881163268, 38.06124273810315, 70.77485639389397, 8656.613115237866, 8627.990531690215, 8639.498480564385, 284.25527184260363, 282.73605581449607, 283.64294904703326, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 715.125, 4.614215, 3298.915, 717.5305, 4.599615, 3300.315, 718.5464, 4.592721, 3300.486, 726.9855, 7.562218, 5497.941, 713.5146, 7.703834, 5497.492, 718.2465, 7.657383, 5500.011, 99.96572, 100.0, 100.0, 99.958, 99.953, 99.99467
59203.86048, 60.02332079510045, 60.017964946762575, 60.02494987852655, 30.63627158717418, 30.65296210293261, 30.650954906218754, 0.9999690050007725, 0.9999829521369014, 0.9999695621964442, 8657.64545170485, 8629.263733758537, 8644.11906161514, 197.3202840732597, 46.408699001492096, 68.1367599882639, 8657.210712596032, 8632.826394295891, 8639.083653758118, 284.1256630550356, 282.7552902779102, 283.74135320991337, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.7831, 4.580307, 3300.557, 710.9351, 4.637743, 3297.434, 724.8552, 4.552409, 3299.951, 720.7134, 7.631902, 5500.162, 719.6567, 7.642107, 5500.501, 711.8646, 7.717263, 5495.175, 100.0, 99.91062, 99.99712, 100.0, 100.0, 99.91087
59206.230840000004, 60.02755108469309, 60.02415986398609, 60.02436926258986, 30.62048640855092, 30.638789993965975, 30.643614964982213, 0.9999692948410879, 0.9999872346560311, 0.9999677449153449, 8655.329417190469, 8617.944590569034, 8640.906177361076, 201.3252721808849, 45.121430339053404, 65.0558950822874, 8658.302638783316, 8613.731460393497, 8640.246447573465, 284.3013670111231, 282.81080706179245, 283.64738675935547, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.6451, 4.580485, 3300.939, 710.974, 4.637191, 3296.928, 718.5076, 4.59401, 3300.302, 726.9855, 7.562402, 5497.766, 719.733, 7.641924, 5500.176, 712.302, 7.717263, 5495.566, 100.0, 99.91233, 100.0, 99.95797, 100.0, 99.91507
59208.57400000001, 60.027283081240526, 60.02603586292958, 60.02495355124783, 30.642348443329773, 30.63304630473426, 30.631319797691646, 0.9999680236588102, 0.9999815427171539, 0.9999689618332508, 8657.519164961106, 8616.930012860003, 8642.117283605832, 199.83832138514344, 48.65525724535587, 67.3872798735838, 8668.349076649563, 8622.526608826303, 8643.023475855955, 284.29651663837035, 282.9044404531875, 283.6250508334844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 726.7764, 4.538188, 3299.067, 704.6704, 4.671636, 3291.439, 712.1599, 4.631009, 3298.076, 733.2383, 7.487569, 5490.286, 725.7988, 7.5791, 5498.858, 708.6041, 7.751141, 5490.016, 99.97032, 99.73917, 99.92521, 99.81897, 99.97892, 99.83166
59210.87868, 60.02656228460921, 60.02574499352529, 60.02641161982795, 30.62537246107816, 30.659836785300556, 30.63646518174811, 0.9999707763077151, 0.9999886263789431, 0.9999743161978801, 8654.522147828684, 8626.933210777182, 8647.027536775364, 200.62451068246355, 45.98953002542498, 67.83824927455362, 8657.700110879821, 8625.933362893467, 8639.82188420628, 284.3482331810157, 282.91022656788476, 283.73461946319026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.7043, 4.579057, 3300.508, 710.9351, 4.637559, 3297.038, 718.4493, 4.594746, 3299.911, 726.9467, 7.562769, 5497.767, 719.733, 7.642289, 5500.226, 712.3616, 7.718545, 5496.989, 100.0, 99.90884, 100.0, 99.96118, 100.0, 99.91979
59213.225320000005, 60.029085852688034, 60.0264030586097, 60.028772509661735, 30.63802545755235, 30.648764046264738, 30.65018568515538, 0.9999712535191646, 0.9999836029916854, 0.9999728116901186, 8653.450864656686, 8624.029051494694, 8639.272314349617, 199.2016224049621, 42.580450784569166, 69.77129719435163, 8660.094802745132, 8629.228469871752, 8649.347647886378, 284.2135895128981, 282.7028737750967, 283.79850683807433, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.5466, 4.582091, 3300.304, 712.6861, 4.625955, 3298.58, 721.7881, 4.572105, 3300.508, 722.8882, 7.612597, 5500.465, 713.8007, 7.701825, 5497.542, 718.1868, 7.657749, 5499.844, 100.0, 99.95803, 100.0, 100.0, 99.93708, 100.0
59215.51208000001, 60.02751360033151, 60.031696363914754, 60.031625888794856, 30.665719921731355, 30.640654061521047, 30.640819777025737, 0.9999712749782592, 0.9999873537334112, 0.9999715510836304, 8664.678531340318, 8623.231744272714, 8647.163847131626, 198.5680953567013, 43.022179804306234, 65.17780432347172, 8653.72794618296, 8623.608361307195, 8646.16744330942, 284.22841268412066, 282.65554409666464, 283.7568384766492, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 718.0822, 4.596369, 3300.718, 712.5499, 4.631665, 3297.753, 718.6823, 4.591617, 3300.254, 726.9855, 7.562402, 5497.994, 719.6948, 7.642471, 5500.333, 711.9442, 7.717813, 5494.34, 100.0, 99.92842, 100.0, 99.96213, 100.0, 99.93827
59217.84548, 60.02370734627671, 60.02790210932706, 60.027178741261146, 30.648469923451017, 30.657958274748648, 30.631133504150608, 0.9999766060723689, 0.9999838191780952, 0.9999717999976498, 8654.15219820865, 8622.84276927588, 8644.278093219944, 203.42916982618408, 47.97767682067769, 66.7053596925366, 8657.359670140788, 8635.179309414849, 8647.079515204941, 284.33905888733534, 282.7533108140489, 283.6709394846634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.6254, 4.580128, 3300.618, 710.9156, 4.637928, 3297.209, 724.7, 4.553514, 3299.785, 720.694, 7.631718, 5500.448, 719.6567, 7.641924, 5500.281, 712.1628, 7.716531, 5496.175, 100.0, 99.91375, 99.99209, 100.0, 99.99781, 99.92905
59220.155600000006, 60.02595762739175, 60.02988638940211, 60.02619856685247, 30.60947025921006, 30.61997153397015, 30.623517630668008, 0.9999670414237989, 0.9999857379661679, 0.9999673051104869, 8642.603908733046, 8604.904084766838, 8631.369028775762, 197.70799581149276, 49.78151063136238, 68.50932979116806, 8659.213737551861, 8619.180144210894, 8637.07824269996, 284.30387881112273, 282.7895219941765, 283.6350201803349, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 727.0327, 4.539437, 3299.56, 704.7093, 4.671083, 3291.885, 731.1835, 4.510072, 3296.424, 714.4995, 7.694967, 5497.936, 725.8751, 7.574717, 5498.578, 706.3575, 7.778059, 5486.496, 99.97118, 99.7527, 99.89023, 99.9554, 99.97465, 99.75306
59222.50176000001, 60.02664285056116, 60.02709620548019, 60.02359367304172, 30.630692940592862, 30.647719565663106, 30.628476140228248, 0.9999661576024339, 0.9999847413543246, 0.9999689510072284, 8655.600179412726, 8625.118419763932, 8647.663079494789, 196.76213229169662, 50.20423775470772, 68.99431365643431, 8665.550536059885, 8618.783104678554, 8646.80293270308, 284.31903679143056, 282.80541942858645, 283.6617224076009, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.6649, 4.579771, 3300.499, 711.0518, 4.637191, 3296.985, 724.4864, 4.553514, 3299.323, 720.7328, 7.632086, 5500.333, 719.6948, 7.642289, 5500.503, 711.8447, 7.716165, 5496.049, 100.0, 99.91222, 100.0, 100.0, 100.0, 99.92676
