TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
59369.696, 60.02296042645739, 60.02531759380778, 60.023789880946026, 28.10478536213732, 28.125492759202636, 28.128369955982436, 0.9999752031502693, 0.9999922930396768, 0.9999782952378781, 7935.550546517961, 7909.588601366684, 7929.672804929129, 171.62351057416026, 30.462160012541972, 53.93315761021779, 7942.724650561146, 7906.214940443403, 7929.43328940763, 284.21130955264715, 282.7707129867711, 283.6648847663697, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.724, 4.579414, 3300.379, 717.3749, 4.600351, 3300.536, 724.797, 4.552225, 3299.89, 720.694, 7.632086, 5500.279, 712.847, 4.626219, 3297.886, 724.4693, 7.590544, 5499.522, 100.0, 99.98464, 99.99527, 100.0, 99.93961, 99.98991
59372.07908, 60.0228856074519, 60.02529471727596, 60.02584412961417, 28.112789761952637, 28.130306927358042, 28.1132951619542, 0.9999771206797485, 0.9999873995720086, 0.9999752526201795, 7931.295666728297, 7907.345131796486, 7925.552058554248, 175.06666430464406, 39.22028182802478, 54.71719462962392, 7933.774790146448, 7916.416220637411, 7925.764190006056, 284.0416120145153, 282.63488111807374, 283.66251910263423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 717.3922, 4.602794, 3299.572, 712.939, 4.630191, 3297.703, 718.7793, 4.592169, 3300.475, 726.9661, 7.562953, 5497.824, 719.0081, 4.588963, 3299.952, 730.7518, 7.518029, 5493.964, 100.0, 99.92685, 100.0, 99.95903, 100.0, 99.89091
59374.34508000001, 60.02891049126131, 60.029531976701094, 60.03001887782857, 28.12276401373551, 28.124432915692548, 28.11391057895821, 0.9999758843389364, 0.9999913145776339, 0.9999797112151457, 7939.668802024247, 7913.041711077102, 7928.78889815691, 171.3650600991523, 32.225471812604155, 56.79932747495877, 7945.759291225159, 7903.034554155591, 7924.195189173225, 284.11756529439265, 282.6236649641573, 283.5569095106728, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.6846, 4.579771, 3300.609, 717.4721, 4.600904, 3300.147, 724.797, 4.552225, 3299.502, 720.6745, 7.631535, 5500.221, 712.7516, 4.62768, 3298.487, 724.4892, 7.590727, 5499.409, 100.0, 100.0, 99.99027, 100.0, 99.94292, 99.98785
59376.6834, 60.029860867690495, 60.03043263944158, 60.02990214744061, 28.12689564197516, 28.105985770596288, 28.110662238952166, 0.9999779664280367, 0.9999908408630606, 0.9999795530627007, 7940.623169676106, 7911.183983724148, 7926.509347135784, 174.70637355762256, 34.344001107318945, 51.75624815397441, 7934.0002848933555, 7916.004363908909, 7925.303209257233, 284.08379180981615, 282.60940553276185, 283.51277495166073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.6254, 4.579414, 3300.556, 710.9156, 4.637375, 3297.316, 718.4493, 4.593458, 3299.919, 726.9661, 7.562402, 5497.993, 712.8661, 4.626767, 3298.05, 724.4693, 7.59091, 5499.354, 100.0, 99.90892, 99.99613, 99.95808, 99.94125, 99.99004
59379.091640000006, 60.02944972909626, 60.03066011121059, 60.03293189073445, 28.091992138126496, 28.127886035981867, 28.12553517309277, 0.9999777037208252, 0.9999918975339447, 0.9999804863966582, 7940.557099401754, 7918.242883912253, 7928.742433242306, 177.59691648361968, 33.17100650654811, 53.679030607718346, 7936.429766040684, 7904.325036849191, 7927.777223164764, 284.1382102664419, 282.6850446771112, 283.53837259151015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.7043, 4.579771, 3300.67, 710.9935, 4.637375, 3297.208, 718.3717, 4.59401, 3300.306, 727.0049, 7.562953, 5497.824, 712.7516, 4.626219, 3298.223, 724.4494, 7.59091, 5499.469, 100.0, 99.91387, 100.0, 99.95904, 99.94475, 99.98892
59381.43776000001, 60.031983364228246, 60.03160727844235, 60.029342599188766, 27.873809281179266, 27.800810165465276, 27.739207255124843, 0.9999799574728888, 0.9999870649057733, 0.999976561563468, 7748.545880335486, 7709.209710639614, 7717.838906041045, 172.44735644613831, 38.072869739527505, 50.5780503228184, 7660.746507065168, 7624.341474144569, 7628.897319505869, 283.92913870536296, 282.5858576789434, 283.46009085567965, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.8423, 4.577987, 3300.619, 711.1685, 4.637375, 3297.484, 718.5464, 4.592906, 3300.147, 726.9467, 7.562586, 5497.941, 712.6371, 4.627497, 3297.947, 724.509, 7.590544, 5499.414, 100.0, 99.91219, 100.0, 99.96107, 99.9462, 99.98895
59383.77724, 60.03576668148471, 60.035841799758614, 60.03353411308212, 26.015675450181586, 25.948876471259734, 25.894285525129877, 0.9999818470018126, 0.9999934140197579, 0.9999824459597509, 7233.98271403199, 7225.596940755169, 7287.87942071377, 151.70346465565308, 26.57255978889009, 46.764534114802245, 7452.916665174686, 7458.544543949651, 7522.317421861609, 283.9265592005082, 282.58851138288423, 283.59690918226806, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 739.3151, 4.572276, 3300.65, 711.0518, 4.637559, 3297.652, 718.7017, 4.591617, 3300.469, 726.8885, 7.562402, 5497.771, 713.0568, 4.627315, 3297.896, 724.5488, 7.590178, 5499.47, 100.0, 99.90888, 100.0, 99.95808, 99.95134, 99.98683
59386.064080000004, 60.032646482347104, 60.03102634683589, 60.032855588182, 27.646555712846016, 27.820193831167394, 27.973628063604345, 0.9999838758474396, 0.9999877574199638, 0.9999791338416374, 7920.708212065465, 7880.52088538996, 7873.666962917704, 176.66930881757298, 37.09886853617081, 54.607297020598025, 7823.807325240647, 7855.725910368416, 7911.0586741648995, 283.9939132830664, 282.69568790349194, 283.68546707423343, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.2706, 4.582091, 3300.455, 710.6627, 4.63848, 3296.55, 462.1351, 5.049775, 1914.572, 726.9661, 7.562586, 5497.712, 713.2857, 4.624758, 3298.429, 724.3301, 7.592558, 5499.464, 100.0, 99.89406, 62.34759, 99.957, 99.95098, 99.99095
59388.4884, 60.03138452896239, 60.034164693458806, 60.02930704457201, 28.114305735943454, 28.083693912117475, 28.0843151032465, 0.9999803439562363, 0.9999908039671145, 0.9999797230718354, 7864.01338987198, 7825.423560890153, 7835.678511788638, 175.55939840382888, 35.66692842847215, 47.20289378409689, 7783.575962481848, 7729.800411665833, 7724.2718643049975, 284.08611156671356, 282.68787587942285, 283.58730199119805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.2311, 4.58227, 3300.589, 710.6821, 4.640138, 3296.382, 716.4693, 4.606159, 3299.674, 758.5795, 6.625066, 4418.296, 713.5718, 4.627315, 3298.422, 724.4494, 7.59091, 5499.459, 100.0, 99.88897, 99.98881, 94.30533, 99.93142, 99.98575
59390.81352, 60.03319461642128, 60.034083052031264, 60.03331579816793, 25.757806635639888, 25.642745531813993, 25.520581179300876, 0.9999796184942581, 0.9999900175378136, 0.9999813444772957, 7059.712214676723, 7006.556267366324, 6982.648243748253, 152.77289209993614, 28.9234909496019, 41.34609187233127, 6853.251256121944, 6809.130430273135, 6867.991149060349, 283.875273892108, 282.6848966085186, 283.5831458260851, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.5269, 4.58102, 3300.178, 711.3242, 4.637375, 3297.434, 716.5469, 4.604502, 3299.929, 726.9661, 7.563137, 5497.991, 713.1713, 4.624758, 3298.049, 608.9395, 8.323025, 4364.296, 100.0, 99.90713, 99.9915, 99.96207, 99.94593, 83.66821
59393.107480000006, 60.03326788087351, 60.03294671919466, 60.03331742505699, 28.094113469026848, 28.10941248324547, 28.124108236798243, 0.9999794427023395, 0.9999897148171242, 0.999980242217228, 7934.634124372591, 7900.068347063741, 7926.132103011456, 174.09607324998206, 39.393135888029974, 50.77237888679531, 7939.152238737643, 7902.783777018791, 7917.581012686214, 284.1995166648282, 282.7689766624872, 283.5221541896705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.5466, 4.580485, 3300.804, 711.188, 4.637006, 3297.311, 716.4887, 4.605975, 3300.109, 726.9467, 7.562586, 5497.882, 713.0568, 4.625854, 3298.54, 715.9999, 7.686499, 5498.228, 100.0, 99.91711, 99.9831, 99.96008, 99.94598, 99.96638
59395.478440000006, 60.03265001335167, 60.02952506949659, 60.02759320173891, 28.097683253037307, 28.094629706759747, 28.10549647877951, 0.9999754758447259, 0.9999859940484043, 0.9999776390228007, 7928.825398903402, 7890.472179862498, 7914.615192682881, 171.9886601522125, 40.461529436770434, 50.933935709318575, 7923.193193142164, 7892.970511708888, 7917.173742266496, 283.9872759937152, 282.56236284299484, 283.67133474337925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.3691, 4.582091, 3300.785, 711.2075, 4.636822, 3297.32, 716.4305, 4.603765, 3299.601, 726.9661, 7.562769, 5497.766, 713.1331, 4.625306, 3298.485, 709.3795, 7.745464, 5491.584, 100.0, 99.9123, 99.98651, 99.96104, 99.93948, 99.84517
59397.787000000004, 60.03260161117788, 60.034046821392074, 60.03003827516386, 28.10905820923562, 28.117582566945686, 28.128103959145935, 0.9999784357543788, 0.9999883249175467, 0.9999773540936923, 7929.478300594288, 7908.550785913574, 7925.682510876476, 174.8168597980416, 39.153325553806525, 50.66041208688284, 7940.039971492509, 7907.040821390464, 7920.722118417167, 284.1245646643335, 282.8201483772417, 283.71826253177477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 726.875, 4.539616, 3299.544, 704.7093, 4.67053, 3291.662, 710.1022, 4.642237, 3297.069, 732.4227, 7.497682, 5492.989, 708.7078, 4.647769, 3295.947, 706.6955, 7.764325, 5490.561, 99.97102, 99.75598, 99.90977, 99.86032, 99.87579, 99.81652
59400.12724, 60.03650955024878, 60.03027106784355, 60.0279479004066, 28.077701883837637, 28.092908837643254, 28.09115338604626, 0.9999751135101368, 0.9999905033834573, 0.9999750309618086, 7938.90498373732, 7902.286865475307, 7914.233586133436, 174.3818510022279, 34.388374607010064, 51.4543153749768, 7930.48669595816, 7906.648703013033, 7921.157458134722, 284.0798108960583, 282.56905942111314, 283.6610323200324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.5466, 4.581556, 3300.249, 711.0129, 4.637559, 3297.543, 716.4305, 4.603765, 3299.89, 726.9467, 7.562769, 5497.935, 707.6396, 4.658726, 3293.512, 709.2005, 7.744365, 5492.904, 100.0, 99.90539, 100.0, 99.9601, 99.80841, 99.87386
59402.41004, 60.03323464395856, 60.02875734654464, 60.03080482430319, 28.09850786547443, 28.128338345448675, 28.104595181353872, 0.9999771978798947, 0.9999878173225251, 0.999978159956155, 7929.6184982278755, 7904.687817057431, 7931.871816887391, 174.6367459071712, 35.89080682623353, 54.118395945082284, 7941.871228235099, 7901.716665120576, 7913.930534098165, 284.10412504188355, 282.77889747581145, 283.73957099738533, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 717.8062, 4.598332, 3299.649, 715.4293, 4.611772, 3299.865, 721.5941, 4.571185, 3300.649, 720.7134, 7.632086, 5500.5, 700.5819, 4.691051, 3287.262, 715.7415, 7.682837, 5498.934, 100.0, 99.99451, 100.0, 100.0, 99.61259, 99.96862
59404.72232000001, 60.029233519419705, 60.02969982483882, 60.031299204345984, 28.118959938608672, 28.115674682222224, 28.10230912560125, 0.9999754113612905, 0.9999903881631713, 0.9999767766934159, 7934.150838614922, 7901.909918389771, 7917.571321514362, 171.34919170125613, 37.373452235226296, 55.183744716235196, 7937.884409677922, 7907.964614009129, 7921.71400290704, 284.0733207429419, 282.7672317272894, 283.7461436005408, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 719.7974, 4.585482, 3300.694, 711.0907, 4.637743, 3297.144, 716.5081, 4.605054, 3299.596, 726.9661, 7.562586, 5497.883, 706.8003, 4.66037, 3293.724, 709.0812, 7.737956, 5492.429, 100.0, 99.90898, 99.97826, 99.9601, 99.80843, 99.88088
59407.03188, 60.02859974539127, 60.024748546735694, 60.028115901003154, 28.126868154152252, 28.115830635407622, 28.135415318305558, 0.99997527947764, 0.9999911457712374, 0.9999760066513579, 7934.038600217427, 7905.155393119026, 7917.9660350528075, 174.58682952558956, 38.43161139951508, 53.997362698019515, 7938.946850364796, 7907.076150998582, 7923.772202258961, 284.2231378871944, 282.8150137267969, 283.62044380600344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.5269, 4.580664, 3300.632, 717.4527, 4.599983, 3300.195, 722.7005, 4.566031, 3300.135, 720.6357, 7.633005, 5500.44, 706.7621, 4.659822, 3293.67, 709.4987, 7.743449, 5492.779, 100.0, 100.0, 100.0, 100.0, 99.81357, 99.87475
59409.36808000001, 60.02831556321245, 60.02678265607503, 60.026233536190574, 28.0923131383298, 28.111337649417266, 28.10542618388438, 0.9999761855944226, 0.9999905465067859, 0.9999774982272365, 7929.697804773979, 7909.021777828824, 7927.025854968063, 171.5155581724987, 37.20080342029223, 49.28674164878839, 7937.271051871071, 7911.755463149246, 7922.055085714004, 283.89805420722365, 282.70648303699625, 283.67106616115797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 726.4413, 4.540508, 3299.448, 723.5812, 4.559828, 3299.979, 728.99, 4.523878, 3297.967, 714.3635, 7.695519, 5497.417, 713.0187, 4.625671, 3298.212, 703.0771, 7.798569, 5482.969, 99.97972, 99.99794, 99.93724, 99.95894, 99.9493, 99.69204
59411.70984, 60.02323749917427, 60.02242184119306, 60.02526697278688, 28.111765934764325, 28.120999345754758, 28.091060863507938, 0.9999776212140946, 0.9999913598935418, 0.9999773080484129, 7933.669272885517, 7910.147092120586, 7922.7172082972, 170.77091422570425, 34.35261543305796, 53.283808938431775, 7937.781980992118, 7910.3534567820025, 7927.824226316751, 284.17287554255125, 282.74705370271056, 283.55312289699555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.5269, 4.580128, 3300.302, 717.6083, 4.598878, 3300.369, 722.6035, 4.568424, 3300.191, 720.6551, 7.63227, 5500.323, 706.7621, 4.66037, 3293.995, 709.5981, 7.741252, 5492.776, 100.0, 99.99601, 100.0, 100.0, 99.81662, 99.87198
59413.961760000006, 60.02662391446319, 60.02843106476427, 60.02701152700857, 28.116669406553434, 28.12612249200705, 28.14162679188531, 0.9999755940426549, 0.9999893654091305, 0.9999755134866068, 7940.339701074061, 7905.080600384925, 7926.414136590565, 170.13682574274208, 30.90591251264047, 52.58585592560166, 7939.831735013508, 7910.450308764381, 7930.817908264144, 284.0190050925354, 282.6458778819008, 283.5209666779337, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.6451, 4.580128, 3300.847, 717.2581, 4.601272, 3300.477, 722.9723, 4.565846, 3300.086, 720.6357, 7.632454, 5500.277, 714.106, 4.617453, 3298.817, 712.2026, 7.716531, 5496.677, 100.0, 100.0, 100.0, 100.0, 99.98124, 99.93523
59416.26232, 60.030598570894696, 60.02734798925512, 60.027119068568666, 28.119603092232296, 28.139096677137594, 28.157422292186038, 0.9999727843024269, 0.9999905632744313, 0.9999756462022785, 7938.059358760937, 7909.887878398298, 7931.830249235739, 168.60496848868843, 31.647334775728268, 52.28499688706472, 7942.508216917653, 7907.060360808461, 7933.493886490322, 283.88716198204565, 282.7517987100473, 283.5283607950395, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 714.159, 4.619569, 3299.483, 711.0518, 4.634059, 3298.292, 718.2164, 4.595114, 3300.176, 724.0339, 7.595497, 5499.841, 715.155, 4.614896, 3299.104, 710.0156, 7.742534, 5492.593, 99.98294, 99.94683, 100.0, 99.99571, 99.9663, 99.85066
59418.603, 60.028331186032126, 60.03061563953276, 60.03050332513112, 28.11099313199631, 28.111117910620738, 28.12355361239268, 0.9999768223918738, 0.9999897871917577, 0.9999786359013623, 7936.831678095442, 7915.9133758777225, 7931.076973949387, 175.29374860948963, 35.78484652132693, 53.83664334278501, 7928.684350332837, 7904.4976839721885, 7925.719014331007, 284.06862359323713, 282.68863898551126, 283.4408909974399, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.5071, 4.580128, 3300.368, 713.6394, 4.624297, 3298.386, 722.7976, 4.565662, 3300.09, 720.6357, 7.632822, 5500.272, 713.0377, 4.625488, 3298.218, 709.2005, 7.737956, 5492.882, 100.0, 99.94591, 100.0, 100.0, 99.94598, 99.86918
59420.92680000001, 60.032465290049146, 60.03056584439498, 60.029768410535, 28.078933309342105, 28.079870319413427, 28.091725987794035, 0.9999827315864148, 0.9999848363675242, 0.9999796207955542, 7926.153052610075, 7895.832541601578, 7915.242918742842, 177.81827314594057, 39.11747048521465, 53.8286484880864, 7925.535075606474, 7902.631836680439, 7922.39940009465, 284.1143908552759, 282.7130176228264, 283.63953508007853, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 725.3373, 4.54729, 3299.567, 704.9233, 4.669794, 3291.775, 728.9512, 4.523878, 3298.023, 714.2275, 7.697174, 5497.585, 706.7431, 4.66037, 3293.893, 703.0374, 7.797836, 5483.069, 99.98548, 99.74231, 99.93868, 99.96203, 99.80534, 99.68775
59423.226160000006, 60.024765048427106, 60.02642836567491, 60.02605475820233, 28.112879326870353, 28.11628625511264, 28.117661496253433, 0.9999797823838603, 0.9999901042246987, 0.9999787727615946, 7935.3035044902335, 7910.111079010821, 7923.0935345010985, 176.36633804535177, 34.56736078268614, 53.79032996399883, 7946.337293034414, 7915.712935865172, 7919.732450547756, 284.0967389613447, 282.62169763726973, 283.551935918553, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.4283, 4.580485, 3300.302, 711.0907, 4.63627, 3297.375, 722.7393, 4.566583, 3300.476, 720.6357, 7.632638, 5500.495, 713.1331, 4.625123, 3298.486, 709.6777, 7.73997, 5492.607, 100.0, 99.91906, 100.0, 100.0, 99.93444, 99.86824
59425.59268, 60.02936118484238, 60.029067138870886, 60.02667493363567, 28.10903000421099, 28.110467565634085, 28.10913432369707, 0.9999767703764744, 0.9999871237510909, 0.9999796655654338, 7940.920628198622, 7914.457688698301, 7918.688327806473, 171.94495845917731, 36.12623082268965, 53.26146868810861, 7935.315207085018, 7909.088582332556, 7924.368159355416, 284.1015652525823, 282.74255258076465, 283.6987626789314, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.3691, 4.581199, 3300.235, 711.0129, 4.636638, 3297.765, 722.6035, 4.566951, 3300.248, 720.6551, 7.63227, 5500.212, 706.724, 4.660005, 3294.112, 709.3596, 7.743083, 5492.38, 100.0, 99.91725, 100.0, 100.0, 99.82016, 99.87053
59427.91304000001, 60.025573521907916, 60.02788313156921, 60.02995799342814, 28.118779917186178, 28.106005262565215, 28.092991177937076, 0.9999724227389492, 0.9999923663633734, 0.9999735626054425, 7945.702029147937, 7915.492428672949, 7925.60732356775, 170.99234947380796, 36.92184554522555, 53.57128272494265, 7933.313643730667, 7904.912746809768, 7920.388758739733, 284.16085844918695, 282.7216669553891, 283.5709592630704, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 714.0801, 4.619748, 3299.048, 717.4527, 4.599799, 3300.418, 716.4111, 4.605607, 3299.655, 726.9855, 7.562586, 5497.936, 700.601, 4.692147, 3286.662, 715.6818, 7.682837, 5497.986, 99.97959, 100.0, 99.99173, 99.96106, 99.5996, 99.97641
59430.221040000004, 60.02780545222779, 60.02693313903161, 60.026604995076305, 28.127117760717272, 28.10452395369453, 28.098707474032746, 0.9999773102511957, 0.9999925739710117, 0.9999798199371258, 7933.696784845141, 7904.339390436568, 7927.431073691396, 176.8812560637507, 33.22343369909743, 54.40674505164225, 7934.87113247883, 7898.7097960797755, 7925.558023689135, 284.0989659638001, 282.64494005037113, 283.49072280721134, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.5269, 4.58102, 3300.527, 711.0713, 4.636638, 3297.486, 722.6035, 4.564742, 3300.42, 721.1406, 7.62749, 5500.111, 706.7431, 4.659822, 3293.731, 709.4789, 7.742534, 5493.029, 100.0, 99.9224, 99.99762, 100.0, 99.80193, 99.87055
59432.534360000005, 60.01934823781559, 60.02641674146299, 60.02238931289056, 28.085190820119575, 28.10960602678629, 28.090216927402878, 0.9999735500542032, 0.9999906241087831, 0.9999766496518484, 7930.130214795589, 7905.450575827366, 7913.52182063073, 166.88714042841184, 28.539138464701864, 54.52735158183111, 7936.271092483708, 7899.052055995482, 7913.403491991654, 283.99429026089126, 282.7326101525768, 283.7154403007765, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.3889, 4.581556, 3300.411, 717.5305, 4.599246, 3300.012, 723.9235, 4.558852, 3299.95, 728.8303, 7.533535, 5494.338, 710.3864, 4.637177, 3297.218, 704.4688, 7.798386, 5483.413, 100.0, 99.99895, 100.0, 99.91024, 99.91429, 99.69702
59434.899000000005, 60.01795966737076, 60.019173398207904, 60.02068944996041, 28.107419654730002, 28.120567385737207, 28.117580277523444, 0.9999822607409031, 0.9999914459108944, 0.9999754073089512, 7933.79606899652, 7902.672442662446, 7925.389589877353, 171.3993996722843, 29.987635621737354, 53.27284812703874, 7931.430167026902, 7908.534740750452, 7925.60365023608, 284.10833833697603, 282.66141891181655, 283.63593244603203, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 724.8641, 4.553536, 3299.924, 720.4099, 4.583774, 3299.962, 724.2147, 4.557011, 3300.46, 727.1603, 7.56038, 5497.877, 706.8003, 4.659639, 3293.618, 709.4391, 7.741801, 5493.148, 100.0, 100.0, 100.0, 99.96013, 99.8052, 99.87183
59437.323800000006, 60.016804650640864, 60.017245138369546, 60.0140470142363, 28.11188431736027, 28.131079120091567, 28.117050859522585, 0.9999750323812631, 0.9999909218719557, 0.9999766637479993, 7941.037524513304, 7909.2418843804735, 7927.115173800537, 165.30434481856443, 32.88359722018231, 57.22399346873817, 7936.367750208645, 7909.166683818552, 7927.999154940522, 284.08541435254585, 282.7118156816464, 283.61883696260935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.724, 4.581556, 3300.517, 717.4527, 4.599799, 3300.593, 722.8364, 4.566031, 3300.411, 726.9855, 7.562769, 5497.995, 713.114, 4.625488, 3298.377, 709.2005, 7.7429, 5493.08, 100.0, 99.98789, 100.0, 99.95903, 99.93766, 99.86845
59439.67168000001, 60.018798302243425, 60.01666937097748, 60.01520301625501, 28.12929798505564, 28.13292470388964, 28.11044679658391, 0.9999773964651798, 0.9999915281778305, 0.9999811135462241, 7941.070416251374, 7914.318466323651, 7920.008174447532, 175.4914418069843, 32.81412462442199, 51.270461761416755, 7947.227789243708, 7905.028037186895, 7927.044339352057, 284.13415459562367, 282.7722350062173, 283.55282484116225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 714.159, 4.619926, 3298.833, 711.0907, 4.637006, 3297.542, 716.4111, 4.604502, 3299.716, 720.6163, 7.632638, 5500.494, 719.4659, 4.587685, 3300.329, 715.7415, 7.682104, 5498.593, 99.98148, 99.92234, 99.98998, 100.0, 100.0, 99.97717
59442.01168, 60.01624091592513, 60.020386932493956, 60.01733437888214, 28.1204207109702, 28.141349784735333, 28.095657452018138, 0.9999754637652853, 0.9999920379331231, 0.9999766743739924, 7934.591440418701, 7912.263559759952, 7920.578183890231, 172.71606781747005, 29.20261586627703, 52.77744920701434, 7935.305508431492, 7920.390455828218, 7921.848757754483, 284.0225143239235, 282.7711114262105, 283.6382219738871, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.4874, 4.581913, 3300.69, 717.5305, 4.599983, 3300.026, 722.7199, 4.566215, 3300.761, 726.9467, 7.562769, 5497.883, 713.0759, 4.625306, 3298.313, 709.0613, 7.745647, 5492.366, 100.0, 100.0, 100.0, 99.9601, 99.95773, 99.87464
59444.31992, 60.02192088277752, 60.02393280255201, 60.02309766822549, 28.102995935362365, 28.08771137105812, 28.07193539974013, 0.9999808123183952, 0.9999924405970351, 0.9999797150570544, 7924.079106495155, 7904.320709576474, 7915.031622234774, 173.92333018240242, 33.41431313389694, 52.52761978873548, 7928.540089070303, 7899.187563400142, 7911.438307635625, 283.9803798305309, 282.65446043950493, 283.7322213068959, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.4677, 4.581378, 3300.804, 710.974, 4.636638, 3297.204, 722.7587, 4.565662, 3299.969, 720.6163, 7.632638, 5500.271, 713.1904, 4.626401, 3297.898, 708.2859, 7.752605, 5489.542, 100.0, 99.91397, 100.0, 100.0, 99.94292, 99.83565
59446.62932000001, 60.0270361993831, 60.02253924515793, 60.02679973179811, 28.121595057372087, 28.132513195099325, 28.113278958637355, 0.9999795566308336, 0.9999905844321215, 0.9999793209412132, 7931.664837288404, 7902.993555735599, 7924.84119272435, 175.73215314585082, 37.173093070611685, 52.42452486940465, 7936.7578549803875, 7907.407837696666, 7917.569174430338, 284.1461707038889, 282.8446971458936, 283.59474794826997, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 726.6779, 4.539794, 3299.373, 704.7482, 4.670714, 3291.768, 728.8735, 4.527375, 3298.64, 716.0917, 7.679523, 5499.683, 709.28, 4.642838, 3296.97, 707.451, 7.760846, 5491.895, 99.98277, 99.74914, 99.9327, 99.98191, 99.88065, 99.83139
59448.93840000001, 60.02712965775428, 60.025455057155305, 60.02995450277006, 28.06902687245809, 28.108300098904135, 28.12902458323892, 0.9999801844831592, 0.9999913437867468, 0.9999815871056262, 7929.92716846332, 7904.6574993150925, 7913.952421709411, 174.92228837872335, 34.07376941262055, 48.69671268729371, 7935.57890241305, 7920.160170805643, 7920.206949435115, 284.0925677913447, 282.7694344962467, 283.7451651409143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.5269, 4.580842, 3300.738, 711.0129, 4.635901, 3297.422, 722.9529, 4.566215, 3300.539, 720.5969, 7.632822, 5500.107, 707.4297, 4.660005, 3293.505, 709.3795, 7.742534, 5492.778, 100.0, 99.91219, 100.0, 100.0, 99.80178, 99.86958
59451.274600000004, 60.02698195572018, 60.0268223845121, 60.03043352080431, 28.09175952526178, 28.095159571126256, 28.08743180290876, 0.9999776892184041, 0.9999929631125318, 0.9999747457647841, 7930.958236608214, 7900.430539962628, 7923.986313171873, 170.5736863816369, 31.452117887128452, 54.212352844402176, 7930.756121301252, 7904.871247615747, 7920.849154583607, 284.08570550487855, 282.8168323163943, 283.56660399600116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 717.6682, 4.600117, 3299.888, 715.4877, 4.611035, 3299.609, 716.7605, 4.60487, 3299.94, 726.9467, 7.562953, 5497.883, 700.6201, 4.692329, 3286.555, 715.7017, 7.68302, 5498.816, 99.9952, 99.9941, 99.99157, 99.96318, 99.60274, 99.97923
59453.55676000001, 60.032743443115606, 60.02598184819304, 60.021695495472414, 28.110967767510555, 28.10255840945225, 28.107787571433228, 0.9999814848189391, 0.9999919111691412, 0.9999784978406292, 7930.2428682212485, 7906.645931048848, 7928.28880315858, 175.89281566180625, 32.600436046665436, 53.614727148458144, 7939.2665504178685, 7902.17824645748, 7919.167911991582, 284.0977067437914, 282.83468213843423, 283.70038419663206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.4874, 4.581556, 3300.962, 711.0907, 4.637559, 3297.6, 723.0111, 4.564742, 3300.423, 720.6163, 7.632454, 5500.323, 706.8003, 4.660187, 3293.891, 709.4192, 7.7429, 5493.074, 100.0, 99.92586, 100.0, 100.0, 99.8053, 99.87267
59455.87152000001, 60.02411439288238, 60.02698942694169, 60.02378589083077, 28.105762792961773, 28.092084951991737, 28.084105109550784, 0.9999766660999274, 0.9999880580877242, 0.9999757834702736, 7936.491609465942, 7905.427559139646, 7925.365144031242, 168.5907268292383, 33.828181603183566, 53.83452410447535, 7945.4186371011665, 7905.883649100244, 7915.66013544765, 284.1012706925556, 282.7646190597804, 283.6770763713555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.4874, 4.581913, 3300.733, 717.3749, 4.599983, 3299.978, 722.817, 4.565662, 3300.37, 720.6551, 7.63227, 5500.44, 706.7431, 4.659274, 3293.79, 709.3994, 7.7429, 5492.958, 100.0, 100.0, 99.99093, 100.0, 99.80351, 99.87362
59458.182720000004, 60.025713104886364, 60.024049174111454, 60.02342084969938, 28.088701459681346, 28.083093520420153, 28.101201089311886, 0.9999818734080075, 0.9999928719167229, 0.9999753252382702, 7935.540583886511, 7909.82855554719, 7921.53925570016, 171.47588299161794, 31.749127079746813, 55.220799663859, 7935.68732922751, 7906.812295078778, 7929.574802508302, 284.1401615553342, 282.6289532134837, 283.62913890120296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 726.599, 4.540152, 3299.033, 723.6785, 4.560565, 3300.206, 729.0288, 4.522957, 3297.523, 714.2664, 7.694783, 5497.125, 713.095, 4.625306, 3298.319, 703.0572, 7.797836, 5483.534, 99.98104, 100.0, 99.94049, 99.96714, 99.94767, 99.68667
59460.52012000001, 60.01829209446056, 60.01975167717481, 60.022504636225385, 28.115016134779154, 28.1261873391977, 28.079362877002062, 0.9999781736133385, 0.9999894450240583, 0.9999760002141862, 7938.786339115804, 7901.631614957307, 7923.471962008188, 175.83763977494073, 34.823075171682774, 52.83128299898726, 7946.918518739701, 7907.5925507436295, 7919.407099788738, 284.0298511639822, 282.8023706803512, 283.7321745193033, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.3889, 4.582091, 3300.636, 717.4138, 4.600351, 3299.748, 722.8558, 4.566031, 3300.648, 720.6163, 7.632822, 5500.324, 706.8766, 4.659274, 3294.094, 708.9818, 7.746929, 5492.893, 100.0, 100.0, 100.0, 100.0, 99.81996, 99.86507
59462.83252, 60.018680014344966, 60.02261285458729, 60.02159664734282, 28.111197740661527, 28.109342484405015, 28.1354542376199, 0.9999763173625961, 0.9999929635278373, 0.9999790676817842, 7939.240481554352, 7911.083863345794, 7923.715459721495, 163.58279631319192, 31.689806610257165, 55.6770561089445, 7940.194910526265, 7910.80453046325, 7930.383008465194, 284.2787961439839, 282.83821597705594, 283.64374085232504, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.4283, 4.581378, 3300.517, 717.4721, 4.599246, 3299.695, 722.6617, 4.566583, 3300.431, 721.2765, 7.621422, 5500.159, 714.7926, 4.611609, 3299.707, 712.7791, 7.707741, 5497.499, 100.0, 99.98936, 100.0, 100.0, 99.97699, 99.9426
59465.202240000006, 60.0219133086272, 60.015335728025335, 60.01925483804967, 28.094703290569623, 28.115562818648623, 28.083496640270127, 0.9999773945573502, 0.9999909339497857, 0.9999761957277593, 7933.570125921616, 7904.445179232432, 7930.58337051284, 166.5392805249021, 36.21895660981954, 55.90358549034386, 7940.096504231014, 7913.197214209579, 7926.893613231071, 284.0536660813118, 282.69987340950604, 283.64112294395613, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 714.297, 4.615108, 3299.314, 712.9584, 4.626691, 3298.967, 719.4587, 4.58499, 3300.612, 722.7717, 7.616826, 5500.404, 713.6481, 4.622384, 3298.7, 709.8765, 7.738688, 5492.353, 99.97677, 99.94901, 100.0, 100.0, 99.93607, 99.85956
59467.478800000004, 60.01161205930583, 60.0126066587241, 60.00748379589167, 28.10257022854745, 28.1267938836528, 28.132905548374037, 0.9999745384895986, 0.9999930646366587, 0.9999777187625463, 7938.899794919154, 7906.211804702554, 7919.164751806337, 168.31392214042035, 28.979007553665724, 49.539127505933266, 7939.8215458044415, 7906.5502176197215, 7922.475797204383, 284.0909777174433, 282.7009498083664, 283.6376637657419, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.448, 4.580485, 3300.521, 712.5888, 4.628717, 3297.696, 722.7199, 4.566583, 3300.259, 726.9467, 7.562953, 5497.882, 719.3896, 4.58805, 3300.219, 709.0414, 7.744915, 5491.664, 100.0, 99.93703, 100.0, 99.9601, 100.0, 99.86385
59469.79108, 60.00520932008774, 60.00561706856684, 60.00410022772212, 28.084275898175445, 28.066710516249962, 28.06647545600912, 0.9999732856564763, 0.9999879823181091, 0.9999767464714634, 7931.043640820725, 7904.916596827261, 7914.168137975278, 172.5758356741697, 38.86190833401224, 58.85653012357898, 7935.193225385066, 7899.460731061479, 7917.765797616186, 284.11303211118525, 282.7558950523023, 283.5840809584575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 725.9879, 4.540865, 3299.305, 704.8066, 4.67053, 3291.823, 729.1259, 4.52351, 3298.083, 733.1801, 7.488305, 5490.288, 725.7034, 4.546412, 3299.424, 703.2958, 7.793258, 5482.667, 99.9665, 99.76113, 99.92355, 99.82297, 99.98447, 99.68345
59472.100560000006, 60.00638491260291, 60.005588311481795, 60.00403595837172, 28.11761810861224, 28.114401052036474, 28.10699768096211, 0.9999773510306396, 0.9999937475124098, 0.9999731968054876, 7933.304680388998, 7911.034491933649, 7919.220589802166, 169.33371452407835, 32.30458023751862, 53.35419630367187, 7941.008699394069, 7907.484697312229, 7926.975892231527, 284.0501509899886, 282.7586168751985, 283.5618159197803, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.5269, 4.581199, 3300.794, 710.9156, 4.637743, 3297.318, 722.7976, 4.565478, 3299.918, 726.9467, 7.562953, 5497.824, 719.4087, 4.587319, 3300.272, 709.28, 7.744182, 5492.68, 100.0, 99.92756, 100.0, 99.95903, 100.0, 99.86551
59474.46428000001, 60.006148687831995, 60.006818056769674, 60.00893032829152, 28.120108997723328, 28.084509281352304, 28.13219707115657, 0.9999738015747914, 0.9999906926398457, 0.9999734153840277, 7943.66363831646, 7911.0605145570125, 7930.80828878718, 167.7175387174027, 35.20851242219646, 53.00635832853823, 7938.357497930916, 7908.913384554569, 7927.035736648853, 284.1746279551209, 282.77040914849727, 283.6026359742285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.448, 4.581734, 3300.79, 711.1685, 4.637191, 3297.541, 722.817, 4.566031, 3299.865, 726.9467, 7.562953, 5497.993, 719.4278, 4.587867, 3300.65, 709.4987, 7.743632, 5492.772, 100.0, 99.91721, 100.0, 99.96104, 99.99852, 99.86718
59476.77732000001, 60.01379997853609, 60.01164697173807, 60.011767020299274, 28.111140030879845, 28.12424125442658, 28.140747168009415, 0.9999749150825696, 0.999992758466862, 0.9999788892960594, 7931.701851582431, 7912.046408206214, 7922.284528472426, 167.9277715063222, 26.633991450141707, 54.84464194757493, 7937.289373188746, 7902.390400860608, 7923.469635167513, 284.1739883449143, 282.6754310894091, 283.57408560681364, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 714.159, 4.619391, 3299.048, 717.4527, 4.599246, 3300.427, 716.3723, 4.605238, 3299.662, 720.6357, 7.632454, 5500.324, 713.114, 4.624575, 3298.641, 715.145, 7.68833, 5497.638, 99.97975, 100.0, 99.98836, 100.0, 99.95743, 99.9605
59479.083080000004, 60.012566978836986, 60.013264223937355, 60.01156375579442, 28.12178346201681, 28.11670099840761, 28.101840370210674, 0.9999764178016076, 0.9999903560263903, 0.999978972896037, 7940.769464279772, 7911.416677786197, 7922.741662844309, 169.86941288308208, 32.34426427417441, 54.461979866322054, 7937.655993980483, 7913.414798033598, 7924.371975881989, 284.1153367258369, 282.7528787562494, 283.54812492136733, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.4677, 4.582448, 3300.531, 711.1102, 4.636822, 3297.429, 722.7976, 4.563822, 3300.04, 725.8398, 7.57564, 5499.318, 717.0053, 4.605034, 3299.444, 709.3994, 7.743083, 5492.916, 100.0, 99.91393, 100.0, 99.98049, 99.98637, 99.86432
59481.429560000004, 60.017787521304555, 60.01745706968326, 60.01686551322814, 28.083163672237983, 28.09654027747736, 28.088669963656606, 0.9999780890239368, 0.9999898852621265, 0.9999786045614036, 7932.405337286376, 7906.810031264386, 7912.377857090879, 176.45409574880432, 38.62194112636644, 51.481211040248695, 7928.693001909988, 7897.367152797202, 7915.88393009147, 284.18051636879767, 282.83935668891576, 283.6214085734433, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.4677, 4.581199, 3300.671, 717.8029, 4.595378, 3300.27, 724.5447, 4.551489, 3299.837, 717.4316, 7.671984, 5498.857, 708.2881, 4.655256, 3294.377, 703.0572, 7.799118, 5482.793, 100.0, 100.0, 99.97369, 99.97782, 99.8282, 99.68646
59483.79364, 60.01669313916175, 60.017630958238186, 60.01668668507851, 28.11087412544754, 28.106635614896522, 28.11162800000463, 0.9999765725299443, 0.9999897142242377, 0.9999786410760744, 7930.752661489329, 7909.118392418208, 7933.258721953815, 173.03287736597986, 35.24204593121931, 52.09866018714274, 7935.217135794058, 7913.628609711746, 7929.741756212912, 284.1043620974072, 282.76395804763405, 283.81247446899704, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 720.0, 723.7601, 4.564066, 3300.318, 719.2037, 4.592062, 3300.178, 723.1082, 4.566399, 3300.312, 720.6357, 7.632454, 5500.153, 712.9996, 4.625306, 3298.321, 709.3795, 7.743449, 5493.023, 100.0, 100.0, 100.0, 100.0, 99.94771, 99.87259
