TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
59500.180120000005, 60.04195440945457, 60.033621424722426, 60.03422042118692, 25.927163508968036, 25.950694953358557, 25.953680360353673, 0.9999512808953037, 0.999972631409438, 0.9999528825495235, 7220.40882727878, 7208.778244197392, 7211.149055249759, 171.43007900408338, 50.93988491607388, 65.69125259906377, 7226.592569773158, 7206.501658621998, 7199.106187957415, 281.4078499908967, 280.2237570638502, 280.71799241700216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 716.4262, 4.608504, 3299.768, 716.5966, 4.602377, 3300.594, 716.5469, 4.605238, 3299.656, 720.7522, 7.634109, 5500.271, 719.3896, 4.586954, 3300.601, 696.6157, 4.710614, 3281.001, 99.97393, 100.0, 99.99165, 100.0, 100.0, 99.44366
59502.46308, 60.032739163279594, 60.03411449633307, 60.03227726296616, 26.034649886224436, 26.062729616663084, 25.99955155886837, 0.9999882271927689, 0.9999924305666211, 0.999986065710797, 7220.130698075647, 7203.213583102136, 7197.442392183333, 153.1264247104914, 27.904913607734898, 38.776436318699325, 7217.28915747357, 7196.872137295508, 7198.82201782742, 279.58998397519844, 278.544461753895, 279.0187082478649, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.6846, 4.580842, 3300.733, 711.2075, 4.63627, 3297.426, 722.7782, 4.565662, 3299.857, 726.9467, 7.562769, 5497.988, 713.1522, 4.626036, 3298.103, 702.918, 4.680216, 3290.035, 100.0, 99.92063, 100.0, 99.95903, 99.94936, 99.67578
59504.78976000001, 60.031916292846155, 60.02872051003904, 60.03345810981225, 26.014152442221704, 26.077172598523866, 26.024102144391502, 0.9999814748454003, 0.9999882190194158, 0.999979093426147, 7219.842072078762, 7201.772923529701, 7203.531805004992, 155.9916696464129, 38.05230172551319, 46.08258382262443, 7211.985626318683, 7209.030145173086, 7211.032142758854, 279.3686916996015, 278.3510850586804, 279.1726171703896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.6451, 4.580128, 3300.785, 717.3359, 4.600535, 3300.037, 722.7199, 4.566399, 3300.141, 720.6357, 7.632638, 5500.324, 719.5041, 4.586406, 3299.947, 702.9976, 4.680399, 3289.75, 100.0, 100.0, 100.0, 100.0, 100.0, 99.68798
59507.172080000004, 60.030338383450236, 60.03289692748006, 60.029655956168035, 26.03222366437743, 26.054534502738342, 26.03344827416779, 0.9999846326903096, 0.9999903122676067, 0.9999833190474311, 7214.665132973511, 7198.694740586343, 7201.463757108395, 157.90562698640906, 35.40940303930438, 38.31972803083727, 7221.628577530927, 7200.3338882146445, 7204.0227782657175, 279.4368360046948, 278.58022526695976, 279.04295412240987, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.7764, 4.539973, 3298.87, 723.7563, 4.56038, 3299.919, 729.1064, 4.523694, 3297.748, 714.3635, 7.696254, 5497.757, 725.6271, 4.547324, 3298.773, 709.2403, 4.646706, 3295.021, 99.98292, 100.0, 99.93705, 99.95781, 99.98962, 99.85779
59509.479080000005, 60.03051577221999, 60.03093959224718, 60.028180770436286, 26.04332472513721, 26.08183634206547, 26.003441999433456, 0.9999813605071551, 0.9999880489799391, 0.9999823857639936, 7218.8444797081975, 7208.851674380471, 7201.038890570149, 156.2681966386881, 32.964288802354076, 40.78300027478099, 7223.402790353379, 7201.084808153211, 7214.400760541215, 279.38690692694786, 278.61332386550015, 278.9767377241203, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.4086, 4.580664, 3300.632, 717.4527, 4.600167, 3299.917, 722.7587, 4.566215, 3300.368, 720.6163, 7.632454, 5500.558, 719.5422, 4.587502, 3300.444, 705.94, 4.664468, 3293.754, 100.0, 99.99608, 100.0, 100.0, 100.0, 99.80439
59511.84992000001, 60.03114569152507, 60.03397548405173, 60.030138691876665, 26.050311300111776, 26.060493105524344, 26.011151968834373, 0.9999885898003029, 0.9999914092890558, 0.9999891278657792, 7213.353453555881, 7203.964773309748, 7203.92890891849, 159.59220220959287, 27.72896821803124, 37.404166578921604, 7221.2035847138795, 7202.576555068404, 7203.155924727062, 279.3862357728434, 278.4740362888862, 279.1345369970686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.7567, 4.540687, 3298.957, 716.9663, 4.604956, 3299.632, 720.7011, 4.58002, 3300.095, 723.5096, 7.597336, 5499.524, 714.8307, 4.617635, 3298.849, 714.8865, 4.612462, 3299.142, 99.98973, 99.98744, 100.0, 99.98994, 99.9633, 99.97261
59514.134560000006, 60.02960371379748, 60.030699931123934, 60.03017235838772, 26.05212904223083, 26.04478188510343, 26.029728881085855, 0.9999836151259422, 0.9999926532450699, 0.9999872941907182, 7215.725261522747, 7201.948789911517, 7194.245451644724, 158.76347599166047, 28.73207892504479, 37.97997070618453, 7217.458530525589, 7202.485002006168, 7214.95079373681, 279.6069969210416, 278.4686478683221, 278.89946957849264, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 731.094, 4.511418, 3297.084, 714.8456, 4.612692, 3299.421, 721.5164, 4.574314, 3300.559, 720.9269, 7.631535, 5500.272, 719.2752, 4.588415, 3300.326, 709.2601, 4.64817, 3295.395, 99.91024, 99.99314, 100.0, 100.0, 100.0, 99.86625
59516.55376, 60.030790971711646, 60.033557742114944, 60.027659811059294, 26.026743059642158, 26.08481448618942, 26.01949222277143, 0.9999833969070683, 0.9999911844219787, 0.9999858657109811, 7216.308280883482, 7207.359943364827, 7197.64616397351, 158.93869985335277, 32.23790502307156, 36.41158654913852, 7217.499097815747, 7203.344544810459, 7202.2540910391035, 279.36300817777357, 278.4991689905887, 279.0848088932147, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.737, 4.54033, 3299.315, 711.1491, 4.637375, 3296.927, 722.7782, 4.566583, 3300.148, 720.6357, 7.632454, 5500.213, 713.114, 4.625306, 3297.889, 715.4432, 4.610448, 3299.139, 99.98131, 99.90546, 100.0, 100.0, 99.93122, 99.9725
59518.93076, 60.02705682966762, 60.02967987626227, 60.03244866040834, 26.01194231928587, 26.04735556389711, 25.993918298482374, 0.999990964236695, 0.9999959587154936, 0.9999897073985162, 7210.472721668385, 7196.250802817466, 7199.534528698166, 159.945696557068, 25.508989176266482, 32.44506850816924, 7206.628570360225, 7198.940570662255, 7201.689494622647, 279.3547592511462, 278.481932309117, 278.9582128507901, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.6254, 4.579414, 3300.201, 704.9817, 4.670346, 3292.165, 729.1064, 4.523141, 3297.914, 714.3441, 7.696254, 5497.927, 706.8957, 4.659639, 3294.113, 721.8251, 4.572542, 3300.231, 100.0, 99.73732, 99.93006, 99.96079, 99.82021, 100.0
59521.3556, 60.03348677717059, 60.03198439110479, 60.03325899134912, 26.026829849727797, 26.035869419778333, 26.02935826330187, 0.9999852002675185, 0.9999925183393522, 0.9999867956922613, 7219.19754103173, 7204.175174981603, 7204.74727009094, 157.7325708382241, 30.413704148175384, 32.975541268737516, 7221.209765153536, 7198.662411988184, 7196.56026054053, 279.3300852673982, 278.4129499407897, 279.0065398116322, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.6384, 4.540508, 3299.32, 710.974, 4.636454, 3297.48, 722.6811, 4.566031, 3299.862, 720.6357, 7.632638, 5500.383, 713.1904, 4.62494, 3298.266, 715.5426, 4.610265, 3299.581, 99.97785, 99.9222, 100.0, 100.0, 99.94602, 99.98589
59523.671480000005, 60.03091173683905, 60.02724304524794, 60.030217368362024, 26.03766432269397, 26.066086801874995, 26.01711673583763, 0.9999876055801088, 0.9999910989939228, 0.9999854877902098, 7211.74424832317, 7196.853400418835, 7209.482093619426, 155.30613203276584, 31.18580332060401, 34.58634081399805, 7226.341322417187, 7207.9241300235935, 7208.966379668157, 279.2170455188952, 278.4176345057841, 279.056976981364, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.6779, 4.539794, 3299.09, 711.2853, 4.636638, 3297.426, 722.7587, 4.565662, 3299.973, 720.6163, 7.632638, 5500.462, 713.362, 4.620375, 3298.773, 723.6741, 4.556061, 3299.945, 99.9829, 99.9206, 100.0, 100.0, 99.96142, 99.98717
59525.94432, 60.02814815858766, 60.03277379668975, 60.02779577416842, 26.054781228716173, 26.06761805105565, 26.020240271208113, 0.9999871586198932, 0.9999912283719794, 0.9999861027731779, 7209.978255666163, 7210.340253771605, 7205.9991594036355, 153.7493269716133, 30.50715010529089, 37.66610899061607, 7218.635768674675, 7205.546013033596, 7204.237437183111, 279.3571064998443, 278.32018749997195, 278.85527401061717, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 733.1049, 4.494107, 3294.819, 717.3554, 4.599983, 3300.105, 717.4982, 4.599532, 3300.529, 725.0049, 7.589981, 5499.761, 715.9371, 4.60887, 3299.159, 723.5547, 4.563569, 3300.601, 99.83479, 99.99796, 100.0, 99.98686, 99.96234, 99.99711
59528.284960000005, 60.02818803354181, 60.026140566329154, 60.02555790328701, 26.046163093847372, 26.065510193480808, 26.02970420202114, 0.9999853429920205, 0.9999903430937481, 0.9999843784241804, 7218.534420476921, 7197.751983402342, 7200.50884102327, 153.89199705074134, 30.110164880996763, 35.28181755922549, 7216.082274120042, 7195.436865573302, 7206.131160623351, 279.2826014572795, 278.24732482529, 278.93126867583544, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 727.7031, 4.530871, 3298.229, 713.7561, 4.621718, 3299.335, 719.2841, 4.591617, 3300.214, 720.6163, 7.632454, 5500.218, 719.2752, 4.586041, 3300.002, 721.7853, 4.572359, 3300.513, 99.94494, 99.95192, 100.0, 100.0, 100.0, 100.0
59530.682960000006, 60.02316878969763, 60.02550178510636, 60.0267853561473, 26.00394204864857, 26.03331019731337, 26.004235360537148, 0.9999854057376645, 0.9999907221379393, 0.9999854374614452, 7207.019682844122, 7198.930719356148, 7196.451851921376, 155.19083769386907, 29.90110154085687, 38.11016915838786, 7211.97527481891, 7202.92773875304, 7201.238912216809, 279.41554478087227, 278.4709496747814, 278.88952699421924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 737.245, 4.457878, 3288.343, 722.9975, 4.564433, 3300.263, 710.0246, 4.643894, 3296.959, 714.3635, 7.696254, 5498.09, 725.5889, 4.547507, 3299.648, 715.483, 4.612096, 3299.421, 99.6665, 100.0, 99.90644, 99.95879, 99.97952, 99.98095
59533.028000000006, 60.02543384219128, 60.02472402979992, 60.02664369022048, 26.025353382649353, 26.063410321124714, 26.009054428177436, 0.9999845528534034, 0.9999938355204935, 0.9999848715603842, 7224.39528901103, 7208.850553442298, 7200.407978985233, 156.7863980202494, 27.206317075000698, 39.29755411602355, 7222.656311025667, 7202.640120506676, 7211.905996733854, 279.4527279043429, 278.50860304360316, 278.9486052849366, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 733.0852, 4.494285, 3294.824, 717.5694, 4.598878, 3299.979, 716.4499, 4.605054, 3299.823, 720.6163, 7.632638, 5500.271, 719.5804, 4.586406, 3300.221, 721.7654, 4.572725, 3300.403, 99.83812, 100.0, 99.99324, 100.0, 100.0, 99.99196
59535.36836000001, 60.02739075933716, 60.02860458311914, 60.028043511262524, 26.0589309279435, 26.074740886818052, 26.04334781211224, 0.9999820422360091, 0.999990951623387, 0.9999836735757598, 7220.346720939746, 7200.2176438557435, 7203.8290470680295, 157.0923125484942, 34.0443112005903, 42.55642443847182, 7219.324268110478, 7204.645681386537, 7206.674125499125, 279.3666000639531, 278.5197981640809, 278.99885644986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 733.0458, 4.494107, 3294.599, 717.4138, 4.599431, 3299.919, 716.4499, 4.605054, 3299.326, 720.5969, 7.632638, 5500.212, 719.3324, 4.587502, 3300.11, 715.6221, 4.610265, 3299.478, 99.8416, 99.99615, 100.0, 100.0, 100.0, 99.96216
59537.682160000004, 60.027251411553436, 60.0294342406554, 60.03039839548807, 25.873231333255553, 25.912203931704237, 25.89004542888267, 0.9999888096445099, 0.9999948085356944, 0.9999867200323506, 7213.994563390866, 7200.679847717265, 7198.290563128027, 155.88255111111584, 23.877872906857647, 35.29341605392514, 7210.992724866354, 7207.668713238182, 7205.51252824258, 281.0819072677789, 280.10689544388873, 280.63538210552525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.7764, 4.539259, 3299.32, 710.9545, 4.637559, 3297.265, 722.8558, 4.566031, 3300.642, 726.9467, 7.562953, 5497.824, 713.0187, 4.62421, 3298.428, 709.2601, 4.646889, 3296.791, 99.97437, 99.91571, 100.0, 99.96103, 99.95095, 99.88977
59539.98404, 60.02114413517771, 60.023744310668896, 60.02721331504358, 25.739684496971137, 25.776804185224375, 25.71692108659696, 0.9999915347174366, 0.9999950699455489, 0.9999888983401433, 7217.876679183244, 7207.780160908172, 7202.139721005827, 163.0208398014163, 27.915519611358377, 32.29428801343329, 7212.895803643819, 7201.51173251889, 7196.895152723133, 282.965758149346, 281.91201393722537, 282.2663377910687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 733.0852, 4.495178, 3294.494, 717.3943, 4.598878, 3300.035, 716.4887, 4.604502, 3299.936, 721.024, 7.622893, 5500.418, 716.3758, 4.605765, 3299.061, 715.0854, 4.611913, 3299.027, 99.85175, 99.99967, 99.99638, 100.0, 99.97014, 99.97958
59542.29336, 60.02624131132471, 60.02428688766269, 60.027636394160176, 25.219270582037527, 25.25740245683301, 25.23669295692714, 0.9999845458155627, 0.9999941105384539, 0.9999862151340553, 7215.421688647082, 7189.231540483583, 7187.826061815516, 156.61056464015155, 22.401462777350616, 38.41847849370515, 7213.279245878873, 7180.142490835863, 7194.575404138877, 287.6266944367831, 286.1900038167073, 287.03996849212984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.599, 4.539973, 3299.219, 711.0323, 4.63977, 3296.837, 723.8264, 4.555539, 3299.916, 729.7818, 7.517907, 5494.266, 709.28, 4.646491, 3294.947, 720.8112, 4.574373, 3300.405, 99.97492, 99.89057, 99.98805, 99.87949, 99.85842, 99.99915
59544.67108000001, 60.028751422571695, 60.031127177955035, 60.03274369507918, 25.27113160192942, 25.280171394915836, 25.29741171325808, 0.9999849533368462, 0.9999950680882156, 0.9999844014860634, 7215.710002413456, 7185.814475162959, 7208.130873093513, 151.5200410791872, 24.31457172148862, 36.894609201949606, 7220.617814697575, 7195.633322575942, 7197.035962922009, 287.4984041252625, 286.2323132177329, 286.9189217048846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 722.4786, 4.568171, 3300.249, 707.9195, 4.651558, 3296.461, 724.3505, 4.559588, 3299.892, 726.8885, 7.563689, 5498.162, 713.114, 4.625306, 3298.323, 715.4432, 4.611547, 3298.853, 100.0, 99.86638, 99.99532, 99.96517, 99.93939, 99.97422
59546.98012000001, 60.03047851439881, 60.02948106600476, 60.029046369309064, 25.27327571386707, 25.26872104755869, 25.271356567724744, 0.9999870158974352, 0.9999952989216908, 0.9999855432454614, 7221.100619255974, 7195.739881624877, 7202.712598951801, 151.48710353130969, 19.274187668677314, 41.70011176312369, 7218.652984280203, 7186.605464785491, 7201.836873322607, 287.6004506642149, 286.23334604650285, 286.9294485642231, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.6384, 4.54033, 3299.205, 711.1685, 4.63627, 3297.206, 722.7587, 4.566951, 3299.921, 726.9467, 7.563137, 5498.238, 713.0568, 4.625671, 3298.156, 721.7455, 4.571992, 3300.519, 99.9745, 99.91892, 99.99621, 99.95304, 99.9427, 99.99689
59549.281200000005, 60.03267131859143, 60.03177476090136, 60.03122252735802, 25.275183660097444, 25.29344770648184, 25.30124308918618, 0.9999866409403244, 0.9999975945659965, 0.9999886464521215, 7221.214453876943, 7197.211514322425, 7204.83798837202, 157.2197808763533, 16.010160065654873, 28.573101135145407, 7217.944934162929, 7198.909870010818, 7202.552705119471, 287.46312171924205, 285.98916359359254, 287.0512939498381, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 733.0458, 4.49375, 3294.876, 717.5305, 4.599431, 3300.143, 716.3917, 4.605422, 3300.163, 720.6163, 7.632638, 5500.906, 719.3896, 4.586771, 3300.282, 728.028, 4.530607, 3298.382, 99.83306, 100.0, 99.98658, 100.0, 99.99702, 99.9512
59551.592560000005, 60.03184682845197, 60.031020115382006, 60.031870551002505, 25.26099285700826, 25.283133567458002, 25.28082001595105, 0.999985111105751, 0.9999965416981927, 0.9999858629784306, 7214.640096833555, 7192.453001389938, 7199.364395003143, 154.10941279303006, 20.422527913453678, 38.142979715466936, 7217.6995940496845, 7186.877975844639, 7200.94273857007, 287.70001348628705, 286.0667172488427, 286.8179177732452, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.6976, 4.539616, 3298.87, 711.1102, 4.636822, 3297.145, 722.7976, 4.566031, 3300.311, 727.0244, 7.562586, 5498.154, 713.0568, 4.625854, 3298.049, 721.7853, 4.572725, 3300.289, 99.96436, 99.91052, 100.0, 99.95497, 99.93948, 100.0
59553.96336, 60.031537780763514, 60.029583203958126, 60.03083142513573, 25.280535065405314, 25.271163876484827, 25.304476658483605, 0.9999884075378797, 0.9999956531036405, 0.9999867720576605, 7217.338704776633, 7184.601439664864, 7202.52250919034, 157.34271242879004, 19.863275070329564, 35.00862415891697, 7221.311627614842, 7187.804825009356, 7197.378449358158, 287.54463429825046, 286.23295672456953, 287.0013800597821, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.7173, 4.539973, 3299.435, 717.55, 4.599246, 3300.374, 716.4693, 4.605422, 3299.497, 719.9949, 7.635396, 5500.967, 713.114, 4.625671, 3298.213, 721.7853, 4.572908, 3300.311, 99.96813, 99.99618, 99.99831, 100.0, 99.94931, 100.0
59556.33352000001, 60.03036448481801, 60.031738759370384, 60.02755945290367, 25.291237696026858, 25.290379854949318, 25.293158232225853, 0.9999880138058539, 0.9999961631422399, 0.9999862729994902, 7222.343400330456, 7193.319964379558, 7207.328747275771, 155.60235567369227, 24.8553873777455, 36.980171902579514, 7222.175314841556, 7194.954082757171, 7203.197045102052, 287.57643670392514, 286.1659515792571, 286.8741975660882, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.5071, 4.581199, 3300.469, 723.6201, 4.56038, 3299.917, 710.1411, 4.642421, 3297.514, 714.8878, 7.685958, 5498.711, 708.8985, 4.64503, 3296.384, 719.3002, 4.587741, 3300.114, 100.0, 100.0, 99.88971, 99.97516, 99.86783, 100.0
59558.64972, 60.026804081671365, 60.02774060884763, 60.024071038526245, 25.283227869686957, 25.268335189971705, 25.26621603937952, 0.9999876166239527, 0.9999942753947827, 0.9999870910455495, 7224.077509034985, 7193.75279828957, 7203.063190029876, 161.534898628885, 26.507201482688743, 37.1335177983583, 7222.47333807466, 7192.550350827733, 7200.912385578699, 287.61109761405964, 286.08227766067967, 286.85751020186, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.737, 4.539616, 3299.152, 717.4916, 4.599615, 3300.032, 716.4693, 4.605975, 3300.105, 720.4221, 7.633741, 5500.55, 713.0759, 4.625488, 3298.431, 715.5426, 4.61173, 3299.31, 99.97306, 100.0, 99.99321, 100.0, 99.93776, 99.97767
59561.01384000001, 60.02415740113888, 60.024855874280846, 60.02865260853951, 25.28413335474658, 25.25148974051083, 25.275425259397146, 0.9999891328021758, 0.9999943497771532, 0.9999898644993171, 7214.5364591114385, 7191.471821323857, 7203.933624043753, 159.50829218846138, 22.992399059847685, 35.23024332045728, 7213.937763503489, 7185.7232133568605, 7200.769882788366, 287.4977332979492, 286.09192517301227, 286.9757238348858, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 729.0239, 4.520699, 3297.319, 713.5811, 4.624481, 3298.285, 721.7881, 4.572841, 3300.537, 726.8302, 7.566998, 5497.59, 719.2943, 4.587137, 3300.11, 709.1011, 4.647255, 3295.456, 99.91735, 99.94423, 100.0, 99.95794, 100.0, 99.86089
59563.32424, 60.02152082203804, 60.02626285067351, 60.031085669693105, 25.28117669251686, 25.294565752786276, 25.308964976964646, 0.9999868959899911, 0.9999911190153924, 0.9999885968237592, 7212.791152129133, 7191.003041848016, 7199.170381234337, 161.32871774864498, 28.063764267838906, 36.355365609888395, 7216.004278092033, 7202.094948211865, 7201.600674700142, 287.57061494131887, 286.1170779790133, 286.98261371810844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.7764, 4.539437, 3299.54, 717.4138, 4.599431, 3300.314, 716.4887, 4.605238, 3300.052, 720.8299, 7.630983, 5500.794, 713.0568, 4.625123, 3298.051, 715.5029, 4.610997, 3299.084, 99.96768, 100.0, 100.0, 99.99105, 99.94612, 99.97942
59565.638960000004, 60.02528592225849, 60.02163232951751, 60.02997780193686, 25.29756979020583, 25.316117452049294, 25.277340656858634, 0.9999898557748368, 0.9999940207728095, 0.9999839494239275, 7221.133513955463, 7188.72540078974, 7204.398130660218, 154.6837776818029, 23.225044049883536, 35.84360859539265, 7220.612992835987, 7193.508066364968, 7206.062509334003, 287.28841167226125, 285.967388754702, 286.94394638208684, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.7567, 4.539081, 3299.032, 711.0907, 4.637375, 3297.321, 722.7005, 4.566215, 3299.917, 720.325, 7.634109, 5501.183, 713.0568, 4.626036, 3298.65, 715.5426, 4.610631, 3299.252, 99.98638, 99.91742, 100.0, 99.99306, 99.94614, 99.97423
59567.979040000006, 60.02399588869859, 60.02404480100448, 60.02501282618975, 25.268947140507038, 25.27372045815508, 25.267826589515813, 0.9999858557295406, 0.9999954252498362, 0.9999860939374766, 7215.062185401235, 7195.472024753943, 7206.5048036839125, 150.30011239132273, 21.46807565364861, 40.127333321904416, 7220.182008695879, 7194.380518724811, 7210.212970299456, 287.5854292286281, 286.1874656835512, 286.90954990149163, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.448, 4.581199, 3300.852, 704.7093, 4.671267, 3292.11, 729.0094, 4.522957, 3297.802, 714.2858, 7.697174, 5497.585, 706.724, 4.66037, 3293.565, 721.7654, 4.572908, 3300.286, 100.0, 99.74241, 99.93198, 99.9566, 99.80698, 100.0
59570.318920000005, 60.02539108522266, 60.02833099234988, 60.02908862113858, 25.291757553145196, 25.309948783806302, 25.291936689846413, 0.9999902113917916, 0.9999935997920221, 0.9999844929217652, 7220.65977621359, 7187.60192870684, 7197.912762427949, 157.40050762740748, 20.76793343244617, 35.18768511439566, 7222.801121527418, 7189.853417727383, 7206.0388154306, 287.6680242396648, 286.08881244325875, 286.8894617761312, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.6384, 4.54033, 3299.052, 711.0713, 4.636822, 3297.429, 722.7976, 4.566583, 3300.315, 720.7134, 7.631902, 5499.757, 713.114, 4.625854, 3297.942, 717.3916, 4.599644, 3300.068, 99.97782, 99.91216, 100.0, 99.99417, 99.93622, 100.0
59572.587080000005, 60.03028729382858, 60.026386347104655, 60.02919676482456, 25.2972428470042, 25.299275396288518, 25.300808740895096, 0.9999860670409825, 0.9999965621723079, 0.9999869240509018, 7221.136939114864, 7195.432491504913, 7207.6065341611375, 157.54456137666568, 20.72404180690137, 34.51445020515257, 7225.570957873094, 7194.65073367067, 7197.9313327961945, 287.47833694444057, 286.1455323937862, 286.8503712572419, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.6581, 4.539973, 3299.444, 711.0907, 4.637191, 3297.037, 722.7393, 4.568608, 3300.453, 721.0629, 7.613148, 5500.159, 715.3076, 4.608322, 3299.815, 724.9862, 4.547454, 3299.096, 99.98174, 99.90881, 100.0, 100.0, 99.97358, 99.97121
59574.907600000006, 60.033279594956355, 60.03093260630548, 60.03354595714928, 25.28870674957839, 25.28560576620553, 25.293332260052967, 0.9999882881511366, 0.9999962208859327, 0.9999867058524098, 7221.557509126844, 7185.704099793471, 7200.73900691188, 154.14095325437665, 23.025286813085657, 38.9644770397681, 7215.912401079072, 7196.6623823468535, 7204.090687791371, 287.5122983872829, 285.9605636550464, 286.79454218726994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 732.9471, 4.496427, 3294.87, 716.2659, 4.610298, 3299.376, 718.7988, 4.58812, 3300.747, 723.063, 7.612597, 5499.66, 713.9915, 4.623479, 3298.159, 721.7257, 4.572359, 3300.403, 99.84056, 99.97938, 100.0, 99.99242, 99.95563, 100.0
59577.27872, 60.029955394203476, 60.032753709590935, 60.0316540099532, 25.430297422346108, 25.4403599524365, 25.437632730264255, 0.9999890024359229, 0.9999951586200282, 0.999986817301082, 7221.233559647266, 7191.230914610976, 7195.517948988216, 159.77239267242976, 14.67384555445733, 34.3164512998773, 7221.568515138883, 7183.445086558344, 7209.557752665035, 285.80042340598965, 284.2968972403446, 285.2133263726072, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.9933, 4.538723, 3298.809, 711.1685, 4.637191, 3297.6, 716.8381, 4.605422, 3299.657, 720.5969, 7.632454, 5500.437, 713.0568, 4.625671, 3298.32, 721.7058, 4.571809, 3300.008, 99.97423, 99.91724, 99.98998, 100.0, 99.94767, 100.0
59579.685280000005, 60.03746148094512, 60.03740495365992, 60.028186781837405, 25.59300455817335, 25.598054637396366, 25.580737314951413, 0.9999877109893592, 0.9999940000578603, 0.9999860188281775, 7213.504183095633, 7185.416702876433, 7204.299404171128, 160.1500151427842, 21.209656395701586, 34.52010486440304, 7221.586715864591, 7191.479099543703, 7206.038228428285, 284.02653754185565, 282.5081113477893, 283.4135029148946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.862, 4.581199, 3300.794, 704.8066, 4.670346, 3291.939, 710.0634, 4.641869, 3296.81, 714.2858, 7.696622, 5497.701, 706.7431, 4.659457, 3293.729, 715.4432, 4.610265, 3299.366, 100.0, 99.75932, 99.90192, 99.96283, 99.80693, 99.96733
59582.04308, 60.03603405314103, 60.03511321153555, 60.03642567795797, 25.591963228798466, 25.57475726048786, 25.589894793871075, 0.9999897190730629, 0.9999952532740566, 0.9999883935039896, 7222.580928902684, 7192.167188552696, 7202.21157563153, 159.34256990237918, 21.422934990922727, 33.60652285337301, 7224.629632402664, 7189.187586330712, 7199.692225852275, 284.0504956620318, 282.79835028052537, 283.53524565217384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.8159, 4.540508, 3299.635, 711.188, 4.636638, 3297.266, 716.4499, 4.605607, 3300.041, 720.6163, 7.632638, 5500.265, 713.0377, 4.625306, 3298.102, 721.6462, 4.571992, 3300.344, 99.98755, 99.91041, 99.99505, 100.0, 99.9444, 100.0
59584.421440000006, 60.035143701368106, 60.033757863227656, 60.03310569220055, 25.582162922246415, 25.58504449290596, 25.5803932385486, 0.9999876001372068, 0.999995473090284, 0.9999901730170855, 7210.085697398643, 7187.587188912613, 7204.384349077063, 158.43271516484765, 26.11904634076791, 35.27015734724216, 7222.162622153845, 7191.06516084024, 7198.747663836448, 283.8647066414487, 282.55219434791644, 283.6444572072591, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.31, 4.581913, 3300.579, 711.0518, 4.636822, 3297.039, 716.4499, 4.605975, 3299.994, 720.5969, 7.633005, 5500.329, 706.7813, 4.659822, 3293.458, 721.5667, 4.573458, 3300.082, 100.0, 99.91899, 99.9885, 100.0, 99.8169, 100.0
59586.753560000005, 60.02744061352261, 60.024389753167405, 60.028539860072364, 25.594845826929514, 25.562556449762518, 25.59212622015371, 0.9999865399436833, 0.9999919848506911, 0.9999880546946495, 7216.460813913414, 7194.942626337199, 7209.513899297632, 152.46184999533102, 23.69701698697463, 36.95846676048541, 7211.757555675708, 7188.523605475657, 7210.9197949667105, 283.981655186533, 282.72827668054964, 283.4988531059197, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 714.0801, 4.619748, 3298.775, 717.5305, 4.599062, 3300.087, 722.584, 4.566583, 3299.973, 726.6749, 7.570859, 5498.979, 702.2796, 4.683381, 3290.314, 724.9862, 4.552216, 3300.031, 99.96148, 100.0, 99.99777, 99.98004, 99.69546, 99.99954
59589.070960000005, 60.023816642070045, 60.02056602852698, 60.02323239346029, 25.557945171524224, 25.572823120627195, 25.576254478574636, 0.999991267203606, 0.9999958973465125, 0.9999868222901324, 7211.39573211286, 7180.847649296112, 7203.2528122838985, 160.81508675148825, 20.35920074723043, 32.22043079829291, 7211.428371041737, 7190.2174400469185, 7205.500576595906, 284.0920894306978, 282.64540324742273, 283.5407185049318, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.5466, 4.58102, 3300.522, 711.1296, 4.636822, 3297.489, 716.4887, 4.60487, 3299.887, 723.8592, 7.592923, 5499.269, 706.724, 4.660187, 3293.458, 721.6859, 4.572542, 3300.055, 100.0, 99.91052, 99.99516, 99.99161, 99.81189, 100.0
59591.403040000005, 60.01841018650589, 60.01649998386548, 60.01621038492255, 25.54505500960013, 25.540471971908243, 25.561182355381295, 0.9999871334659157, 0.9999958146491996, 0.9999866485580485, 7216.026921257006, 7186.847653962464, 7197.038859624989, 153.6194687853549, 20.74701490289135, 35.20940157323889, 7216.272160459842, 7187.629359713076, 7199.757139068533, 284.1013972778763, 282.7198996673885, 283.63812988071436, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 722.2815, 4.566386, 3300.448, 708.0946, 4.654321, 3294.115, 711.9075, 4.635058, 3297.225, 732.2286, 7.49474, 5490.338, 713.095, 4.625306, 3298.266, 715.5029, 4.610265, 3299.821, 100.0, 99.82026, 99.92921, 99.82804, 99.94276, 99.96553
59593.71876, 60.01803391698181, 60.01509608386346, 60.01501693159132, 25.571121748471032, 25.548529623851334, 25.570246233972266, 0.9999883025998503, 0.9999948205079874, 0.999989889740358, 7218.553078861162, 7190.171024937306, 7199.4239342898645, 155.21864496292028, 24.93384295029, 32.138383490867966, 7215.454245537925, 7187.971955272699, 7203.211038171545, 284.0801928961982, 282.71496012789055, 283.75721395455736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 721.5717, 4.577451, 3300.504, 711.1296, 4.637006, 3297.094, 716.7023, 4.604134, 3299.716, 726.9079, 7.563321, 5497.816, 706.7813, 4.660187, 3293.678, 721.9245, 4.57126, 3300.176, 100.0, 99.91731, 100.0, 99.96199, 99.80198, 100.0
59596.028560000006, 60.01593339500723, 60.01431830995874, 60.01708265242674, 25.58065898113738, 25.573563633923108, 25.558500619444903, 0.9999876419620896, 0.9999951072101644, 0.9999928620318955, 7219.412793816121, 7199.577913296587, 7203.939302687436, 158.97786783189713, 22.26289184248344, 32.978862046068116, 7218.931108559626, 7190.189580565194, 7207.597836268869, 283.9745187006587, 282.71943052059646, 283.7148184118921, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.3889, 4.581734, 3300.737, 710.9935, 4.636822, 3296.755, 716.3917, 4.604686, 3299.768, 726.9079, 7.563137, 5497.934, 713.0759, 4.625123, 3298.1, 721.8649, 4.571992, 3300.628, 100.0, 99.90027, 99.9999, 99.96103, 99.93458, 100.0
59598.337600000006, 60.01478264585387, 60.01566553651554, 60.01534260261574, 25.57929507802662, 25.588718845528664, 25.564739079682692, 0.9999857723471337, 0.9999943803198394, 0.99998516577679, 7224.116221244963, 7191.883043435009, 7207.00855902578, 154.30277238271293, 26.13556834063411, 37.35384678600167, 7230.338629323838, 7189.200579654715, 7209.794796334437, 284.0340823824387, 282.713047881278, 283.5449618657949, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 714.1196, 4.619569, 3299.272, 717.4138, 4.598509, 3300.203, 722.7587, 4.566215, 3300.42, 720.5969, 7.633373, 5500.158, 719.3134, 4.587685, 3300.113, 728.1672, 4.529692, 3298.431, 99.95972, 99.991, 100.0, 100.0, 99.99885, 99.94603
59600.731920000006, 60.01946421152613, 60.02043522620221, 60.02047000078766, 25.593150119598224, 25.581088682626476, 25.585962577982254, 0.99998944147992, 0.9999958235961042, 0.999988528132674, 7222.293020929803, 7182.424481687053, 7204.823063614471, 157.1014354216859, 22.008466083039593, 30.339870967371553, 7219.711274606642, 7196.3318992398035, 7209.631473547988, 284.1384774001832, 282.69389393719234, 283.67716663649657, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.448, 4.581378, 3300.737, 711.188, 4.637191, 3297.034, 716.4499, 4.605791, 3299.835, 726.8885, 7.563505, 5497.987, 713.0759, 4.624393, 3298.482, 721.7853, 4.572176, 3300.347, 100.0, 99.90871, 99.98832, 99.96199, 99.95259, 100.0
59603.04176000001, 60.01647225970504, 60.01755281262009, 60.02036504038481, 25.564629396105865, 25.572025867545292, 25.560094510338004, 0.9999897313240101, 0.9999969638889478, 0.9999911353960226, 7217.002506992367, 7179.1633906145125, 7191.191045495461, 154.43345811032486, 18.887327430163054, 31.76007992916948, 7218.776849431976, 7188.175632355559, 7202.950395914001, 284.14501087159096, 282.70668473087477, 283.79864898263287, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.5269, 4.58102, 3300.206, 711.1491, 4.636638, 3297.483, 722.584, 4.566031, 3299.869, 720.3055, 7.636131, 5500.184, 711.6453, 4.636263, 3296.853, 719.3598, 4.593235, 3300.543, 100.0, 99.92404, 99.99463, 100.0, 99.90323, 99.99894
59605.3262, 60.01648708719601, 60.021678585145274, 60.019972382761814, 25.58497002497828, 25.57642797842194, 25.58293382325467, 0.9999896018607455, 0.9999966310914657, 0.9999920448677735, 7221.263417424094, 7193.101306991892, 7207.596564608757, 158.66651685528768, 16.713202265603286, 30.966217645464667, 7219.857321778807, 7196.5029188752005, 7209.539320517841, 284.04110284672583, 282.70049095286595, 283.5944069594663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.7567, 4.5414, 3299.29, 705.6432, 4.66703, 3294.133, 727.1652, 4.539892, 3299.444, 717.6647, 7.663343, 5500.08, 711.321, 4.632976, 3298.231, 721.5865, 4.57419, 3300.799, 99.98159, 99.7924, 99.96246, 99.9984, 99.92555, 100.0
59607.724480000004, 60.01999484839082, 60.02200227243146, 60.02165210775888, 25.57040762424695, 25.575055800444176, 25.576463398358932, 0.9999894535474118, 0.9999952731629714, 0.9999895885704813, 7220.8683430007595, 7196.326185910357, 7212.621570339647, 158.51915063268075, 21.665512414381737, 31.54555276369024, 7219.7116279992815, 7192.738092275152, 7196.948959783927, 284.10992519197623, 282.7792022155412, 283.50867420631016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.4874, 4.581734, 3300.699, 710.974, 4.637743, 3297.092, 722.584, 4.566399, 3300.58, 720.5969, 7.632822, 5500.381, 713.0759, 4.625854, 3298.271, 721.8052, 4.572176, 3300.168, 100.0, 99.91567, 100.0, 100.0, 99.94436, 100.0
59610.06224000001, 60.01387902560874, 60.02193775875513, 60.02016416419019, 25.586972161841437, 25.584374238807833, 25.591379038361918, 0.9999876901706096, 0.999993751035361, 0.9999887656591268, 7217.845900530413, 7182.381050743967, 7206.003595860392, 157.87244468203164, 26.12169662498991, 34.87734137256484, 7223.954431215176, 7201.447070469462, 7207.54652923539, 284.03631108488486, 282.6504030144823, 283.6883248003903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 714.7701, 4.615643, 3299.043, 717.4138, 4.599983, 3300.153, 716.4693, 4.604686, 3299.938, 726.9079, 7.563137, 5497.934, 719.4659, 4.588233, 3300.491, 728.1473, 4.530058, 3298.148, 99.96774, 100.0, 99.99672, 99.96103, 100.0, 99.94248
59612.408240000004, 60.01412844946793, 60.01982870056485, 60.01999014859671, 25.587289165873074, 25.574443815565665, 25.583717150842983, 0.9999885628589449, 0.9999947197053219, 0.999987933232696, 7217.873365117923, 7191.847305751923, 7206.798650415738, 155.18576550678176, 21.497804995873366, 34.30897847613369, 7225.395222077774, 7184.958719477659, 7205.62889928477, 284.1047247295396, 282.78567917241, 283.6427266350855, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.3889, 4.581556, 3300.531, 710.9935, 4.637006, 3297.212, 722.6423, 4.567135, 3300.196, 720.6163, 7.632638, 5500.275, 713.0377, 4.625488, 3298.323, 721.8052, 4.572176, 3300.172, 100.0, 99.91411, 100.0, 100.0, 99.93608, 100.0
59614.77876000001, 60.01897435143484, 60.01743246456134, 60.02159833114477, 25.588662609547235, 25.57845313701214, 25.572453266744027, 0.9999860758359893, 0.999995394045814, 0.9999909194409408, 7219.564349433362, 7195.252962377603, 7203.27602771529, 156.08456470407964, 24.35451381029054, 34.215732026741534, 7217.133263564386, 7188.482622769479, 7198.410236747169, 284.0338080995362, 282.6611705244198, 283.5872319757158, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.4086, 4.58227, 3300.689, 710.9935, 4.637006, 3297.09, 722.8752, 4.566031, 3300.82, 726.9079, 7.563321, 5497.992, 713.0187, 4.625488, 3298.046, 722.004, 4.573091, 3300.181, 100.0, 99.9003, 100.0, 99.96103, 99.94113, 100.0
