TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
59762.918840000006, 60.020511153469506, 60.023369848884116, 60.021145803987515, 23.989914164385617, 24.11797132784601, 24.294740524860234, 0.9999931878372538, 0.9999966396118262, 0.9999886815798793, 6953.692475534963, 6967.906046516783, 7023.454327855768, 147.37157163620714, 12.168125008911147, 32.86917326272851, 7216.6292705932965, 7180.002171199587, 7195.732573084595, 284.332659979586, 282.8091743737371, 283.6375263822171, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 720.5466, 4.581734, 3300.632, 711.3826, 4.635533, 3297.751, 716.4499, 4.60487, 3300.079, 469.6702, 5.047702, 1998.259, 716.2042, 7.677353, 5499.144, 708.8625, 4.64872, 3295.24, 100.0, 99.92186, 100.0, 68.87462, 99.98107, 99.86976
59765.28888000001, 60.025258287303835, 60.02096560762238, 60.0214744346289, 25.573788902197748, 25.558431032791837, 25.56931279375924, 0.9999863377895196, 0.9999949811666191, 0.9999849047032804, 7220.403438939477, 7190.077393748755, 7210.343345275834, 157.6896088597241, 22.72253391108461, 38.91887186186614, 7209.348475623893, 7166.910290949344, 7171.945242498493, 284.04518019245455, 282.63231844834735, 283.5785569842371, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 720.6451, 4.580128, 3300.785, 711.616, 4.633138, 3297.582, 233.5604, 5.063396, 1521.91, 720.1502, 4.58455, 3300.253, 716.166, 7.678997, 5499.135, 709.2005, 4.646523, 3295.622, 100.0, 99.92531, 38.97694, 100.0, 99.97955, 99.84866
59767.59708000001, 60.01876380769962, 60.02342002072511, 60.02495774082045, 24.932112316147663, 24.860724857876946, 24.842470325045518, 0.9999833287912527, 0.9999931334266183, 0.9999846005768152, 6943.988740381568, 6911.033842188671, 6899.579663751123, 145.11204461276247, 18.88336866351301, 40.063571673023034, 6813.624884820258, 6766.540769996089, 6760.44588077644, 284.11548596223315, 282.72842644671, 283.4699229881754, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.9551, 4.583697, 3300.928, 716.4994, 4.174304, 3049.209, 716.5663, 4.604686, 3299.677, 720.1502, 4.582895, 3299.978, 716.0897, 7.678814, 5499.462, 708.8625, 4.649452, 3295.174, 100.0, 97.08371, 99.98881, 100.0, 99.98882, 99.85235
59769.90640000001, 60.01927728355883, 60.01840093531903, 60.018066578506314, 25.55429845972709, 25.57769206315086, 25.571520335397373, 0.999985335757168, 0.9999974148457743, 0.9999852031950262, 7221.15028983062, 7192.37036096868, 7206.050768745649, 153.0319766318019, 16.366336996597965, 34.91033292106613, 7217.144919947049, 7189.836135908086, 7202.4035830180255, 284.1175651936941, 282.8535425237759, 283.6962668002828, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 720.034, 4.584233, 3300.602, 709.7872, 4.643638, 3296.065, 716.7799, 4.603213, 3299.584, 720.5969, 4.579954, 3299.995, 716.166, 7.678631, 5499.126, 709.1608, 4.647438, 3295.679, 100.0, 99.89791, 99.99453, 100.0, 99.98271, 99.87651
59772.191880000006, 60.02271051331153, 60.01983844123227, 60.01589019581619, 25.55048483096495, 25.585177615580584, 25.557391425690124, 0.9999869836167256, 0.9999952359367799, 0.9999860659506927, 7220.128451153211, 7193.361306283599, 7204.160623143759, 152.18780792737016, 17.75913771287128, 37.03758284124615, 7222.496810736046, 7189.967097262254, 7201.6918724088555, 284.14111771119985, 282.8100526819719, 283.711060024079, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.9551, 4.584768, 3300.879, 709.8651, 4.643085, 3296.504, 716.9352, 4.602661, 3299.812, 720.558, 4.57977, 3300.553, 716.0325, 7.679544, 5499.021, 709.0613, 4.647438, 3296.134, 100.0, 99.89265, 99.98772, 100.0, 99.97987, 99.88143
59774.52584, 60.02188248603304, 60.02045035924056, 60.02335546129192, 25.568617711252983, 25.591203840642944, 25.58586663098021, 0.9999818402414242, 0.999996507818278, 0.9999880141094849, 7222.099853925076, 7194.4360133959135, 7206.780921513755, 146.98143769750732, 17.12989565279213, 40.30479465806275, 7215.977122661117, 7185.986232196727, 7199.1645551821375, 284.1273718557446, 282.7150791368839, 283.6652118527514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 716.0319, 4.60904, 3299.539, 715.0596, 4.610298, 3299.908, 723.147, 4.56419, 3300.522, 726.8885, 4.538217, 3299.1, 709.9667, 7.740177, 5493.867, 715.7216, 4.610265, 3299.547, 99.98463, 99.97924, 100.0, 99.96619, 99.88708, 99.97793
59776.81476000001, 60.0246293221045, 60.026322274855026, 60.02489587556045, 25.572631215071116, 25.57419095227951, 25.563008315015285, 0.9999858049270294, 0.9999975193983468, 0.9999879008131949, 7218.142751766389, 7196.205218062753, 7210.192539362006, 147.35778861466633, 18.794582673167042, 37.42920037924935, 7221.234559974581, 7184.898820603113, 7204.05465191908, 284.22062446768837, 282.8593209810326, 283.5885088980119, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.9946, 4.584054, 3300.77, 709.7872, 4.643822, 3295.84, 716.7799, 4.60395, 3299.866, 720.558, 4.57977, 3300.164, 716.1088, 7.678997, 5499.024, 709.0812, 4.647804, 3295.969, 100.0, 99.87253, 100.0, 100.0, 99.98282, 99.86098
59779.127360000006, 60.023536348074146, 60.0221857961285, 60.023798874528126, 25.566717762284178, 25.578487942450334, 25.571144335229583, 0.9999840412336902, 0.9999946627360264, 0.9999855420598743, 7216.667246459455, 7201.369697408295, 7200.667816676482, 153.74109016873354, 20.66117392349406, 41.320064896450276, 7224.976635339038, 7193.0084706099615, 7209.916330224481, 284.1580113149015, 282.77653421412913, 283.75454103306396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.9946, 4.58459, 3301.147, 709.8651, 4.64419, 3296.345, 723.1664, 4.563822, 3300.356, 720.5969, 4.580137, 3300.496, 716.0897, 7.678631, 5499.135, 715.5625, 4.611913, 3299.076, 100.0, 99.88783, 100.0, 100.0, 99.97379, 99.98125
59781.5152, 60.02300152255205, 60.02174729373365, 60.02624292646357, 25.573897095640415, 25.584189540181058, 25.565349137356982, 0.9999830354099253, 0.9999981721930679, 0.9999819249310491, 7220.935424187754, 7199.559781032125, 7208.680890300501, 145.6205861197759, 15.004462620437153, 38.12553028063985, 7219.61105657536, 7191.538502170624, 7201.87689790923, 284.1567349380992, 282.8829421522688, 283.71976676226797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 726.2836, 4.543185, 3299.51, 703.5031, 4.677161, 3290.458, 729.3199, 4.520196, 3297.903, 714.2275, 4.618565, 3298.799, 722.3653, 7.613799, 5500.177, 721.6064, 4.571809, 3299.843, 99.98374, 99.71611, 99.91444, 99.9671, 100.0, 99.99384
59783.88564000001, 60.02385043965967, 60.02719955623708, 60.02923993736318, 25.56377013205829, 25.571646291070614, 25.569213715956753, 0.9999837535750781, 0.9999959428963052, 0.9999844820246226, 7216.7729192500865, 7192.811168649724, 7204.436099460107, 148.23022688774245, 17.269454326904906, 36.35933852520202, 7225.018445134894, 7190.09923755157, 7202.588622484551, 284.1791892513351, 282.8620776142323, 283.8008570531118, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.9551, 4.58459, 3300.602, 709.8066, 4.643453, 3296.118, 723.1664, 4.563822, 3300.079, 720.6357, 4.579034, 3299.998, 716.1088, 7.679179, 5499.018, 718.6242, 4.587375, 3299.57, 100.0, 99.88097, 99.99573, 100.0, 99.98074, 100.0
59786.19468000001, 60.02636881145917, 60.02643329975748, 60.02667979574561, 25.557561572823605, 25.57588498019083, 25.58204164911077, 0.9999839229012059, 0.9999959079117184, 0.9999869393189611, 7207.91051075279, 7189.504568752127, 7203.847312676859, 147.75108380612755, 20.642116810662174, 35.98432258416349, 7224.773533554689, 7193.855981717002, 7200.964298867605, 284.07138208786074, 282.762706238368, 283.75593174183257, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 726.185, 4.541579, 3299.625, 710.0596, 4.642716, 3296.329, 721.9435, 4.573577, 3300.042, 723.4708, 4.561751, 3300.171, 712.1603, 7.718809, 5494.65, 727.0538, 4.533171, 3298.727, 99.97839, 99.88736, 100.0, 99.98913, 99.91221, 99.95355
59788.572080000005, 60.026624139876986, 60.027765614476074, 60.02941684759066, 25.572970518779314, 25.582821972273887, 25.579783862972103, 0.9999853933872564, 0.9999947027657679, 0.999986952199953, 7220.229089701458, 7185.360785158829, 7212.457720759109, 150.42494926890674, 20.658712049939822, 38.49961211564914, 7228.803334138074, 7193.45952438217, 7212.388185389449, 284.24514106080125, 282.80874867348683, 283.7304311718026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 730.266, 4.519092, 3297.246, 712.3942, 4.629086, 3297.424, 722.2346, 4.569896, 3300.415, 720.5386, 4.57977, 3300.445, 716.1279, 7.679179, 5499.179, 721.6064, 4.573274, 3300.458, 99.92283, 99.9235, 100.0, 100.0, 99.98367, 100.0
59790.88252000001, 60.02456469090924, 60.02258289223557, 60.02405732284696, 25.574049233427864, 25.589177865577, 25.59300329181065, 0.9999874581977057, 0.9999979507693627, 0.9999882817288367, 7209.278087465848, 7197.971901770149, 7206.727335960544, 148.2580527592545, 12.511183788958988, 37.12834150900608, 7223.30458113419, 7191.0157231448675, 7216.839510421297, 284.1379511877563, 282.9361414285834, 283.675116753447, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 726.4019, 4.541579, 3299.132, 709.7678, 4.643453, 3296.739, 723.2052, 4.56419, 3300.411, 720.8299, 4.57885, 3300.61, 716.1279, 7.679727, 5498.742, 721.4275, 4.574739, 3300.698, 99.98765, 99.89979, 100.0, 100.0, 99.97573, 100.0
59793.313120000006, 60.024768839766445, 60.024125226363786, 60.023141987120155, 25.551469669652786, 25.544443810996945, 25.538587310795243, 0.9999848419112765, 0.9999964894344361, 0.9999830039209419, 7214.284524506405, 7189.340278730831, 7197.32089607012, 146.5045132403252, 24.856060721096128, 43.94612795016292, 7213.910163662877, 7190.020674145985, 7211.311273368392, 284.2179324498511, 282.9651536212717, 283.8568753865108, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.9354, 4.58459, 3300.826, 703.5225, 4.676977, 3290.792, 729.3782, 4.521117, 3297.564, 714.3441, 4.617645, 3298.794, 722.3271, 7.614347, 5499.965, 715.6221, 4.610448, 3298.854, 100.0, 99.70276, 99.92984, 99.96205, 100.0, 99.97947
59795.65224, 60.023705584273785, 60.02699008396511, 60.02684512375994, 25.56095317215389, 25.562379200773517, 25.58230418550262, 0.9999853469001471, 0.9999968091613121, 0.9999855181059332, 7214.169129656192, 7188.558047338802, 7209.119526673022, 148.66210591592653, 18.897080026484673, 37.79623582107763, 7218.242189494777, 7193.541994547708, 7210.980470133462, 284.2895535047561, 282.89437638697547, 283.7809099006946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 726.2836, 4.54265, 3299.418, 709.7678, 4.643822, 3296.344, 723.0499, 4.564374, 3300.472, 720.2861, 4.579218, 3300.283, 716.1088, 7.678814, 5499.072, 721.6462, 4.57126, 3300.347, 99.98911, 99.8878, 99.99214, 100.0, 99.9847, 100.0
59797.985960000005, 60.0286513528052, 60.02726294067132, 60.02943640877443, 25.561746590850788, 25.55890778108586, 25.536923622637392, 0.9999855540350008, 0.999995679599846, 0.9999838567129448, 7220.224489860187, 7196.054060304968, 7207.857887651521, 149.4486930640555, 17.03670841407802, 41.84469489033199, 7220.810733951802, 7193.887902451588, 7205.277018081476, 284.3649402222435, 282.9579331570206, 283.78040591096436, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.9157, 4.584411, 3300.387, 709.8261, 4.643638, 3296.057, 723.0499, 4.564006, 3300.013, 720.4415, 4.580505, 3300.163, 715.8989, 7.681005, 5498.403, 723.0975, 4.561921, 3300.14, 100.0, 99.87912, 100.0, 99.99155, 99.96956, 100.0
59800.29624, 60.02982422207515, 60.028771781473374, 60.02634888392866, 25.564802284138313, 25.549298285246874, 25.562571681698603, 0.9999843461237877, 0.9999956577750543, 0.999986813622876, 7222.54528069324, 7185.462263844882, 7203.792849482145, 153.0422978402462, 19.955252075002107, 36.853198092149796, 7223.3838792301485, 7195.542802989565, 7206.801115964558, 284.2705131315555, 282.9676968972522, 283.7233612731188, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 713.6859, 4.622246, 3298.798, 715.9351, 4.606982, 3299.524, 717.3234, 4.599716, 3300.548, 725.0049, 4.554029, 3299.623, 712.58, 7.707121, 5497.261, 723.6343, 4.564485, 3300.317, 99.96216, 99.97891, 100.0, 99.98932, 99.9488, 100.0
59802.634280000006, 60.03251952855183, 60.033274111789886, 60.033331724597474, 25.554665480055807, 25.55224233642126, 25.57530453009818, 0.999986058096947, 0.9999961992097642, 0.9999856320614534, 7216.188090043596, 7191.996780052951, 7208.320302017945, 147.88411522131264, 16.08620752860452, 41.45695833620904, 7221.762323450248, 7192.089647566112, 7209.0092355355555, 284.1326692740194, 282.8301729023072, 283.66243992744626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.9157, 4.583876, 3300.827, 709.8651, 4.644006, 3296.4, 723.1858, 4.563638, 3300.471, 720.5969, 4.579586, 3300.667, 716.1279, 7.678814, 5499.075, 721.6462, 4.572908, 3300.008, 100.0, 99.88951, 100.0, 100.0, 99.97783, 100.0
59804.945640000005, 60.03365567105967, 60.034127795856065, 60.033446301606574, 25.553309785119485, 25.55800512196595, 25.55953704198684, 0.9999849895807835, 0.9999949520888215, 0.9999840784668543, 7216.186681359498, 7190.439457488459, 7194.15380975781, 145.69913364753134, 26.647802073159255, 42.46957087928104, 7219.354426458591, 7189.600339418336, 7193.624938330073, 284.1520730985606, 282.84260198241935, 283.8981487354897, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 723.3658, 4.558534, 3300.151, 704.9233, 4.669978, 3291.671, 728.9706, 4.521301, 3297.396, 714.3441, 4.618013, 3298.962, 722.3462, 7.614164, 5500.068, 715.483, 4.61118, 3299.031, 100.0, 99.7462, 99.92991, 99.96533, 99.99984, 99.9708
59807.23092, 60.0301469328854, 60.028461303966196, 60.03105459648587, 25.55824604173954, 25.576294189719963, 25.58652374236595, 0.9999852373229957, 0.999997410896956, 0.9999822155060866, 7222.408466396309, 7187.075006765457, 7211.370172072497, 146.1730434044307, 16.819764366970958, 37.09536378690564, 7224.369315978477, 7194.121709506615, 7204.266332240941, 284.18327307257965, 282.93245571688277, 283.76092101603405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 720.034, 4.584054, 3300.769, 709.8261, 4.64419, 3296.623, 723.0111, 4.564006, 3300.019, 720.558, 4.579586, 3300.21, 716.1279, 7.678631, 5499.125, 721.666, 4.572908, 3300.181, 100.0, 99.88279, 99.99917, 100.0, 99.98269, 100.0
59809.5644, 60.031042895490124, 60.0318892972541, 60.03148121146217, 25.554760765756686, 25.565932899680128, 25.56731895175659, 0.999986726683956, 0.9999981600529193, 0.9999821374502366, 7217.275927245644, 7188.680281051544, 7206.148410079471, 148.58431156651704, 15.99061385408777, 38.635278833525945, 7224.721850975214, 7195.849258318097, 7201.41443646132, 284.3621375895438, 283.10913809496856, 283.75367401702124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 726.3427, 4.543721, 3299.294, 709.8066, 4.643638, 3296.119, 722.9917, 4.564374, 3300.46, 720.5775, 4.580689, 3300.215, 716.0897, 7.679179, 5498.798, 721.6859, 4.573824, 3300.522, 99.98577, 99.89115, 100.0, 99.99699, 99.97674, 100.0
59811.91348, 60.02793384419284, 60.0313091171392, 60.03040704528844, 25.54908607258793, 25.566924749235486, 25.584872134792892, 0.9999871701710699, 0.9999962830802133, 0.999987847083243, 7224.418503140753, 7195.212445762732, 7212.5013247776715, 154.1606182796362, 18.861086955194423, 41.28675249478238, 7225.627125660202, 7193.658688611208, 7202.963459156025, 284.11838779903434, 283.02039289293964, 283.81537829503986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 732.612, 4.498211, 3294.789, 716.3437, 4.607719, 3299.96, 716.8575, 4.603213, 3299.65, 726.869, 4.537665, 3298.934, 709.795, 7.737803, 5493.694, 728.028, 4.530424, 3298.385, 99.85797, 99.99737, 99.98798, 99.9745, 99.87901, 99.94436
59814.24448000001, 60.029394585487935, 60.02777428705975, 60.02956387956319, 25.580649465725227, 25.572792555332395, 25.571325028579764, 0.9999843990357824, 0.999997959864862, 0.9999872336996158, 7224.885960783807, 7192.385561794706, 7207.6934562432, 149.6663510301321, 15.383774523213106, 36.98314538089198, 7218.353345558973, 7191.057171221721, 7213.034736738419, 284.18386826418896, 282.79343426756526, 283.83234007372823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 726.4216, 4.542471, 3299.792, 709.8261, 4.64419, 3296.509, 723.1664, 4.56419, 3300.512, 720.5775, 4.580505, 3300.428, 716.0516, 7.679727, 5499.23, 721.4871, 4.574007, 3300.055, 99.97589, 99.89282, 100.0, 100.0, 99.97894, 100.0
59816.53652, 60.01936273160463, 60.030298212133914, 60.02755199093445, 25.5660473599463, 25.57216136552463, 25.587074516599586, 0.9999857821377818, 0.9999952463165922, 0.9999870248231314, 7219.439317012146, 7182.3945372361895, 7205.470528503491, 143.66260676408956, 23.77671348455351, 43.56911250244548, 7222.653752603931, 7187.748628960811, 7199.479434753643, 284.31394158796826, 282.95470940876584, 283.6750381869089, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 726.2047, 4.543721, 3299.405, 709.7094, 4.64419, 3296.231, 723.1664, 4.562717, 3299.746, 719.2375, 4.592089, 3300.078, 718.7792, 7.651968, 5500.13, 717.8687, 4.601109, 3299.83, 99.98056, 99.89129, 99.99091, 100.0, 100.0, 99.99344
59818.808560000005, 60.02556331216453, 60.02363063648186, 60.02645953325956, 25.5698207996761, 25.571242968503334, 25.580841966455605, 0.9999826236241107, 0.99999657993404, 0.9999846528815843, 7220.743287711972, 7203.672406957244, 7204.093433509027, 147.7874099413234, 16.043058475347152, 42.14185957452406, 7225.670250927317, 7194.699420605635, 7204.755164719235, 284.24112858680013, 282.9174892055894, 283.7012853607437, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 720.3297, 4.582091, 3300.591, 704.7871, 4.667583, 3292.977, 726.6217, 4.540628, 3299.797, 718.4414, 4.59264, 3300.634, 716.9672, 7.674797, 5499.474, 721.6263, 4.574007, 3300.116, 100.0, 99.78577, 99.9682, 100.0, 99.98455, 100.0
59821.09436, 60.0233690603097, 60.02216773265572, 60.02413055781114, 25.569330888922575, 25.5866318295449, 25.593631312685474, 0.9999853036328069, 0.9999984010838564, 0.9999832395314452, 7218.7675777878085, 7201.127629198982, 7206.593543722487, 148.94053353920071, 18.15567348202694, 44.05304948565481, 7228.162159378098, 7192.530766320695, 7201.293091901369, 284.28745449776807, 282.9526932203455, 283.68572021248804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 723.2081, 4.565494, 3300.729, 709.8261, 4.644006, 3296.563, 723.1664, 4.564006, 3300.345, 720.6163, 4.580321, 3300.121, 716.0897, 7.678997, 5498.97, 721.7058, 4.572542, 3300.579, 100.0, 99.87756, 100.0, 100.0, 99.98566, 100.0
59823.434160000004, 60.02817523819322, 60.0230410093943, 60.02580273228952, 25.5707746493694, 25.56642679223852, 25.566462505794497, 0.9999885305929832, 0.999998149948214, 0.9999874326374377, 7220.688668095008, 7195.990325202667, 7201.54896610175, 152.3797876780509, 16.690641213829167, 38.35489575976226, 7225.102341536583, 7195.083561481737, 7201.568163244298, 284.3679426386475, 282.94722921683535, 283.71010090619114, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 714.573, 4.616892, 3298.855, 716.0714, 4.606246, 3299.63, 716.8575, 4.602845, 3300.09, 726.6943, 4.538033, 3298.989, 709.8904, 7.738533, 5493.405, 727.9286, 4.530424, 3298.385, 99.96001, 99.98386, 100.0, 99.96796, 99.88376, 99.94967
59825.712920000005, 60.02037091395678, 60.024302543190245, 60.023481453644024, 25.58118269907069, 25.559564920940144, 25.58278953172844, 0.9999860790073679, 0.9999961644571743, 0.9999838516163313, 7223.368951824741, 7193.9706098687175, 7208.8598364317095, 145.59853099078873, 17.76349489011841, 43.04092096042905, 7221.7062842092, 7197.157588327809, 7211.52260871983, 284.2738804712712, 282.7774375129889, 283.6696743303275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 720.034, 4.583697, 3301.042, 709.8651, 4.644006, 3296.566, 723.1664, 4.564558, 3300.305, 720.5192, 4.580505, 3300.382, 716.1088, 7.678631, 5498.85, 721.5667, 4.573641, 3300.118, 100.0, 99.89463, 100.0, 100.0, 99.97769, 100.0
59828.053120000004, 60.02484103202665, 60.021777385310166, 60.01896284535687, 25.57501787027031, 25.563718903704377, 25.55946190508298, 0.9999838650544436, 0.9999975155961366, 0.9999834606245616, 7222.713438855166, 7199.904431685715, 7210.763707944452, 150.7198474918423, 16.99045937921801, 44.47716166525316, 7224.845544168694, 7187.476041800943, 7198.77918677268, 284.3023719350521, 282.8945650017542, 283.7378548194942, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.9354, 4.58459, 3300.669, 709.8066, 4.643638, 3296.234, 723.0111, 4.564926, 3300.133, 720.5192, 4.580321, 3300.221, 716.0897, 7.679544, 5498.694, 721.7257, 4.571809, 3300.063, 100.0, 99.9015, 100.0, 100.0, 99.97485, 100.0
59830.3568, 60.022656407124565, 60.02266017205914, 60.02365494856659, 25.591590358806588, 25.57972692577811, 25.60035360297451, 0.9999832715989756, 0.9999950252667884, 0.9999809534220232, 7214.255731439427, 7190.430416499043, 7205.0312872926415, 152.25398190785018, 20.274078913030735, 39.63722795619742, 7219.411677471442, 7197.89358353561, 7202.648144502249, 284.044208705682, 282.6208142894773, 283.5434940418458, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 726.185, 4.543721, 3299.529, 703.4836, 4.67624, 3290.402, 729.3588, 4.520565, 3297.177, 714.2275, 4.618013, 3299.075, 722.3271, 7.614164, 5500.178, 715.4034, 4.607335, 3299.687, 99.97374, 99.70932, 99.92987, 99.95855, 100.0, 99.98912
59832.70272000001, 60.01857184118426, 60.01898091525278, 60.02195846393955, 25.5523953029334, 25.580975041098917, 25.593472217268026, 0.9999831434750671, 0.999998026032015, 0.999983548544011, 7218.301595766277, 7191.716348928826, 7204.944047098945, 147.7006265630589, 13.856338446361406, 39.761284140440694, 7222.498366528721, 7194.13215691211, 7203.000805254046, 284.3331886490889, 282.91678253830645, 283.6417593176015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.7777, 4.585304, 3300.387, 709.7678, 4.64419, 3296.121, 723.2052, 4.56511, 3300.411, 720.6745, 4.580321, 3300.274, 716.0897, 7.679179, 5499.071, 721.5865, 4.574007, 3300.291, 100.0, 99.88783, 99.99921, 100.0, 99.97674, 100.0
59835.09708000001, 60.01906296831675, 60.01882354858727, 60.02157591850639, 25.562307053936042, 25.567659095275886, 25.584284646030902, 0.9999837228459701, 0.9999967856168783, 0.9999875177854812, 7220.165566442993, 7190.053065496025, 7206.739616216167, 150.01798542448387, 22.161465070154463, 37.73709485346717, 7224.357520394934, 7194.520815577918, 7202.055039871792, 284.34900752740043, 282.9917727646046, 283.764108181068, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 726.2639, 4.542115, 3299.171, 710.6043, 4.639033, 3297.464, 721.2834, 4.579468, 3300.515, 724.0728, 4.553661, 3299.388, 710.8442, 7.731045, 5493.936, 727.7696, 4.530241, 3298.383, 99.98839, 99.91871, 100.0, 99.99275, 99.89841, 99.93928
59837.437280000006, 60.01661876347146, 60.017830162911636, 60.015309869171666, 25.57159742978317, 25.58069766312996, 25.57525869970002, 0.9999846332855061, 0.999996593572144, 0.9999864088521996, 7217.113276578826, 7189.439088472153, 7209.565153051009, 152.41329981810713, 18.245743100981827, 36.90962253361704, 7223.241870126816, 7188.594500170819, 7209.516123115268, 284.3478011318435, 282.84739727719676, 283.7488856692847, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 729.0436, 4.527302, 3298.008, 710.8767, 4.637743, 3296.168, 722.8558, 4.562349, 3300.241, 720.5386, 4.580137, 3300.232, 716.0516, 7.678997, 5499.122, 721.5865, 4.573091, 3300.341, 99.94725, 99.89395, 100.0, 99.99812, 99.98263, 100.0
59839.83376, 60.02115814317752, 60.02236470960432, 60.02024249373749, 25.54674829224128, 25.560782330544125, 25.571135366960192, 0.9999864769689192, 0.9999988533806826, 0.999987552819867, 7215.519845184902, 7192.207151888961, 7201.117829733003, 150.30517951226375, 15.334327129009125, 41.17629573426723, 7216.859628025991, 7194.0273786575235, 7205.597651469309, 284.2571015489963, 282.93061309583, 283.7827139326129, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 726.3624, 4.54265, 3299.184, 709.7483, 4.643453, 3296.567, 723.1276, 4.563822, 3300.238, 720.4998, 4.580321, 3300.222, 716.1088, 7.678997, 5499.023, 721.4275, 4.574373, 3300.296, 99.97214, 99.88442, 100.0, 100.0, 99.97875, 100.0
59842.20420000001, 60.021807761880495, 60.02731113081022, 60.025556642974074, 25.544993795023426, 25.56196356889055, 25.57778624937723, 0.9999843421641308, 0.9999951143286736, 0.9999819602421675, 7222.3080133270505, 7191.840512639259, 7206.572837185212, 148.81670289296025, 20.18481221209322, 41.91536034156434, 7222.765482446185, 7195.3861052009115, 7206.418614760798, 284.3439001830698, 282.8551581651656, 283.78432882079875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.8369, 4.584411, 3300.827, 703.5809, 4.676793, 3290.452, 729.3394, 4.521669, 3297.791, 714.2858, 4.618565, 3299.133, 722.3271, 7.614164, 5500.238, 715.4631, 4.610448, 3299.537, 100.0, 99.72137, 99.92147, 99.96547, 99.9988, 99.98456
59844.61292000001, 60.02840874518883, 60.02998709708003, 60.02960200088653, 25.568888524071173, 25.586560214086926, 25.566597980803227, 0.9999833759132053, 0.9999979175172168, 0.9999845067592806, 7224.139753550081, 7191.894494754337, 7213.747398515903, 151.6381853522348, 16.13884138128776, 39.71075163231035, 7223.465686155123, 7193.845765233494, 7200.264377723967, 284.39364398581847, 282.9889099253124, 283.7653129243623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 726.323, 4.54265, 3299.577, 709.7678, 4.644374, 3296.569, 723.1664, 4.56327, 3299.796, 720.4415, 4.581424, 3300.672, 716.1469, 7.678997, 5499.125, 721.0696, 4.579317, 3299.852, 99.98535, 99.89463, 99.9924, 100.0, 99.98481, 99.9986
59847.06424000001, 60.02835308443493, 60.027275835837166, 60.02457831142905, 25.56299329319031, 25.542947668523936, 25.523686497982613, 0.9999858935081725, 0.9999952756436623, 0.9999839576439525, 7219.950191422222, 7193.119406390421, 7210.298789151858, 151.81919647935683, 20.488799137777733, 37.29758203197457, 7223.8169215507905, 7185.217074402311, 7196.073290645544, 284.35865810514997, 282.9429102557966, 283.7991427580002, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 720.0931, 4.584768, 3300.492, 709.7872, 4.643638, 3296.552, 722.6229, 4.570817, 3300.128, 722.5193, 4.568002, 3300.146, 713.2667, 7.712417, 5495.834, 710.8307, 4.63993, 3296.351, 100.0, 99.8945, 100.0, 100.0, 99.92285, 99.89425
59849.3778, 60.03176049903307, 60.032993561751866, 60.03290379639267, 25.54944462933103, 25.56884262098024, 25.577489620139893, 0.9999876761462002, 0.9999964362237453, 0.999984737494552, 7222.978013359561, 7195.615576875891, 7211.666837563325, 145.7997775454637, 26.2022598151666, 36.208593600386166, 7222.018597339328, 7197.433189248256, 7200.381634556536, 284.2145958544962, 282.93973547960536, 283.6780265239871, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 714.6321, 4.616892, 3299.674, 713.4254, 4.623192, 3298.097, 720.2935, 4.578363, 3300.874, 721.6066, 4.572967, 3299.83, 715.8226, 7.679727, 5499.178, 715.5625, 4.61118, 3299.479, 99.97956, 99.94092, 100.0, 100.0, 99.98365, 99.97622
59851.66524, 60.02768872824009, 60.027974736495615, 60.027866310582695, 25.570690183708656, 25.545965379742242, 25.5587110486109, 0.9999821613214277, 0.9999953396999064, 0.9999840592706875, 7228.212302954985, 7195.025149644915, 7207.310231386622, 150.5768623616891, 20.257552660936653, 42.468801797243486, 7223.1274438217715, 7190.977756668222, 7201.560634694624, 284.3004011295587, 283.00522146361783, 283.7523024545429, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.896, 4.584233, 3300.167, 709.8651, 4.643453, 3296.85, 723.0887, 4.563822, 3300.192, 720.6357, 4.579586, 3300.606, 716.1088, 7.678449, 5498.577, 715.3836, 4.611547, 3299.371, 100.0, 99.90314, 100.0, 100.0, 99.98372, 99.98973
59853.970680000006, 60.034642526023895, 60.032813556931245, 60.037738614593444, 25.56149974920274, 25.558901475805545, 25.55909089589218, 0.9999806653437965, 0.9999972705110166, 0.9999822103557235, 7215.380296926996, 7183.873035112311, 7200.31823515679, 146.22442336732684, 15.522811070863781, 43.3246605676768, 7213.881276633474, 7195.264884150549, 7205.770470047434, 284.24104333218503, 282.88544227384693, 283.81782201814474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 726.1456, 4.543721, 3299.299, 703.4642, 4.677714, 3290.404, 729.3394, 4.520749, 3297.791, 714.2664, 4.618749, 3298.687, 722.308, 7.613799, 5500.123, 721.6462, 4.573091, 3300.135, 99.98708, 99.71792, 99.91463, 99.95882, 100.0, 99.99358
59856.33408000001, 60.0284207623235, 60.03061940927062, 60.03576873242253, 25.554685955928054, 25.568337733992664, 25.575333396914363, 0.9999811470065408, 0.9999941350026891, 0.999981127306509, 7217.318003274717, 7184.11019183793, 7202.385844796386, 149.25271582322694, 24.027343825276603, 42.97715111871344, 7226.04921436574, 7195.91240745153, 7210.352541392722, 284.25284315312877, 282.8284603104475, 283.7011426631706, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.8369, 4.583341, 3300.654, 709.8845, 4.644006, 3296.23, 723.0499, 4.563454, 3299.851, 720.5386, 4.580321, 3300.452, 716.0706, 7.679179, 5498.909, 715.4432, 4.610814, 3299.54, 100.0, 99.88108, 100.0, 100.0, 99.97875, 99.95714
59858.67992, 60.03457886283125, 60.03175158083821, 60.031222905196884, 25.560582822965475, 25.576472740544848, 25.57653599465681, 0.9999813586322561, 0.9999966327900307, 0.9999849968176533, 7220.006502368527, 7194.438913148994, 7203.592352255593, 152.54869563788543, 17.796199074985452, 42.50747922594746, 7224.779096351949, 7184.958614218442, 7204.71514144327, 284.2548715581619, 282.8803906300057, 283.5886045383222, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 720.0537, 4.585125, 3300.497, 709.8066, 4.643453, 3296.177, 723.1082, 4.564374, 3300.129, 720.4609, 4.57977, 3299.937, 716.1279, 7.678449, 5499.294, 721.8848, 4.571992, 3300.465, 100.0, 99.89112, 100.0, 99.99669, 99.97987, 100.0
59860.95908000001, 60.031192051536465, 60.02803906678712, 60.02907156328327, 25.57425872184318, 25.559812507098435, 25.581969819844854, 0.9999836954273804, 0.9999977210003035, 0.9999857488252262, 7215.988828802909, 7193.633267219973, 7211.86964440433, 151.94187542067948, 21.550376907236796, 35.72113301144691, 7228.97736787189, 7192.88974822385, 7204.304466808981, 284.287241848787, 282.9202651935954, 283.8101595320276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 713.5873, 4.622068, 3298.807, 716.0324, 4.607903, 3299.297, 716.9546, 4.602845, 3300.148, 726.9661, 4.537113, 3299.162, 709.9476, 7.734515, 5494.647, 726.2387, 4.542693, 3299.385, 99.96056, 99.9773, 100.0, 99.9732, 99.89575, 99.97997
59863.24484000001, 60.030799086480876, 60.02827144518661, 60.02938745392635, 25.569972987941153, 25.566460914640803, 25.55602955187836, 0.9999855584058289, 0.9999977882363316, 0.9999848865614639, 7218.103835493508, 7191.715328980278, 7200.085689539454, 146.49416561973067, 11.79804526325006, 42.7255164332742, 7227.483773358989, 7202.236724787758, 7206.05611401056, 284.3606939049922, 283.0319108326675, 283.78811829758405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 720.034, 4.583519, 3300.382, 709.8456, 4.643822, 3296.789, 723.1858, 4.563822, 3300.461, 720.5775, 4.580321, 3300.552, 716.0897, 7.679179, 5499.024, 721.8649, 4.574556, 3300.12, 100.0, 99.89282, 100.0, 100.0, 99.97463, 100.0
59865.584760000005, 60.02776960370732, 60.02015103239033, 60.02351729278181, 25.560040266406553, 25.55775266450148, 25.55879585994267, 0.9999827190073064, 0.9999961070020249, 0.9999836847784781, 7220.529064023576, 7188.258837593614, 7198.8326466944545, 148.1210221725771, 18.254200952226256, 46.057228209065215, 7219.297587133775, 7187.853179304913, 7205.778327818567, 284.31797668186834, 282.92887471919835, 283.6771842861018, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 720.034, 4.584411, 3301.089, 708.795, 4.653031, 3294.512, 725.6511, 4.54339, 3299.193, 716.383, 4.607533, 3299.238, 721.6595, 7.621835, 5500.274, 715.3041, 4.61118, 3299.141, 100.0, 99.83861, 99.97415, 99.97551, 100.0, 99.97258
59867.985160000004, 60.02222542970292, 60.021533994728415, 60.01904805176401, 25.574102975686124, 25.558827202809486, 25.577019248112673, 0.9999815722735078, 0.9999970375240307, 0.999984146873162, 7226.9023182890405, 7195.239380485953, 7204.819695947449, 145.63244425202902, 14.25861931559848, 39.57058097732897, 7222.9213263919155, 7194.5375115181205, 7210.114166402215, 284.23718158333844, 282.7692228304328, 283.62690367045093, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.8926, 4.567814, 3300.491, 708.2308, 4.6499, 3296.178, 723.1276, 4.563086, 3299.904, 720.694, 4.579218, 3300.337, 716.0897, 7.679179, 5498.744, 721.845, 4.573458, 3299.995, 100.0, 99.87116, 100.0, 100.0, 99.97575, 99.99844
59870.320640000005, 60.01998986498396, 60.02354450446775, 60.023519369618384, 25.571588103297838, 25.56912977838271, 25.584167148406955, 0.9999836996949717, 0.9999954491988597, 0.999983678366318, 7221.321487497706, 7195.2913847139025, 7208.903878778511, 148.56077171446032, 20.491841616711213, 42.86718862158932, 7229.579279207131, 7193.6054347841755, 7204.275795235221, 284.40629083540705, 282.9413633695827, 283.8068934468371, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 720.0143, 4.584233, 3300.611, 709.7678, 4.644006, 3296.064, 723.2441, 4.563454, 3300.458, 720.5969, 4.580505, 3300.279, 716.0897, 7.679179, 5498.91, 715.642, 4.61173, 3299.372, 100.0, 99.88267, 100.0, 99.99362, 99.98175, 99.9881
59872.62864, 60.022489832465894, 60.02031937355938, 60.02645774290616, 25.555670562746812, 25.554489733246484, 25.533463614999718, 0.9999868257899354, 0.9999960507402211, 0.9999888068013332, 7219.09834537142, 7191.674912754208, 7209.8737473277215, 152.59277490067052, 18.66483975407209, 38.52218202821635, 7223.856913588493, 7195.343601605555, 7201.089393102044, 284.339016727503, 282.99974290546294, 283.78027666200353, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 713.6661, 4.622425, 3298.577, 716.3048, 4.607719, 3299.288, 716.8575, 4.60395, 3299.823, 726.8885, 4.539136, 3298.884, 709.7188, 7.738533, 5493.514, 709.1011, 4.647621, 3295.401, 99.96245, 99.98242, 100.0, 99.96139, 99.88067, 99.87301
59874.938160000005, 60.02301248311592, 60.023693871370796, 60.02368998099868, 25.5655862022472, 25.586890545050167, 25.570626294512213, 0.9999807494858673, 0.9999959949859639, 0.999984203880158, 7226.3714340962215, 7193.54156536872, 7201.337972948697, 153.4820046723296, 22.49664362420981, 41.84101671099279, 7215.832970185436, 7189.412641524829, 7211.856646740906, 284.29805272952035, 282.90735440853473, 283.70826736952154, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.9946, 4.58459, 3300.386, 709.8845, 4.643453, 3296.348, 722.8947, 4.564742, 3300.299, 720.6551, 4.57977, 3300.557, 716.0516, 7.679179, 5498.978, 715.4631, 4.612279, 3299.659, 100.0, 99.88428, 100.0, 100.0, 99.98391, 99.96938
59877.225880000005, 60.02575426265695, 60.027189396719194, 60.02431326517154, 25.56555449172153, 25.540496493596997, 25.54679034157821, 0.9999890370972014, 0.9999966948336045, 0.9999865579326005, 7222.699683070684, 7188.982067799814, 7193.745496235825, 150.12115301987455, 17.25024568687877, 37.91536643023619, 7223.771654223075, 7188.674223299908, 7199.783607313936, 284.3425612508122, 282.9480984006604, 283.80159801251006, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.8566, 4.584233, 3300.941, 709.8066, 4.643822, 3296.509, 716.7799, 4.602845, 3299.647, 720.5386, 4.580321, 3300.495, 716.0897, 7.679544, 5499.073, 716.4373, 4.605137, 3299.635, 100.0, 99.89282, 99.99789, 100.0, 99.98569, 99.99499
