TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
59893.81368000001, 60.032870567060854, 60.02870151511714, 60.028353758804464, 25.564117588566518, 25.558233675722526, 25.591671777195444, 0.9999828060125587, 0.9999965994161572, 0.9999781441314636, 7224.0219065379515, 7193.918520077463, 7207.255828068495, 149.48972827154694, 17.289904048895096, 43.61800608948124, 7221.622931036939, 7192.502264272625, 7208.11238926714, 284.23340956854406, 282.7284728944423, 283.60095478080075, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 720.0143, 4.584768, 3300.607, 716.0714, 4.608088, 3299.901, 723.1276, 4.563454, 3300.35, 720.6357, 4.580505, 3300.548, 709.2609, 4.646856, 3295.633, 717.2922, 7.6713, 5498.772, 100.0, 99.99246, 100.0, 100.0, 99.87459, 99.98408
59896.11344000001, 60.02972246960322, 60.03167247531205, 60.035554246707456, 25.580921505506534, 25.581759704322945, 25.55788804575, 0.9999827824403308, 0.999994871331641, 0.999979091868623, 7220.109222841131, 7195.363392497159, 7199.302650337904, 148.5353633745035, 20.856182011537612, 47.378089493352945, 7217.009623724767, 7194.400800187471, 7201.847064601699, 284.08971916698596, 282.7611160724052, 283.7015106513243, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.3243, 4.587802, 3300.057, 724.1259, 4.554118, 3299.81, 720.0605, 4.583518, 3300.465, 725.3156, 4.548881, 3299.163, 715.2695, 4.610878, 3299.404, 709.7771, 7.740153, 5491.716, 100.0, 99.99019, 100.0, 99.97323, 99.98029, 99.84799
59898.490920000004, 60.02999862262022, 60.0275882694738, 60.02606036765993, 25.56558977809392, 25.58006534895032, 25.56887535895773, 0.999982831026336, 0.9999948271496645, 0.9999869661156979, 7221.584939499594, 7200.059298305983, 7204.595030149451, 154.14556134617396, 18.643222175463507, 44.64481426276029, 7224.255116564126, 7191.1622706372145, 7210.2474508589785, 284.27400456429444, 282.7740331296501, 283.6661036478709, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 717.4711, 4.59619, 3300.65, 723.4061, 4.562038, 3300.53, 723.1276, 4.564006, 3300.355, 720.558, 4.579586, 3300.393, 709.2609, 4.646673, 3295.742, 715.6818, 7.683569, 5498.866, 99.99751, 99.99047, 100.0, 100.0, 99.86958, 99.97796
59900.793840000006, 60.032036003340515, 60.0288620889272, 60.02735998397079, 25.570774151125093, 25.59015142377827, 25.566288990774737, 0.9999862846120015, 0.9999944419127094, 0.9999852819358069, 7221.044076731872, 7194.326789712021, 7200.133013313927, 151.18617359173118, 26.117912209248516, 42.34853674206579, 7228.959144636935, 7189.834439875224, 7205.2691075138455, 284.2504333653833, 282.9327081131686, 283.7074044475195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 720.034, 4.584947, 3300.779, 722.4722, 4.568485, 3300.308, 716.9546, 4.602109, 3300.374, 720.7522, 4.579218, 3300.603, 715.5366, 4.610878, 3299.512, 708.9023, 7.742167, 5492.433, 100.0, 100.0, 100.0, 100.0, 99.98381, 99.87288
59903.1396, 60.02693586605658, 60.02727583901258, 60.026881968750054, 25.569644921012337, 25.57077770002294, 25.575400306975183, 0.9999805379898228, 0.9999930531090653, 0.9999823480298206, 7210.511601260147, 7187.7744198799655, 7200.854536472905, 153.6395317207066, 27.571528433455114, 43.868528015667835, 7226.616019381674, 7195.9224101296995, 7209.133096349868, 284.1285687149887, 282.93078237235085, 283.6467985112728, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 726.1653, 4.543364, 3299.265, 716.1297, 4.607719, 3299.792, 710.7622, 4.638003, 3297.023, 714.1887, 4.6193, 3298.853, 721.8121, 4.57344, 3300.588, 702.9578, 7.803146, 5484.713, 99.98521, 99.994, 99.90288, 99.96385, 100.0, 99.64786
59905.482800000005, 60.031671244595934, 60.02939458360156, 60.03040223533593, 25.566669643435393, 25.575736244223354, 25.589020201198586, 0.9999813220630095, 0.9999954867999198, 0.9999841827100195, 7219.504374086615, 7194.660330462334, 7209.206625675021, 151.60475317107648, 21.4719734088917, 42.40697638772893, 7225.869549274399, 7190.940619190014, 7208.161510961213, 284.2758129145488, 282.8909996049197, 283.6758258684178, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.9354, 4.584233, 3300.669, 722.2387, 4.568669, 3300.2, 716.877, 4.602661, 3300.314, 720.558, 4.580137, 3300.233, 715.3649, 4.611061, 3299.458, 709.5186, 7.7429, 5492.999, 100.0, 100.0, 99.99453, 99.99328, 99.97881, 99.85039
59907.82132, 60.02590947490993, 60.026757829478704, 60.032676097156674, 25.57913785955248, 25.565966603088544, 25.562810092668073, 0.9999832133812357, 0.9999980475191299, 0.9999826025389799, 7218.521875150192, 7185.8330672605225, 7205.578216092099, 144.85692471077573, 15.980429058769005, 43.72374717955881, 7217.860817538848, 7199.252088166589, 7204.483247152572, 284.3441457924885, 282.92598758075826, 283.6683225333106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.8369, 4.583697, 3300.496, 716.227, 4.608272, 3299.458, 716.877, 4.603029, 3300.2, 720.6163, 4.581057, 3300.035, 714.7545, 4.615444, 3298.467, 711.4471, 7.724039, 5496.58, 100.0, 99.97374, 100.0, 100.0, 99.95329, 99.92741
59910.31368000001, 60.03234118736523, 60.028034875157594, 60.031281789426274, 25.58600291178255, 25.582936059919817, 25.58841201813569, 0.9999807181710253, 0.999995931109848, 0.9999758830210111, 7218.516920929867, 7192.240992128873, 7214.106152233395, 143.14103834485695, 20.24249991383681, 45.89197412658905, 7225.534901882568, 7188.70753900274, 7204.837291117841, 284.2871082008841, 282.8282327059052, 283.53299888425477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 713.6464, 4.620462, 3299.326, 710.9545, 4.633323, 3298.015, 720.3129, 4.582229, 3300.573, 722.3834, 4.568738, 3300.452, 715.0597, 4.611061, 3299.13, 708.624, 7.74876, 5492.732, 99.97816, 99.93207, 100.0, 100.0, 99.97224, 99.84722
59912.62144, 60.03119942066999, 60.0336287765989, 60.033985807535664, 25.56254049207003, 25.561154810479966, 25.570814115532507, 0.9999795078024037, 0.9999964341946191, 0.9999803261860879, 7226.194126259104, 7197.268745922707, 7205.274035965763, 145.04247335943728, 19.07251468028835, 42.926525755811895, 7225.558976500822, 7200.134520007464, 7200.532840156978, 284.30921530613375, 283.07723636554044, 283.6754971805867, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.9946, 4.584233, 3300.65, 711.2658, 4.638848, 3296.342, 723.0887, 4.56419, 3300.463, 720.4609, 4.579954, 3300.439, 709.2609, 4.646856, 3296.179, 715.6818, 7.68302, 5499.047, 100.0, 99.9028, 99.99581, 100.0, 99.88282, 99.97493
59914.92536000001, 60.02867082979156, 60.02939082242502, 60.03048575018438, 25.537773182047786, 25.552758274360226, 25.54539643829833, 0.9999773640923285, 0.9999925445503521, 0.9999808165213026, 7215.125342353202, 7189.620006279285, 7205.999334441048, 148.44034544680073, 25.61301689362608, 48.29195626622868, 7212.951068709219, 7185.831540064496, 7208.1400401073915, 284.2028248474056, 282.7215653548436, 283.67825304329347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 725.9287, 4.545148, 3299.749, 703.4058, 4.677714, 3290.345, 729.3782, 4.520933, 3297.503, 714.3052, 4.618013, 3298.963, 702.9091, 4.680094, 3289.502, 721.8649, 7.619294, 5500.221, 99.97404, 99.72134, 99.93842, 99.96718, 99.68049, 100.0
59917.26500000001, 60.03056419784112, 60.02768848775692, 60.031795930104344, 25.579177190476376, 25.559987141696624, 25.55982436514897, 0.9999810681683674, 0.9999938185115139, 0.9999741336494243, 7224.383193585286, 7191.509594618077, 7201.829512565386, 147.91421178404107, 22.94614729256523, 48.53498832479045, 7225.976366987244, 7186.868842765612, 7200.409540371542, 284.23228824158355, 282.9977341146711, 283.7376730169626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.8171, 4.58459, 3300.281, 709.8456, 4.643269, 3296.059, 723.147, 4.564558, 3300.35, 720.6163, 4.579218, 3300.271, 709.2419, 4.646491, 3295.576, 715.6818, 7.683386, 5498.812, 100.0, 99.88769, 100.0, 100.0, 99.87295, 99.977
59919.634600000005, 60.03040789367585, 60.03123383579032, 60.02842832798444, 25.56881597599459, 25.58208792169491, 25.542239372269353, 0.9999774561890276, 0.9999964006251434, 0.9999804578207351, 7224.065437217296, 7193.90459126722, 7211.610565743259, 145.06293113119, 19.17975785767385, 44.93419574989912, 7222.084898603869, 7195.008853708545, 7209.924954302609, 284.2103919865475, 282.8043026573888, 283.6898108348534, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.9157, 4.584947, 3300.118, 709.8651, 4.64419, 3296.797, 722.9917, 4.56419, 3300.074, 720.6357, 4.580137, 3300.663, 709.2419, 4.646308, 3295.577, 715.6221, 7.683752, 5498.75, 100.0, 99.87756, 100.0, 100.0, 99.87602, 99.97795
59921.92704, 60.03151378473185, 60.03246187007726, 60.03400757359695, 25.59617347387007, 25.584187356044765, 25.57654751286594, 0.9999815672619738, 0.9999971337917828, 0.9999793096817745, 7224.166550885479, 7195.243611240618, 7209.119302081819, 148.06194611479918, 15.66640350612306, 42.934011808797095, 7228.57498186079, 7200.356863876335, 7209.4406698935445, 284.281352223972, 282.8696510864462, 283.6538067744301, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 713.7056, 4.622603, 3298.96, 716.1102, 4.608088, 3299.687, 716.9352, 4.604502, 3299.214, 727.0049, 4.5384, 3299.087, 715.2695, 4.612887, 3299.164, 710.9898, 7.722574, 5495.168, 99.96578, 99.99399, 99.97478, 99.97457, 99.96641, 99.90972
59924.26952, 60.02989260979144, 60.02626278583823, 60.03146448727739, 25.550693200383517, 25.5790812005458, 25.577268439312856, 0.9999782980759685, 0.999996294379993, 0.9999783497278087, 7225.347042746183, 7195.957324893957, 7212.975636194334, 144.9294959058675, 17.590294200728067, 41.15021627368833, 7224.5692772150305, 7196.263171153755, 7214.697966573799, 284.17311515837434, 282.77089551217057, 283.7380283535823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.8369, 4.586018, 3300.602, 709.8845, 4.643638, 3296.505, 722.9723, 4.569896, 3300.675, 720.5969, 4.579954, 3300.225, 712.5418, 4.628228, 3298.521, 711.4272, 7.732646, 5491.479, 100.0, 99.88613, 100.0, 100.0, 99.95262, 99.88348
59926.668920000004, 60.030135190198806, 60.029405243896285, 60.028239239182405, 25.55196359683842, 25.55994176479934, 25.577763109204557, 0.9999842603155836, 0.9999940675849017, 0.9999830764843722, 7207.663262990842, 7194.751177745096, 7203.600170074551, 151.4581668403457, 22.658459477113183, 43.86511542220637, 7219.25857590245, 7189.649111297838, 7193.0932574787985, 284.2572491005801, 282.84933521798854, 283.74231020552617, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 720.8029, 4.575309, 3300.589, 718.0558, 4.593536, 3300.354, 712.7811, 4.629536, 3297.545, 715.0626, 4.613968, 3298.962, 721.6977, 4.572344, 3300.312, 702.5403, 7.79747, 5482.531, 100.0, 100.0, 99.93667, 99.96663, 100.0, 99.69513
59928.9956, 60.02864786507877, 60.027116824584674, 60.02742597741286, 25.55729640342358, 25.565427264535444, 25.559080847742788, 0.9999782244371412, 0.9999952501940282, 0.9999816682302383, 7223.16330322366, 7197.003117852422, 7199.489184066526, 145.01774015455203, 18.991372985511134, 42.49165652645934, 7218.790720292763, 7192.035725516671, 7212.922151093516, 284.2465243366093, 282.8334500640946, 283.7045434848145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 721.7097, 4.573346, 3300.622, 716.8495, 4.606614, 3299.678, 716.877, 4.602845, 3299.925, 720.558, 4.581057, 3300.486, 715.5175, 4.611792, 3299.075, 709.28, 7.733744, 5494.217, 100.0, 99.98884, 100.0, 100.0, 99.98381, 99.90889
59931.31356, 60.029961764237456, 60.030870890824126, 60.03448586005467, 25.585824340104157, 25.572154941143033, 25.57007941429135, 0.9999777160940397, 0.9999954998524427, 0.9999783496628607, 7230.695966047254, 7195.4394409967645, 7193.765683860476, 148.01573972725123, 20.82358172690283, 48.11331037449327, 7221.438786407881, 7192.220633451894, 7200.500880199413, 284.3440583551573, 282.8980848439703, 283.5909262272253, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 720.0734, 4.585482, 3300.32, 716.1492, 4.607167, 3299.515, 716.7023, 4.603029, 3300.422, 720.6357, 4.580137, 3300.501, 715.5938, 4.611609, 3299.017, 709.4391, 7.743449, 5493.651, 100.0, 99.9994, 100.0, 100.0, 99.98718, 99.86507
59933.651040000004, 60.03294350156712, 60.03292192684007, 60.032542371208116, 25.548835084248005, 25.573644602774817, 25.56884887135835, 0.9999785214111628, 0.9999955229460388, 0.9999825154007065, 7225.489955084911, 7194.376208371991, 7203.017555208135, 140.50387751829112, 16.295460727790783, 46.867523811468345, 7227.692405557828, 7194.437913640855, 7203.423314703497, 284.2953746281192, 282.9852565456559, 283.7599192158531, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 713.6267, 4.622425, 3298.749, 709.651, 4.644558, 3296.175, 723.2052, 4.562349, 3300.52, 726.7914, 4.537849, 3298.938, 709.2991, 4.646308, 3295.635, 715.6221, 7.683203, 5498.98, 99.97273, 99.89463, 100.0, 99.96769, 99.88287, 99.98005
59935.99052000001, 60.03527784316217, 60.033399182779576, 60.03603093725789, 25.571480048680858, 25.55536070589722, 25.573734879595758, 0.9999844081732806, 0.9999938195800069, 0.999977657342785, 7217.700196585458, 7193.296827066516, 7198.758355636879, 143.535075092414, 23.63320026941028, 46.38583241614219, 7223.921971125129, 7187.352925957889, 7206.486480438961, 284.3346977767614, 282.8833961606164, 283.60951741420797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.9157, 4.584768, 3300.497, 716.1492, 4.606982, 3299.794, 716.8575, 4.603213, 3300.037, 720.4221, 4.581241, 3300.325, 715.6129, 4.610878, 3299.401, 709.4789, 7.739421, 5492.964, 100.0, 99.99236, 99.99131, 100.0, 99.98043, 99.87068
59938.42196000001, 60.032903301036185, 60.03472527702859, 60.03850439912935, 25.515220138972627, 25.526197736097338, 25.520748953128336, 0.999978716312226, 0.9999950408261759, 0.9999816549047268, 7208.798260613503, 7187.329888039385, 7197.060968565762, 145.4474114287783, 26.488904899020326, 46.14811397322319, 7218.711781115317, 7179.891168991336, 7190.858502913281, 284.2373917533688, 282.8928525974458, 283.7988228827939, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.9157, 4.584054, 3300.061, 709.7678, 4.643822, 3296.121, 723.1082, 4.56419, 3300.175, 719.9366, 4.585102, 3300.111, 707.2581, 4.659274, 3293.195, 705.9599, 7.773481, 5485.867, 100.0, 99.88104, 100.0, 99.99443, 99.80365, 99.73691
59940.75636000001, 60.03917724952208, 60.03724255963437, 60.03519539749615, 25.554328758499636, 25.552062470354617, 25.545769702553905, 0.9999823039106059, 0.9999957930705328, 0.9999782959943633, 7213.91484651864, 7193.6527572581645, 7195.782979288754, 144.5606639962616, 23.952110338570492, 52.6350887075414, 7221.807902964556, 7194.7669350164115, 7195.757042811357, 284.46262131502453, 282.9307113854351, 283.61832592619606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 726.3821, 4.546398, 3299.919, 704.7093, 4.671451, 3292.538, 727.0876, 4.542285, 3299.058, 718.3249, 4.594295, 3300.516, 708.4216, 4.651604, 3295.965, 709.0812, 7.744548, 5493.927, 99.97833, 99.77247, 99.97005, 100.0, 99.86138, 99.88817
59943.09588000001, 60.03374479895895, 60.03378911574398, 60.03504828492282, 25.560475744948747, 25.568846493592314, 25.55138674976326, 0.9999775404724682, 0.999995910977896, 0.999981342173072, 7214.381676287039, 7195.395078818257, 7199.1985268829285, 147.75209053253548, 24.657498689353815, 46.634759697439904, 7220.918562505064, 7189.429784051244, 7201.405809809518, 284.2788451563645, 282.95843396058416, 283.7685211119552, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 720.0537, 4.584233, 3300.458, 709.8456, 4.64419, 3296.289, 722.9917, 4.564006, 3300.021, 720.558, 4.580321, 3300.329, 709.2609, 4.646856, 3295.8, 710.0156, 7.750225, 5492.721, 100.0, 99.88613, 100.0, 100.0, 99.87131, 99.86625
59945.497200000005, 60.032422639830884, 60.031498667271215, 60.03062576541335, 25.560825878342413, 25.590990377122, 25.581952633564367, 0.999977840955764, 0.9999934841553207, 0.999980587674525, 7220.59150788037, 7189.0377816649125, 7201.698950114331, 141.99120911845148, 24.68246161058937, 46.93738694142985, 7226.576517187722, 7188.525729250472, 7204.268310911635, 284.4519233039129, 282.9118605941931, 283.6448376755197, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 713.7253, 4.622246, 3298.75, 716.188, 4.608272, 3299.408, 716.8381, 4.603581, 3300.15, 726.7914, 4.538584, 3299.046, 715.4984, 4.611061, 3299.185, 715.642, 7.683203, 5498.978, 99.96072, 99.9941, 100.0, 99.95452, 99.98377, 99.98001
59947.87292, 60.03172596009046, 60.03030210109371, 60.02913409847679, 25.554484056638504, 25.556737369737604, 25.578759917836265, 0.9999793271940449, 0.9999948194033125, 0.999978473842321, 7222.315984301191, 7192.007850873042, 7200.540590395947, 146.7822950630566, 19.462416493191313, 47.087779614321335, 7220.113739943725, 7197.002548963515, 7208.046858062045, 284.29357646591575, 282.80149133658625, 283.6849601919339, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.8566, 4.583697, 3300.228, 709.8066, 4.643085, 3296.179, 722.9917, 4.562349, 3300.579, 720.5386, 4.580137, 3300.444, 709.2037, 4.646673, 3295.525, 710.2145, 7.734843, 5492.759, 100.0, 99.88282, 100.0, 99.99705, 99.87795, 99.86934
59950.18372000001, 60.027011946201384, 60.03078637437873, 60.029545920996235, 25.571325282067022, 25.581270791116854, 25.57865919010914, 0.9999793749184159, 0.999996293569947, 0.9999837012873805, 7229.531576126879, 7196.546633779858, 7210.540180173665, 145.76286798303636, 20.964472221673077, 45.883509447457755, 7231.770819488672, 7196.0425483375, 7207.622675152939, 284.3617410775679, 282.8384342673998, 283.6643297373359, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.9157, 4.585482, 3300.171, 716.0324, 4.607719, 3299.289, 716.7993, 4.603029, 3299.711, 720.6163, 4.579954, 3300.211, 715.6129, 4.611244, 3299.565, 715.6818, 7.683935, 5498.927, 100.0, 100.0, 99.98984, 100.0, 99.9854, 99.97267
59952.52472000001, 60.02634184998635, 60.02666936458263, 60.028167615083355, 25.57506336025321, 25.577451527537193, 25.585907829791623, 0.9999744865493476, 0.9999936599466211, 0.9999826267036718, 7231.010701668923, 7196.3726201841955, 7208.945363056046, 154.36058085590844, 22.269388645905565, 43.51312194359343, 7228.564483624787, 7187.133760372809, 7208.6521523804295, 284.4208996630357, 282.8559086822238, 283.5897821826637, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 726.1653, 4.543542, 3299.558, 722.5111, 4.568117, 3300.59, 710.4517, 4.640396, 3297.071, 714.3246, 4.618749, 3299.323, 720.8965, 4.582206, 3300.378, 719.658, 7.642734, 5499.933, 99.98519, 100.0, 99.8862, 99.9781, 100.0, 99.99805
59954.886000000006, 60.02400885821118, 60.025906361832995, 60.024259725135785, 25.57393712508798, 25.58746365662003, 25.573696309433295, 0.9999777694341347, 0.9999986873425359, 0.9999796169359212, 7226.821132884055, 7197.855294299298, 7203.998856159054, 149.70426452021547, 18.374103357838123, 47.065431276024356, 7228.908681143891, 7193.319323865512, 7211.421969669158, 284.24780433632117, 282.78118847919984, 283.6689390778061, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.8763, 4.584768, 3300.774, 716.0519, 4.608088, 3299.685, 716.8381, 4.603397, 3299.591, 720.6163, 4.579954, 3300.501, 715.4412, 4.611609, 3299.29, 715.6818, 7.683203, 5498.985, 100.0, 99.98898, 99.98621, 100.0, 99.97707, 99.97906
59957.24444, 60.02513164252325, 60.02904267817134, 60.031304796407895, 25.558537664618648, 25.53624519067538, 25.544369653466624, 0.9999799961898932, 0.9999986122046265, 0.9999817784306416, 7217.649149752842, 7192.369267525484, 7204.060394660072, 138.28711602960038, 17.59598964469933, 49.35612060183473, 7221.40769763639, 7189.595483997657, 7200.99878443108, 284.3695308620504, 282.84271244090155, 283.7024770591578, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 717.9639, 4.600831, 3299.813, 712.5693, 4.627981, 3297.304, 721.4387, 4.571553, 3300.553, 726.6166, 4.538584, 3298.708, 709.2991, 4.646856, 3295.693, 709.2204, 7.743815, 5493.271, 100.0, 99.93013, 100.0, 99.97116, 99.86968, 99.87625
59959.719800000006, 60.02540384778936, 60.028990397191734, 60.028780729852826, 25.592651694699605, 25.576283143316008, 25.575508895618505, 0.9999782578090952, 0.9999941749140123, 0.9999789303588407, 7230.689928105489, 7199.771174021542, 7210.183189099593, 144.96768429466522, 20.50846955055249, 36.46508578881003, 7222.030560100704, 7200.599162390343, 7214.145132184636, 284.327682146781, 282.96473038007514, 283.72574145436744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.9157, 4.584768, 3300.933, 716.1102, 4.608272, 3299.293, 717.1487, 4.604134, 3299.977, 720.4998, 4.580873, 3299.994, 715.5938, 4.610148, 3299.509, 715.6619, 7.683752, 5499.04, 100.0, 99.97716, 100.0, 100.0, 99.97224, 99.97696
59962.11484, 60.035181831393714, 60.029897222474965, 60.03305378293869, 25.550262567795592, 25.552911089080766, 25.55357521456393, 0.9999794653694773, 0.9999925203626591, 0.9999817835047099, 7225.3556477855545, 7188.314275007624, 7195.171548891967, 149.34481986577975, 20.14519947725171, 46.7968451601414, 7223.412383543707, 7181.845508402532, 7192.94626238723, 284.3593716529432, 282.97995705952764, 283.72611223406676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.896, 4.584233, 3300.219, 709.8456, 4.643638, 3296.285, 723.147, 4.563454, 3300.527, 720.6745, 4.57977, 3300.494, 709.28, 4.646308, 3296.127, 709.7969, 7.747295, 5492.591, 100.0, 99.89641, 99.99566, 100.0, 99.88122, 99.86389
59964.389240000004, 60.030572208973844, 60.0291743517628, 60.028837825452925, 25.538469322856653, 25.546623149995305, 25.558080551753037, 0.9999747081884294, 0.9999952973275799, 0.9999749338197061, 7223.981754326251, 7180.765597687269, 7202.0285561013725, 147.90818791270613, 31.984755722439786, 45.94954722241391, 7221.277607823002, 7195.035125861876, 7200.388976941372, 284.4944669524031, 282.82164382905734, 283.80292377054616, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 726.1259, 4.541758, 3299.462, 703.5225, 4.677161, 3290.626, 729.3782, 4.52038, 3297.842, 714.2858, 4.6193, 3298.915, 703.0235, 4.679729, 3289.939, 704.0911, 7.801682, 5481.428, 99.98347, 99.71453, 99.91796, 99.96571, 99.68381, 99.66092
59966.80732000001, 60.033040357737846, 60.033331891968906, 60.03289805433106, 25.545842053590214, 25.571553524471543, 25.54632915123664, 0.9999804781275118, 0.999996065822263, 0.9999804116267008, 7214.851422533158, 7198.175969960936, 7200.002655722563, 148.50722869763717, 18.54551667392161, 46.0279191657487, 7219.5603050461405, 7194.858889773887, 7201.224850065184, 284.2935809945454, 282.7769977015053, 283.61360530231855, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.9749, 4.584054, 3300.501, 709.7872, 4.644374, 3296.065, 723.0111, 4.564558, 3300.195, 720.5386, 4.581241, 3300.432, 709.2419, 4.646491, 3295.63, 709.1409, 7.735758, 5492.413, 100.0, 99.88779, 100.0, 100.0, 99.86963, 99.86304
59969.164880000004, 60.03599532306303, 60.03296460971431, 60.03417312859, 25.585203247600244, 25.57207508638214, 25.56473145561828, 0.9999768929570395, 0.9999953833654409, 0.9999788449359299, 7217.6648009546625, 7189.674793794345, 7206.009219722829, 149.04723581168582, 19.97623732121292, 44.37212896580286, 7226.888207845578, 7203.143189410104, 7206.230915625429, 284.2859841672023, 282.739456708723, 283.42672557603305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.9749, 4.58459, 3300.338, 710.2736, 4.640874, 3297.081, 721.7299, 4.578732, 3300.512, 723.8203, 4.557155, 3299.461, 713.7435, 4.618366, 3298.981, 715.4631, 7.6854, 5498.743, 100.0, 99.90901, 100.0, 99.98226, 99.96326, 99.97574
59971.4708, 60.03538002496733, 60.032939998343295, 60.031777516695875, 25.57070761356981, 25.55328199555998, 25.541631317943946, 0.9999841939441825, 0.9999951248697563, 0.9999807378620298, 7226.6764069268975, 7194.676612565514, 7197.420181954101, 148.6612267384421, 19.98989116415396, 49.22929374497198, 7221.806967704805, 7195.620981916276, 7204.77284794751, 284.25590613678554, 282.8230830283132, 283.63941444160076, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 716.2487, 4.604043, 3300.01, 711.9468, 4.631481, 3296.767, 721.9241, 4.568056, 3300.531, 720.4609, 4.580137, 3300.171, 709.2609, 4.646308, 3295.854, 709.3596, 7.747661, 5492.934, 99.9989, 99.92039, 100.0, 100.0, 99.87295, 99.85299
59973.784360000005, 60.04022646624584, 60.03557591789069, 60.03831957101484, 25.566846521723384, 25.572897012098313, 25.582010238575922, 0.9999779261969113, 0.999995428163418, 0.9999788373330621, 7221.676296410174, 7188.1671500690345, 7198.476245700977, 146.47944700538687, 19.58426156108726, 45.824982205297374, 7219.363576436949, 7189.541246645085, 7198.049547456235, 284.1837352723966, 282.78992981604733, 283.67844728900155, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.9749, 4.584411, 3300.678, 709.7094, 4.644006, 3296.287, 716.8381, 4.603213, 3299.705, 720.4609, 4.580137, 3300.448, 715.5747, 4.611609, 3299.4, 709.618, 7.741984, 5493.528, 100.0, 99.88609, 99.99086, 100.0, 99.9804, 99.87081
59976.167440000005, 60.035491364262796, 60.03726133676607, 60.03744199946989, 25.5574507827242, 25.526592401189408, 25.546421020743768, 0.9999810679271475, 0.9999925076181455, 0.9999836089608383, 7218.371223595695, 7189.986163827782, 7193.0822278117685, 150.05553132728483, 22.666150332462394, 46.92653221431601, 7222.150696940965, 7193.1943997301, 7201.829940862525, 284.35419949763735, 282.8432011078998, 283.4427373669298, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 726.0667, 4.54265, 3299.409, 703.4836, 4.677346, 3290.623, 710.5293, 4.639476, 3296.853, 714.1887, 4.618749, 3298.847, 721.6786, 4.57271, 3300.531, 703.0572, 7.802597, 5481.978, 99.98347, 99.71443, 99.90806, 99.9738, 100.0, 99.66585
59978.55552, 60.03757440006044, 60.03670548864682, 60.03869529864295, 25.556267499113073, 25.579712158437303, 25.574933733252983, 0.9999834314725008, 0.9999962245647086, 0.999977993995183, 7224.483466445222, 7185.139243185871, 7204.724022861752, 146.41274280258767, 20.405323712020163, 37.867738865261344, 7219.519035584043, 7191.543777867418, 7202.758609084887, 284.45205003492856, 282.9063650586286, 283.5992266669981, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.8171, 4.584947, 3300.333, 709.8845, 4.642901, 3296.009, 716.9546, 4.605791, 3300.144, 720.5192, 4.580137, 3300.09, 715.5747, 4.610331, 3299.562, 708.5047, 7.745098, 5492.387, 100.0, 99.88944, 100.0, 100.0, 99.98531, 99.86018
59980.86488000001, 60.03937685626533, 60.03823931436286, 60.038359381524074, 25.572448109816435, 25.580240037517367, 25.5733606425564, 0.9999800390099829, 0.9999967018049982, 0.9999818954522552, 7224.122486382466, 7195.706713365167, 7204.383497059691, 148.7439071114442, 22.385082886424698, 48.92848165941405, 7231.175513208993, 7193.7876714448785, 7209.520654046101, 284.3903107598164, 282.8896311416171, 283.6298888832953, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.9551, 4.58459, 3300.822, 709.8066, 4.643638, 3296.792, 717.0128, 4.602293, 3299.989, 720.558, 4.581057, 3300.614, 715.3839, 4.612339, 3299.526, 710.3138, 7.734477, 5494.362, 100.0, 99.90139, 99.97966, 100.0, 99.96741, 99.89608
59983.2346, 60.04048254184331, 60.034999727855045, 60.04011283879962, 25.57498644236935, 25.570264826729282, 25.55920118041237, 0.9999799500311367, 0.9999972785335, 0.9999795857495998, 7222.9488599539, 7190.145740137579, 7203.570302375916, 144.1983588139151, 20.942944504896673, 47.4929524993172, 7216.481044397406, 7192.791475478472, 7204.4068389201375, 284.37180070020617, 283.0208829716618, 283.64833287596923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 713.5479, 4.622425, 3299.138, 715.8184, 4.606982, 3299.909, 722.4482, 4.568608, 3300.172, 724.9855, 4.552926, 3300.023, 712.5037, 4.626036, 3298.858, 710.791, 7.729898, 5493.026, 99.97247, 99.98724, 100.0, 100.0, 99.93782, 99.86473
59985.551880000006, 60.039614197077185, 60.039082491399846, 60.03966133896142, 25.55835124884173, 25.584200356021224, 25.570979016128696, 0.9999772740664639, 0.9999959663269798, 0.9999795225943916, 7219.708276890372, 7191.492629861473, 7210.053478774916, 145.2115110882678, 21.204078607257543, 46.20558187383358, 7231.134932123154, 7198.0921298635285, 7199.79796436861, 284.2361725033223, 282.8518975399052, 283.632126914907, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.8566, 4.584947, 3300.602, 712.9974, 4.626139, 3298.534, 721.0894, 4.574682, 3300.393, 720.694, 4.57977, 3300.126, 715.403, 4.611609, 3299.406, 709.5583, 7.741252, 5492.692, 100.0, 99.95417, 100.0, 100.0, 99.97722, 99.86572
59987.952040000004, 60.036659950825126, 60.040946348222185, 60.03963392016541, 25.532128224974116, 25.56079495766436, 25.53830837841251, 0.9999817670715472, 0.9999927854992933, 0.9999801104353946, 7222.428413500456, 7191.618904266245, 7197.897343743762, 151.6352616811073, 25.790899320433027, 48.86802920881564, 7219.005348818893, 7187.382042869078, 7202.8359587822115, 284.37237939989507, 282.9030138035228, 283.51219227726494, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 723.7404, 4.556749, 3300.171, 721.6745, 4.571617, 3300.027, 729.2811, 4.521485, 3297.737, 714.3052, 4.618381, 3299.248, 721.7549, 4.572344, 3300.093, 703.1765, 7.797653, 5483.58, 99.99328, 100.0, 99.93002, 99.9758, 99.99826, 99.70005
59990.25568, 60.028141486991885, 60.033283085487454, 60.035920902357745, 25.57537308327119, 25.574821174323603, 25.57293551354319, 0.9999787108567155, 0.9999963983374689, 0.9999799034165058, 7225.381168544209, 7194.062703765121, 7201.423099716335, 148.65748877622082, 23.494431587565714, 43.76141307124817, 7224.816815516995, 7190.679667420988, 7209.310142366412, 284.3609570064584, 282.94409695790864, 283.7384722212318, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.9551, 4.584947, 3300.827, 716.0908, 4.608272, 3300.02, 723.0111, 4.564374, 3300.123, 720.5775, 4.579954, 3300.287, 715.4412, 4.611974, 3299.617, 709.4987, 7.745281, 5492.965, 100.0, 99.98563, 100.0, 100.0, 99.98371, 99.87069
59992.59552, 60.02872054656328, 60.03551299537434, 60.03153027594543, 25.560585481327845, 25.558137886987783, 25.560583102793107, 0.9999824864716955, 0.9999960323145155, 0.9999821026609613, 7218.411828205784, 7192.666988671417, 7204.233996424849, 145.49433196372365, 18.958654436628876, 42.21167250757139, 7223.716086770883, 7192.341908703032, 7209.594255630128, 284.2349763991481, 282.8174614402617, 283.63448839384677, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 720.0143, 4.58459, 3300.932, 716.2075, 4.607167, 3299.569, 723.1082, 4.56419, 3300.35, 720.3832, 4.580137, 3300.383, 715.4984, 4.611244, 3299.509, 709.3397, 7.743449, 5492.452, 100.0, 99.98552, 100.0, 100.0, 99.97548, 99.87158
59994.99652000001, 60.03162791110827, 60.03278196303936, 60.032653832646815, 25.543480148831456, 25.563024569704197, 25.58166942087171, 0.9999768033942587, 0.9999976739785749, 0.9999778911713904, 7223.948170225487, 7183.376178296301, 7198.839954247607, 145.59533384408087, 17.27371965971247, 44.22800879724673, 7224.89846691581, 7197.4106589885, 7206.9882558761465, 284.2515930694789, 282.80694814048405, 283.73388427812944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 713.6464, 4.622068, 3298.912, 709.7288, 4.644374, 3296.232, 716.8964, 4.603213, 3299.982, 726.7914, 4.539504, 3299.091, 709.3372, 4.646491, 3295.742, 715.4631, 7.688879, 5498.136, 99.95881, 99.88275, 99.9946, 99.95945, 99.86958, 99.96471
59997.342520000006, 60.03064527080858, 60.02654758172075, 60.02882987685154, 25.556838008947786, 25.565130255835676, 25.564027505112385, 0.9999808643732028, 0.9999958620992339, 0.9999822809382102, 7217.071995644169, 7190.5479570901425, 7201.822107070458, 146.19881321864432, 21.75213785716005, 43.423315230943444, 7221.36436785704, 7188.977265286023, 7205.874954995443, 284.11540842376445, 282.8375679835044, 283.7788221534537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.7974, 4.584768, 3300.07, 715.9157, 4.606614, 3299.791, 722.9917, 4.565846, 3300.324, 720.4803, 4.579034, 3300.171, 712.847, 4.626401, 3297.796, 709.5782, 7.745098, 5491.517, 100.0, 99.99226, 100.0, 99.9951, 99.93181, 99.84436
59999.65256, 60.03149975598921, 60.02683488450441, 60.0284851162977, 25.50638443423707, 25.55695355070346, 25.53412057807959, 0.9999792949132503, 0.9999949125712925, 0.9999802943856053, 7205.90982951706, 7184.852152712123, 7184.651520258606, 154.91913339985922, 23.842655568019836, 41.167945145029876, 7210.98265247399, 7179.571311161638, 7189.091340078558, 284.3626549357259, 282.88188444855183, 283.5555652479225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 720.034, 4.583341, 3300.602, 709.1257, 4.647874, 3295.219, 714.9552, 4.617571, 3298.3, 717.2374, 4.605327, 3299.849, 704.3778, 4.675528, 3290.584, 702.3614, 7.803513, 5483.079, 100.0, 99.85142, 99.94708, 99.99402, 99.71632, 99.69094
60001.98504000001, 60.03225454193842, 60.029965884909274, 60.02732704227037, 25.555094586532075, 25.556078923968915, 25.569910338234898, 0.9999810496103722, 0.9999960145797026, 0.9999824325390301, 7215.221234184197, 7198.664185521014, 7203.673980464715, 150.41023980414923, 16.410917358348343, 42.90828610027438, 7215.971376016652, 7190.471190286399, 7197.520801660819, 284.3325428551094, 282.89762903880546, 283.52284007432456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 723.2081, 4.565672, 3300.671, 707.2775, 4.655242, 3295.156, 716.0811, 4.603581, 3299.594, 720.4609, 4.581057, 3300.38, 709.1846, 4.647221, 3295.635, 708.2661, 7.736125, 5491.748, 100.0, 99.8518, 100.0, 100.0, 99.8794, 99.8713
60004.35624000001, 60.03592349950695, 60.03297729805433, 60.03429750454652, 25.575956913939397, 25.57062266692273, 25.58833504429113, 0.9999780840559483, 0.9999967253138426, 0.9999819859168462, 7220.689130770346, 7194.058511567974, 7194.191128821246, 140.75876501596622, 20.689053295637393, 47.535241096562004, 7226.36935632395, 7187.038644355434, 7206.629230165617, 284.17862747466603, 282.8493049741166, 283.82317682515816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.8171, 4.585304, 3300.659, 709.8651, 4.643638, 3296.063, 716.7993, 4.60487, 3299.979, 720.5775, 4.580321, 3300.613, 709.2037, 4.646491, 3295.911, 709.956, 7.742717, 5494.108, 100.0, 99.87929, 99.99143, 100.0, 99.86458, 99.89147
60006.702880000004, 60.031908382006094, 60.030988001353506, 60.03324098936237, 25.599528053453135, 25.569110433014398, 25.579021124734606, 0.999979254078204, 0.9999958340126569, 0.9999817834582807, 7223.288651604929, 7196.067671421939, 7208.506420502731, 151.47629396960565, 21.892957675879188, 41.60418954184536, 7226.193701479847, 7196.639609757676, 7204.373642093812, 284.3484180141476, 282.99903846550416, 283.6656629953286, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 713.3704, 4.622603, 3298.965, 716.0324, 4.607167, 3299.638, 723.1082, 4.56419, 3300.582, 726.7137, 4.537849, 3298.938, 715.5556, 4.611061, 3299.461, 715.6221, 7.683569, 5498.75, 99.96723, 99.98051, 100.0, 99.96642, 99.96735, 99.97588
60009.07532, 60.03417221899897, 60.03366491464495, 60.03507822637395, 25.581649115133377, 25.525023616902207, 25.542716632794118, 0.9999825514489107, 0.9999967255544132, 0.9999786144871589, 7217.748288848369, 7186.687239045343, 7200.622372032472, 143.25370486063593, 19.351621474262174, 50.40330816062624, 7224.2061131669025, 7199.186977660076, 7205.680512637638, 284.2224194676193, 282.83724934735466, 283.5946871150904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 720.0, 720.0143, 4.584768, 3300.5, 709.6899, 4.643638, 3295.84, 717.0322, 4.603029, 3299.542, 720.7134, 4.57977, 3300.724, 709.3754, 4.646491, 3296.073, 709.0017, 7.7429, 5493.36, 100.0, 99.87253, 99.98473, 99.99516, 99.86472, 99.86132
