TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
60025.71416, 60.021710797865964, 60.020526287741504, 60.02229435630793, 23.039073751995954, 23.022965575560256, 23.02002795926558, 0.9999930853078451, 0.9999993499122048, 0.9999907788455077, 6496.771754794543, 6471.1058514392225, 6482.852653760184, 133.57530667416006, 10.75519970635014, 29.437892840638597, 6497.800987094483, 6472.800423161159, 6481.8774349727955, 284.12295936291366, 282.86097947528356, 283.64683986620184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 726.2244, 4.543542, 3299.194, 703.4447, 4.678082, 3290.288, 710.5681, 4.640396, 3296.681, 714.1887, 4.61691, 3299.363, 703.6339, 4.673337, 3291.537, 719.3598, 4.591403, 3299.902, 99.97417, 99.70429, 99.9098, 99.96322, 99.74214, 99.99562
60028.0552, 60.029550356081415, 60.024331402106526, 60.02403597245629, 23.012918171328625, 23.008509788892347, 23.024186090131206, 0.9999918948351498, 0.9999992079537775, 0.9999924826755009, 6500.132277850439, 6477.387012785945, 6483.450652008469, 130.36280276580987, 4.700358259958648, 28.04841419194554, 6497.543425750091, 6475.073895127337, 6487.460780287127, 284.3036838857712, 282.84702038921006, 283.5591582079713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.8566, 4.58459, 3300.391, 709.7288, 4.644006, 3296.232, 716.7799, 4.602477, 3299.822, 720.6163, 4.580321, 3300.386, 709.2037, 4.647038, 3295.911, 721.3678, 4.572542, 3300.528, 100.0, 99.87929, 99.9932, 100.0, 99.86294, 100.0
60030.428640000006, 60.02511931423551, 60.02572337053398, 60.02229867947215, 23.0273649103975, 23.04632449058337, 23.042464904398358, 0.9999889512166409, 0.9999995400302518, 0.9999915245370044, 6501.082281493553, 6474.564537077703, 6482.3608712447885, 132.65262197439415, 9.820970820869547, 25.039587578966803, 6505.806597106042, 6474.783885052406, 6485.823042963402, 284.2651901011143, 282.86271857261175, 283.5603675551904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 718.5159, 4.596725, 3300.085, 713.5032, 4.623007, 3298.633, 721.5358, 4.572289, 3300.44, 726.6555, 4.539136, 3298.994, 715.4984, 4.611426, 3299.404, 727.9485, 4.531523, 3298.216, 100.0, 99.95717, 100.0, 99.96155, 99.96894, 99.96193
60032.713840000004, 60.0305032624315, 60.03002372609653, 60.02920510688629, 23.037106587149857, 23.01520530955108, 23.02414620017105, 0.999990732994474, 0.9999993356941425, 0.9999916717719304, 6500.144136795401, 6475.7948242947905, 6482.516745818318, 128.5566370012366, 10.618231367358021, 28.702424098807683, 6500.387627311247, 6471.4675441346535, 6489.803939763684, 284.3934932857728, 282.80531917328545, 283.72588222365493, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 718.9891, 4.585839, 3299.96, 709.6899, 4.643269, 3296.118, 716.8381, 4.603029, 3299.703, 720.5775, 4.580689, 3299.948, 709.2037, 4.646856, 3295.741, 721.8649, 4.573824, 3300.401, 100.0, 99.88097, 100.0, 99.99703, 99.868, 100.0
60035.022600000004, 60.027399326369164, 60.028425430032975, 60.0273832413124, 23.037380331725245, 23.028893503547334, 23.055603517815353, 0.9999933765012641, 0.9999995356615335, 0.9999926334548569, 6497.570571957082, 6473.4006064851155, 6489.610148230442, 131.71280150763477, 2.6959828837066198, 21.54121293908429, 6504.31952045639, 6481.038495537969, 6483.793641828543, 284.24165400428865, 282.62476432888326, 283.7555109908884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.896, 4.583162, 3300.501, 709.8845, 4.643822, 3296.627, 723.2052, 4.564558, 3300.026, 720.6163, 4.579954, 3300.504, 715.403, 4.611792, 3299.509, 721.6462, 4.573274, 3300.407, 100.0, 99.8777, 99.99939, 100.0, 99.98371, 100.0
60037.45160000001, 60.03701573064511, 60.03297955242854, 60.03568947147075, 23.02775139484235, 23.048737680196147, 23.02819907077758, 0.9999922538682969, 0.9999976708342444, 0.9999927147485126, 6500.601058264972, 6471.964933059107, 6488.001178338711, 134.8117788690588, 16.77311815630526, 22.44853179656684, 6495.851665892092, 6474.717340752026, 6479.491164911196, 284.2320654855305, 282.8811515985433, 283.649200718327, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 726.2639, 4.543542, 3299.634, 703.4058, 4.678082, 3290.573, 729.3782, 4.521485, 3297.899, 714.3635, 4.618749, 3299.067, 721.6023, 4.573623, 3300.478, 715.4631, 4.611363, 3299.141, 99.98749, 99.71785, 99.93324, 99.97573, 100.0, 99.97258
60039.791800000006, 60.03358794159545, 60.03166112188419, 60.035899376048114, 23.041180469647262, 23.035776191094378, 23.035855814231283, 0.999992186247672, 0.9999996227498439, 0.9999930823483189, 6499.169910136048, 6480.895122314853, 6491.622408150433, 134.38164194727733, 10.367719109809514, 24.802833452545656, 6506.876649263589, 6479.679931917196, 6484.859477662153, 284.2534043805219, 282.81118956204296, 283.736027008042, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.9157, 4.584768, 3300.673, 709.7288, 4.644006, 3296.4, 723.0111, 4.564374, 3300.188, 720.3832, 4.581057, 3300.276, 715.8608, 4.60887, 3299.691, 720.2943, 4.586825, 3299.812, 100.0, 99.88951, 100.0, 100.0, 99.99952, 99.99291
60042.10800000001, 60.03668838785099, 60.03238009018719, 60.0336396225342, 23.0276460797602, 23.032618445110813, 23.020038571958224, 0.9999894065676336, 0.9999989400482493, 0.9999915681560705, 6503.630119266862, 6472.14373285844, 6480.166936973206, 129.15438227197, 13.88769315291529, 30.886430283560458, 6496.074491795382, 6473.905093124254, 6486.441615841114, 284.3574734830746, 282.7778149995944, 283.63010656434363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.9354, 4.584233, 3300.616, 709.7288, 4.64419, 3296.29, 722.9917, 4.567319, 3300.505, 722.2668, 4.568922, 3300.059, 724.3109, 4.551707, 3299.554, 711.5067, 4.634254, 3296.618, 100.0, 99.88616, 100.0, 100.0, 99.98508, 99.90639
60044.462120000004, 60.037942738743055, 60.03523552331454, 60.03703408872574, 23.053780733410804, 23.034192607686954, 23.04225863759196, 0.999990164210431, 0.99999950083776, 0.9999904379011865, 6496.807164196683, 6481.959618492827, 6490.358625131144, 127.46846412062632, 10.46923717040977, 29.49106815399955, 6506.835623993574, 6483.722842946393, 6484.2726892480205, 284.14434864036593, 282.8251719633848, 283.747820404689, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 714.0013, 4.616714, 3299.539, 714.2231, 4.625034, 3298.21, 719.8082, 4.581861, 3300.362, 721.5289, 4.576276, 3299.768, 722.0983, 4.572527, 3300.592, 715.2842, 4.611363, 3299.246, 99.98463, 99.93593, 100.0, 100.0, 100.0, 99.99496
60046.871920000005, 60.03750131878172, 60.03454891960987, 60.040077507485876, 23.04565806004657, 23.04921949067422, 23.05792742656148, 0.9999907788425457, 0.9999989081798343, 0.999991372460661, 6496.175221575914, 6478.901365609443, 6484.309013465452, 128.2307068784594, 10.531404066260166, 29.076975868922773, 6507.495782537651, 6482.949843341976, 6486.273276237704, 284.2593528597836, 282.8803823366106, 283.67685186820967, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.7974, 4.585304, 3300.382, 715.5266, 4.61085, 3299.404, 717.0128, 4.603397, 3300.267, 720.5969, 4.579954, 3300.44, 721.5451, 4.573805, 3300.316, 715.3041, 4.612096, 3299.378, 100.0, 99.99919, 99.9827, 100.0, 100.0, 99.97576
60049.20672, 60.036568026287874, 60.03617302628814, 60.03850243194908, 23.044716239300765, 23.04180677258099, 23.039220974319907, 0.999990396156508, 0.9999993343246063, 0.9999912592476726, 6502.353307722485, 6482.473391038185, 6489.372022914685, 128.23062632988345, 12.577476036281496, 27.670529698093105, 6501.642081555486, 6471.598161263294, 6484.682557308797, 284.3753668478811, 282.98650413522296, 283.6267931138809, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 726.3033, 4.542829, 3299.796, 722.2971, 4.569406, 3300.47, 710.6652, 4.640764, 3297.12, 714.2081, 4.619116, 3298.967, 715.2886, 4.611426, 3299.512, 721.6064, 4.573641, 3300.174, 99.99042, 100.0, 99.91132, 99.95876, 99.98069, 100.0
60051.56076000001, 60.03653570673625, 60.037807053319995, 60.036629954432584, 23.04386236576219, 23.035931497679286, 23.04740347498795, 0.9999894314091384, 0.9999978796066554, 0.9999902045897683, 6502.274926940554, 6485.687740734635, 6492.434440434083, 128.43722702378864, 9.33263846894706, 25.183060628372914, 6500.353473138116, 6473.886687111991, 6496.707561253436, 284.2527740061333, 282.7956669808664, 283.64679013942055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.6397, 4.586196, 3300.448, 716.0519, 4.607719, 3299.62, 716.9352, 4.603029, 3299.766, 720.4221, 4.579034, 3299.944, 721.7167, 4.572344, 3299.99, 715.4233, 4.612096, 3299.764, 100.0, 100.0, 99.99149, 100.0, 100.0, 99.97627
60053.855760000006, 60.03685701432417, 60.03767058633116, 60.036519314287304, 23.05150609120379, 23.0621169589573, 23.03722317203813, 0.9999906105990569, 0.9999978234368448, 0.9999912105510842, 6497.851267655135, 6473.603807322805, 6488.298646807899, 127.1250439971609, 8.644960119862844, 26.43981572478505, 6509.144262918024, 6474.053238744581, 6482.426304318475, 284.2610215035689, 282.9275497193544, 283.60868385024344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.9749, 4.585304, 3300.334, 722.3944, 4.567933, 3300.473, 716.8187, 4.602293, 3299.971, 720.6551, 4.580505, 3300.329, 715.5175, 4.609965, 3299.462, 721.4275, 4.573641, 3300.74, 100.0, 100.0, 99.98765, 100.0, 99.97547, 100.0
60056.14104, 60.0367284091441, 60.03526549192377, 60.036276093982046, 23.054773781025837, 23.060134962203712, 23.04741167963027, 0.9999888112647314, 0.999999370539056, 0.9999897761274836, 6504.495222806337, 6480.134984107528, 6485.2241909992445, 126.15308821431915, 8.313672429364487, 28.71943775268528, 6498.946392321677, 6480.178391663695, 6487.734717694984, 284.2058506198998, 282.84833109948113, 283.6029495134303, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.745, 4.622246, 3299.027, 728.698, 4.526488, 3297.928, 723.2052, 4.563454, 3300.41, 726.7331, 4.540239, 3298.966, 710.1193, 4.641925, 3297.166, 726.0995, 4.549835, 3299.371, 99.9726, 99.93582, 100.0, 99.96725, 99.92129, 99.97952
60058.42252000001, 60.031238965702194, 60.0311619530037, 60.03163635499404, 23.0497987282772, 23.04568638080259, 23.059748516477384, 0.9999904257282034, 0.9999982520796686, 0.9999923866273328, 6499.525523282753, 6478.355270496363, 6491.967473079857, 133.06658812371597, 9.600525082264582, 26.10071017594737, 6497.851112774426, 6477.138817929896, 6491.27808179092, 284.2615538289693, 282.96133542891914, 283.491918317458, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.9354, 4.583519, 3300.449, 722.4138, 4.568301, 3300.251, 717.7311, 4.59401, 3300.187, 720.5969, 4.579954, 3300.398, 715.5175, 4.612522, 3299.452, 721.6263, 4.573641, 3300.522, 100.0, 100.0, 100.0, 100.0, 99.98198, 99.99354
60060.785280000004, 60.036731835513834, 60.0335989574702, 60.03544369379702, 23.05875210624446, 23.038240945862217, 23.06056246914889, 0.9999888208426535, 0.9999989108467012, 0.9999882610427856, 6503.35471188236, 6485.12853440645, 6487.211564356432, 127.89902232127224, 10.432097188718217, 32.09442161828244, 6495.526683424746, 6478.413384942162, 6484.659822873546, 284.1679015556941, 282.76075212186225, 283.47203975631953, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.4086, 4.581556, 3300.648, 720.6628, 4.581932, 3300.511, 726.1558, 4.539708, 3298.839, 715.8005, 4.612681, 3298.761, 721.526, 4.573623, 3299.99, 715.3239, 4.611547, 3299.432, 100.0, 100.0, 99.96342, 99.97394, 100.0, 99.96916
60063.100000000006, 60.03505077717034, 60.031832222495524, 60.03348554943961, 23.05615702101319, 23.054390183085793, 23.05185755518412, 0.9999908140168116, 0.9999994688671474, 0.9999901507241074, 6504.683311811728, 6480.040425571442, 6482.246324965618, 127.37511023744864, 8.55760046123305, 25.518609338489114, 6504.712199641688, 6476.838117186466, 6486.8699253399855, 284.242601464443, 283.0218397751371, 283.59870076547725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 721.9858, 4.574595, 3300.365, 721.8691, 4.571617, 3300.031, 722.9723, 4.563454, 3299.853, 720.2861, 4.581057, 3299.883, 715.5366, 4.612705, 3299.074, 721.6462, 4.573824, 3300.519, 100.0, 100.0, 100.0, 100.0, 99.9872, 100.0
60065.43624, 60.032686012326536, 60.03387273304481, 60.03450689960037, 23.042675970933203, 23.063587484849336, 23.052465746739017, 0.9999927215210247, 0.9999982753959132, 0.9999917047803549, 6504.769335566992, 6485.702629958104, 6495.080417786234, 129.8704255429957, 9.271761223255986, 28.49494129755203, 6499.263483056886, 6480.192535678909, 6492.870959681965, 284.08663525671517, 282.69657911370336, 283.61109404688915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.9157, 4.584947, 3300.832, 716.2075, 4.608456, 3299.628, 723.0111, 4.56511, 3300.689, 720.4609, 4.579402, 3300.378, 715.5175, 4.611426, 3299.514, 715.3836, 4.611547, 3298.86, 100.0, 99.98734, 100.0, 100.0, 99.98217, 99.99507
60067.77624000001, 60.02750725952106, 60.02695957838447, 60.02790759445082, 23.034446504192356, 23.0186080378511, 23.038496970980653, 0.9999906029817602, 0.9999975301025549, 0.9999898635049379, 6500.343688526558, 6474.958743830206, 6480.219653584202, 126.1798331663008, 10.56126503439873, 33.135379264416315, 6504.410944234878, 6475.0695315572775, 6489.135924479054, 284.17640270733665, 282.8221314197007, 283.5201547512575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.5281, 4.622246, 3298.974, 709.8845, 4.643638, 3296.405, 716.7411, 4.602661, 3300.155, 726.8885, 4.538033, 3298.88, 709.1846, 4.646856, 3296.019, 709.0613, 4.647438, 3295.399, 99.9623, 99.88784, 99.99615, 99.97816, 99.86477, 99.86617
60070.09592000001, 60.0237330143756, 60.02550694586214, 60.02769817238139, 23.04640201147905, 23.049421496253245, 23.047093703961806, 0.9999897254055395, 0.9999988997381971, 0.9999907159013396, 6499.638853072936, 6473.884712561708, 6485.204188545108, 128.3906722405593, 6.9860973543818545, 26.551308029844677, 6499.824454454434, 6478.174001989645, 6490.1760330229445, 284.24460548374975, 282.8820596202573, 283.4803139042936, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.8171, 4.585482, 3300.506, 716.0519, 4.608088, 3299.455, 723.0305, 4.564742, 3300.472, 720.1308, 4.580137, 3300.349, 715.5366, 4.611061, 3299.458, 715.3239, 4.611547, 3299.025, 100.0, 99.99755, 99.9991, 100.0, 99.97227, 99.96906
60072.43652, 60.02292567543634, 60.026182501868405, 60.028248590685806, 23.0472615128774, 23.041757115585494, 23.030339820221673, 0.9999906264156819, 0.9999994617251456, 0.9999921005915415, 6495.871997657919, 6468.58136362146, 6479.264134623069, 123.29518582061701, 7.202220182577776, 26.990013283887492, 6497.643467297436, 6474.461514104401, 6482.023626848584, 284.13334542809537, 282.82320634166433, 283.7034600023688, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.8369, 4.584947, 3300.659, 716.2075, 4.607351, 3299.687, 716.9352, 4.604318, 3299.816, 720.7328, 4.582344, 3300.24, 708.269, 4.652334, 3294.045, 717.2524, 4.595798, 3300.29, 100.0, 99.97884, 99.99493, 99.99919, 99.81813, 100.0
60074.74624000001, 60.02569894447533, 60.02786178838779, 60.030996265813805, 23.037496876418864, 23.0494830062174, 23.060256984617453, 0.9999929892379052, 0.9999997755040796, 0.9999905114134279, 6500.116710080066, 6474.835760903069, 6481.157453864091, 122.99836797126409, 3.2331074881809627, 25.06211453345486, 6500.822091189097, 6480.945194489699, 6486.294881375623, 284.1503799521856, 282.8340596279814, 283.63906725265184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 726.3624, 4.54497, 3299.141, 722.4333, 4.571985, 3300.573, 711.9464, 4.626591, 3298.151, 717.587, 4.59834, 3300.705, 706.9338, 4.655804, 3295.283, 716.4572, 4.608983, 3299.545, 99.97867, 99.99836, 99.94139, 100.0, 99.8279, 99.98481
60077.048760000005, 60.028416340329464, 60.02913474535031, 60.03012952972301, 23.03582686039516, 23.048393742580124, 23.0544101552333, 0.9999905983130866, 0.9999996318427238, 0.9999923442169676, 6494.393606117022, 6471.9656942038855, 6487.101295514269, 125.0032051903072, 6.354733240134465, 25.882708540643648, 6497.081174244746, 6477.48535443978, 6491.160564858774, 284.2713570334276, 282.9093323900673, 283.62174206506364, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.0734, 4.584768, 3300.989, 716.3048, 4.607719, 3299.917, 716.7993, 4.602845, 3299.259, 720.694, 4.581057, 3300.505, 709.2991, 4.646308, 3295.691, 721.6064, 4.573824, 3300.582, 100.0, 99.99609, 100.0, 100.0, 99.87623, 100.0
60079.31212, 60.02518291056236, 60.029918139322554, 60.029629419566525, 23.037089685396882, 23.030950181347546, 23.041008435376177, 0.9999926392275003, 0.9999996473922143, 0.9999935406346738, 6492.90770170482, 6482.157844071701, 6482.073808255292, 126.17737399942015, 2.8841107516900593, 24.338054128470958, 6493.095714202255, 6480.354442406593, 6484.402825128082, 284.20878676724266, 282.9066455922152, 283.68086294414087, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 716.3079, 4.611538, 3299.415, 710.9545, 4.641796, 3296.23, 722.9529, 4.56419, 3300.18, 726.772, 4.538584, 3299.335, 715.5175, 4.611609, 3299.458, 728.1075, 4.531157, 3298.675, 99.98088, 99.90276, 100.0, 99.96969, 99.98217, 99.94275
60081.60648, 60.036643215244375, 60.03686075574823, 60.034832243498286, 23.051857981820728, 23.0458873310852, 23.056548471036404, 0.9999916713728423, 0.9999999260747818, 0.9999924646683019, 6502.772937056443, 6475.436926241744, 6481.806036523929, 126.16556854688315, -0.3269552275833405, 26.426597562521238, 6506.801268671435, 6482.658809894006, 6487.056506401967, 284.2741474775226, 282.9458599132152, 283.62567160784516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.9946, 4.584233, 3300.615, 716.0714, 4.608088, 3299.737, 716.8964, 4.604686, 3300.308, 720.8299, 4.57977, 3300.684, 709.2419, 4.646308, 3296.074, 721.5667, 4.573458, 3300.415, 100.0, 99.99086, 99.99649, 100.0, 99.8613, 100.0
60083.947120000004, 60.03838362224104, 60.03767218281231, 60.03910720945555, 23.054575962170425, 23.04729948137834, 23.041231262874273, 0.999992305679022, 0.9999994001241818, 0.9999905076552901, 6501.618568292762, 6477.617791594554, 6481.988209581942, 126.68696576347747, 12.40670738457311, 26.935642248271506, 6508.872892557201, 6478.629055596393, 6483.089763208409, 284.1730507238872, 282.88109263468004, 283.74541631012835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.034, 4.583341, 3300.228, 715.9935, 4.607719, 3299.288, 723.1664, 4.564742, 3299.847, 720.7716, 4.58216, 3300.265, 715.403, 4.612157, 3299.623, 721.5468, 4.57419, 3300.701, 100.0, 99.9927, 100.0, 99.99567, 99.96899, 100.0
60086.288440000004, 60.03685399937043, 60.037639030105154, 60.038230954113, 23.03404311164976, 23.028425564967637, 23.066834809975795, 0.9999915368620251, 0.9999967663641013, 0.9999925594344582, 6499.356943452032, 6471.48096895164, 6494.5205537739885, 135.56923836381327, 12.760717500124429, 28.819556269944314, 6507.69312509985, 6483.0356314490755, 6484.9694739073675, 284.2077946997315, 282.98808171143276, 283.6933511658804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 726.0864, 4.543364, 3298.965, 722.5111, 4.567933, 3300.533, 729.3588, 4.521301, 3297.73, 714.247, 4.6193, 3298.971, 721.5069, 4.573805, 3300.261, 715.3041, 4.612645, 3299.712, 99.98765, 100.0, 99.92828, 99.96742, 100.0, 99.96932
60088.57192, 60.03752183752431, 60.03872185008309, 60.038546829298916, 23.04722063484287, 23.03067095454345, 23.056228546764416, 0.999989849018943, 0.9999992470104048, 0.999989561537654, 6502.136531628972, 6481.882411545423, 6494.824575258089, 126.0097298541341, 8.742259375182812, 26.051548803484366, 6509.174492556857, 6482.957757486618, 6488.189834258482, 284.08625648794714, 282.8977788164434, 283.6794594623044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.9946, 4.585125, 3300.841, 716.188, 4.607535, 3299.961, 723.2635, 4.56419, 3300.455, 720.5192, 4.581608, 3300.491, 715.4793, 4.611426, 3299.403, 721.4473, 4.574923, 3300.121, 100.0, 99.98574, 100.0, 100.0, 99.9805, 100.0
60090.86888, 60.035797480126234, 60.037342916434596, 60.037939387469976, 23.0130565088046, 23.021493008311715, 23.03024058284437, 0.999992578734791, 0.9999998316082517, 0.9999914823712102, 6493.276280386084, 6465.351196627107, 6486.819321709363, 126.17265875991711, 6.354518222387014, 27.378707186248903, 6499.79852117507, 6471.158351123942, 6485.231008132194, 284.35124251508563, 282.8149246027585, 283.54668990671655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.758, 4.58566, 3300.544, 716.1297, 4.607351, 3299.516, 723.0305, 4.56511, 3300.553, 721.995, 4.571312, 3300.363, 713.2285, 4.626949, 3297.631, 725.4634, 4.548553, 3299.475, 100.0, 99.98393, 100.0, 99.9936, 99.9268, 99.97119
60093.1958, 60.03329470289222, 60.032065527022255, 60.034887546959915, 23.048292914917116, 23.04774306327406, 23.046013550903474, 0.9999890510043745, 0.9999991627728093, 0.9999918437109659, 6498.237779898904, 6477.000410568671, 6490.971374607362, 132.9374965129523, 9.457331798937503, 22.088834897725064, 6508.5278668796955, 6486.078939753102, 6484.784580785232, 284.1188035818777, 282.7909618627637, 283.6446433059286, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.9619, 4.620462, 3299.179, 710.8184, 4.633323, 3297.678, 719.7499, 4.584622, 3300.506, 722.2668, 4.568738, 3300.0, 714.4683, 4.613618, 3299.298, 721.5468, 4.574373, 3300.579, 99.96307, 99.92825, 100.0, 100.0, 99.99354, 100.0
60095.5192, 60.03202752430276, 60.02769144743563, 60.032717443009155, 23.052509049171903, 23.044291910794204, 23.054734855326586, 0.9999916300397933, 0.9999976020560671, 0.9999910410900978, 6501.033783710627, 6479.728225844416, 6489.780845022535, 130.2679397099314, 8.75440937433973, 27.821033766441133, 6508.538316465278, 6476.833250717562, 6481.423624089793, 283.98773206487, 282.7971381804767, 283.6430519314127, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.9354, 4.584947, 3300.673, 716.0324, 4.607535, 3299.57, 717.0322, 4.601741, 3299.988, 726.7525, 4.539688, 3299.227, 715.4412, 4.611426, 3299.509, 721.7853, 4.572725, 3300.523, 100.0, 99.98556, 99.99279, 99.97517, 99.98372, 100.0
60097.840560000004, 60.0300437441973, 60.0336657014813, 60.03108532862822, 23.04102927279733, 23.016976621761202, 23.02665585177143, 0.9999878617301812, 0.9999992561242798, 0.9999898187300114, 6503.632433392262, 6481.424418761208, 6482.415992698876, 128.7049925500644, 13.311244796012033, 28.120188136401566, 6499.970513832363, 6471.68535795557, 6484.932414888437, 284.34554720095883, 282.7747702031639, 283.55980505702115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 725.6921, 4.543185, 3299.467, 722.5306, 4.567749, 3300.309, 710.4128, 4.640764, 3296.797, 733.0635, 4.49317, 3294.602, 721.5451, 4.573988, 3300.536, 715.3836, 4.611363, 3299.427, 99.98389, 100.0, 99.90155, 99.82464, 100.0, 99.96925
60100.327280000005, 60.031105505124025, 60.03178281894745, 60.03141838090008, 23.039967452211908, 23.069600884571685, 23.060999408610137, 0.9999897079988672, 0.9999992011527136, 0.9999913767332473, 6505.005711299762, 6478.148364634839, 6492.743843928178, 132.19766225377793, 12.68974589697018, 27.794809002155034, 6506.842340863874, 6475.637808690055, 6487.790459816429, 284.2314078860961, 282.85367351113524, 283.581908831595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.8369, 4.586731, 3300.386, 716.0324, 4.609193, 3299.459, 716.8187, 4.60395, 3300.421, 726.8496, 4.540055, 3298.43, 715.651, 4.612339, 3299.292, 721.6462, 4.572725, 3300.007, 100.0, 99.99598, 99.99453, 99.95103, 99.9674, 100.0
60102.61396, 60.02949370168714, 60.03248469478516, 60.0349655377784, 23.04219332520521, 23.06329505604442, 23.04182191508167, 0.999990649274408, 0.9999996189509852, 0.9999916682891471, 6504.184036800981, 6477.762266579032, 6486.087756115863, 127.77376276521363, 9.106506854353938, 30.352925487129824, 6498.574523610375, 6479.107087703395, 6488.572486075997, 284.2301166394309, 282.81780245536373, 283.7076699700184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.9946, 4.584054, 3300.228, 722.4722, 4.56738, 3299.917, 716.7023, 4.603397, 3299.586, 726.9661, 4.538033, 3299.323, 715.5175, 4.611061, 3298.912, 721.5269, 4.574556, 3300.561, 100.0, 100.0, 99.99305, 99.95998, 99.99367, 100.0
60104.9458, 60.0363920436374, 60.03490762126258, 60.03611156062315, 23.046752331294098, 23.04309737070507, 23.02863070359395, 0.9999913837872617, 0.9999994258350872, 0.9999910709164569, 6503.123920687331, 6477.829023100514, 6483.866710428986, 126.5093456204429, 5.9572688747744, 28.451882733724915, 6505.723931539582, 6482.434897824239, 6483.5018856769675, 284.32837524503674, 282.88304177323175, 283.6197268860408, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.5676, 4.622961, 3298.414, 728.8536, 4.525936, 3297.981, 723.0305, 4.564742, 3300.46, 720.5192, 4.578667, 3300.551, 710.1384, 4.640464, 3297.498, 725.5627, 4.551483, 3300.007, 99.95054, 99.94593, 100.0, 100.0, 99.92277, 99.99138
60107.25464000001, 60.037992428853755, 60.035178285906014, 60.03503640617491, 23.040329967184256, 23.03569767383439, 23.07496705786481, 0.9999929994411307, 0.9999994527120638, 0.9999892128221969, 6497.720036613147, 6473.903034746692, 6480.775181531109, 125.09905545862603, 8.423590694889072, 28.110159024397944, 6507.021624664012, 6478.14297339522, 6484.899836037506, 284.3344657431171, 282.87534152561125, 283.62153194319615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.9354, 4.584768, 3300.721, 722.55, 4.568854, 3300.308, 718.7599, 4.591801, 3300.512, 723.9368, 4.562303, 3300.475, 711.1112, 4.636446, 3296.264, 721.507, 4.573274, 3300.637, 100.0, 100.0, 100.0, 100.0, 99.90514, 100.0
60109.59492, 60.036057652824816, 60.03867974201318, 60.032888379692466, 23.047274004181677, 23.009734800438068, 23.02976158785496, 0.9999882215021152, 0.9999996543736714, 0.9999895051942532, 6497.454921541228, 6472.069641063724, 6480.4251839856, 122.48855851178769, 5.059864729231322, 32.89591372279369, 6498.552386264323, 6476.78478460002, 6479.853328626603, 284.3450499472505, 282.87338727692764, 283.60267279593523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 721.4534, 4.574953, 3300.662, 720.1375, 4.586905, 3300.482, 727.0099, 4.534186, 3298.519, 714.8489, 4.615439, 3299.124, 703.0998, 4.681007, 3289.673, 715.4631, 4.610631, 3299.373, 100.0, 100.0, 99.96123, 99.95976, 99.68565, 99.97075
60111.880800000006, 60.03474363831478, 60.03614019223564, 60.03215945065399, 23.032382734075338, 23.0572815530923, 23.08207932778873, 0.999988356216493, 0.9999997527317468, 0.9999883001151635, 6499.040382363117, 6474.81123646507, 6488.087778098804, 120.9529250251519, 6.423151482296362, 29.95423921111842, 6498.313305601004, 6475.174149210232, 6486.2425427365815, 284.28825598071387, 282.760843994882, 283.5198430378008, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 721.6506, 4.575309, 3300.68, 722.1025, 4.570327, 3300.032, 723.0305, 4.564558, 3300.079, 720.5192, 4.579954, 3299.994, 709.2609, 4.646308, 3296.076, 721.7257, 4.573091, 3300.643, 100.0, 100.0, 100.0, 100.0, 99.86794, 100.0
60114.19004, 60.03542438977224, 60.03286450373832, 60.03160628699452, 23.05027915900358, 23.055672893064404, 23.049147283747587, 0.9999878572976798, 0.9999997790001685, 0.9999891280889468, 6507.225909025832, 6479.942182056168, 6492.13386146966, 122.82485161867407, 3.6270725423230488, 29.62321433528996, 6499.76875497411, 6474.041726765216, 6485.897454219274, 284.23645011392233, 282.7742469165788, 283.566537204024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.9157, 4.585304, 3300.267, 716.2659, 4.607903, 3299.403, 722.8947, 4.565478, 3300.412, 720.5969, 4.579402, 3300.669, 709.1656, 4.647769, 3296.067, 721.7257, 4.57419, 3300.517, 100.0, 99.99254, 100.0, 100.0, 99.86482, 100.0
60116.61512, 60.02832593795942, 60.02922844107333, 60.02962291633888, 23.040851028810334, 23.034236245286646, 23.051036623852614, 0.999987575356137, 0.9999981004175561, 0.9999900239615135, 6493.293489906631, 6476.630810015141, 6486.4209410881285, 127.8940034756547, 9.514780810160119, 29.867772058028095, 6508.025451813198, 6481.84364756065, 6492.517001073074, 284.16508469649324, 282.7880602651099, 283.56680043696684, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.5479, 4.623317, 3298.692, 709.7483, 4.643822, 3296.004, 716.7411, 4.603765, 3299.808, 726.772, 4.539688, 3298.988, 715.4793, 4.611426, 3299.515, 727.8491, 4.531157, 3297.929, 99.97577, 99.90125, 99.99279, 99.96994, 99.98391, 99.93585
60118.99884000001, 60.03013180612052, 60.02979029236845, 60.02374834675739, 23.0492522775481, 23.055455139782808, 23.037199818238342, 0.9999924021901033, 0.9999998823178482, 0.9999924126396212, 6499.898145657103, 6472.789347957658, 6490.2669327060075, 131.10237783438015, 7.562982191081119, 26.80981709529169, 6508.171043446909, 6480.461123004517, 6489.6218697511895, 284.3479898893176, 282.8936562111058, 283.6634566965563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.6594, 4.584768, 3300.668, 716.013, 4.607167, 3299.634, 723.1858, 4.563454, 3300.299, 720.4415, 4.580873, 3300.153, 709.2037, 4.646856, 3295.68, 721.4473, 4.572359, 3300.287, 100.0, 99.98884, 100.0, 100.0, 99.86636, 100.0
60121.35588, 60.029084303206105, 60.029287943010445, 60.02964244550925, 23.034598161503673, 23.04487120435834, 23.059966384303024, 0.9999917378431203, 0.9999987454104564, 0.9999888423035609, 6506.293535004099, 6475.307711099923, 6486.078544299379, 125.80926653307506, 9.865066154979786, 29.69353788772969, 6507.320213518282, 6480.47253322087, 6487.9290633758565, 284.2177453172741, 282.8161146744355, 283.8634005233992, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.9946, 4.586196, 3300.219, 716.1102, 4.607167, 3299.236, 722.9723, 4.56511, 3299.827, 719.5288, 4.589698, 3299.718, 717.9209, 4.592798, 3300.399, 717.9085, 4.599277, 3299.886, 100.0, 99.98898, 99.99336, 99.99969, 99.99118, 99.99516
60123.67252000001, 60.02992226005701, 60.031430873201145, 60.030137150417005, 23.06804543597188, 23.064402222688233, 23.052988977407153, 0.9999901795025252, 0.9999976997577366, 0.9999906350706137, 6499.231987216448, 6478.391438504667, 6497.227813478925, 130.224667904145, 8.649691684902336, 26.576442056857104, 6509.866031517858, 6476.756184419749, 6489.249227995631, 284.2387500036397, 282.95456047016285, 283.67385232373374, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 725.633, 4.546755, 3299.735, 720.4099, 4.580642, 3300.281, 726.4664, 4.54523, 3299.307, 718.8104, 4.588779, 3300.216, 716.1279, 4.611061, 3299.62, 721.666, 4.575289, 3300.355, 99.99091, 100.0, 99.99203, 100.0, 99.98708, 100.0
60125.92680000001, 60.031953746292245, 60.034276138018264, 60.03306571738218, 23.05768927936546, 23.040038659574314, 23.073120218904688, 0.9999911217891452, 0.9999994240621972, 0.999989247584221, 6498.870509486583, 6476.712324594668, 6496.581351881737, 128.77816334175122, 9.206578329893091, 27.24229296863325, 6513.186506443495, 6477.01437995298, 6489.265454864661, 284.2622225305176, 282.9310430620398, 283.6536114023523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.7777, 4.585482, 3300.659, 716.1492, 4.607351, 3299.791, 722.9335, 4.565294, 3300.363, 720.4803, 4.580505, 3300.5, 715.5938, 4.610878, 3299.512, 721.5865, 4.574556, 3300.694, 100.0, 99.9925, 100.0, 100.0, 99.9806, 100.0
60128.21732, 60.03172183250283, 60.0307851476093, 60.0318073434086, 23.034406991035127, 23.0364377747393, 23.032797315657355, 0.9999911665873369, 0.9999993185432977, 0.999989313358226, 6496.5349705434355, 6469.347979191291, 6485.064971299369, 126.24156455886151, 6.447036736518385, 29.41423803442831, 6508.002326883693, 6476.843871439748, 6480.26371481585, 284.1607518256397, 282.7931436058256, 283.6387521394784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 714.849, 4.619391, 3298.904, 709.9818, 4.643822, 3296.29, 716.9158, 4.603765, 3300.142, 726.9273, 4.538584, 3299.346, 709.1846, 4.646856, 3295.854, 727.9883, 4.53079, 3298.565, 99.97786, 99.89115, 99.99135, 99.96307, 99.87295, 99.94267
60130.50948000001, 60.02943747867306, 60.02929254637493, 60.02942891144031, 23.05037940586071, 23.037827102586753, 23.051307681908092, 0.9999928087721506, 0.9999982050970226, 0.9999884262699403, 6504.666733731813, 6477.984325958567, 6493.0809990379275, 132.35609871014503, 7.823223510173904, 28.62651329685559, 6501.828705294213, 6480.72976438104, 6487.292801562732, 284.4151660094605, 282.7828017011064, 283.74752527577783, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.9157, 4.584947, 3300.99, 716.1297, 4.608272, 3299.46, 723.0499, 4.564006, 3300.303, 720.694, 4.57885, 3300.347, 715.4793, 4.610513, 3299.188, 721.666, 4.572908, 3299.841, 100.0, 99.98225, 100.0, 100.0, 99.97866, 100.0
60132.89764, 60.02807682751396, 60.02673234033567, 60.02904418898014, 23.032996874234936, 23.01680728105518, 23.036717426479704, 0.9999916029847292, 0.9999996321588062, 0.9999931180019451, 6502.738942399069, 6477.5042671297215, 6491.324722823637, 133.04156701158172, 6.307489993106174, 26.17126224425084, 6503.326924399762, 6477.1478425748355, 6486.215499059137, 284.44178816015346, 282.9169804417289, 283.67389125417355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.9551, 4.585125, 3300.219, 709.8651, 4.643085, 3296.17, 717.0905, 4.603581, 3299.647, 720.5775, 4.579954, 3299.882, 709.28, 4.647038, 3295.69, 721.6462, 4.573824, 3300.574, 100.0, 99.87936, 99.98472, 99.99503, 99.87959, 100.0
60135.22580000001, 60.03474837568289, 60.03262475539994, 60.03423539524952, 23.033089627044763, 23.034749575229302, 23.071408109811905, 0.9999907882715914, 0.999999037684974, 0.9999892745461747, 6491.195935618953, 6458.315301460907, 6454.420746782241, 128.02199007326124, 9.897490293594274, 27.64340055107823, 6418.801813341169, 6377.176833758314, 6381.46698591557, 284.34219197928996, 282.84803482972507, 283.6235351053927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.9354, 4.583697, 3300.889, 709.9234, 4.643638, 3296.843, 716.8964, 4.602109, 3300.422, 720.5775, 4.579954, 3300.594, 709.1656, 4.646856, 3295.911, 721.6462, 4.575106, 3300.747, 100.0, 99.87414, 100.0, 100.0, 99.87468, 100.0
60137.52908000001, 60.03073917402552, 60.035842236460915, 60.04043886801197, 22.071582237785407, 21.997106168084766, 21.904906966360794, 0.999986383079079, 0.9999990680606884, 0.9999908779401941, 6047.2850891277685, 5995.457333251602, 5971.444926534321, 122.83740895875599, 3.859143283813637, 22.6747706141241, 5888.205298544283, 5840.742464248623, 5825.096983407961, 284.36197288773207, 282.9017775769986, 283.70000138254204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 693.5176, 4.7279, 3096.184, 710.079, 4.642348, 3296.118, 717.4205, 4.603397, 3300.091, 720.791, 4.57885, 3300.401, 709.2228, 4.646491, 3296.218, 721.8251, 4.574556, 3300.792, 98.16429, 99.89462, 100.0, 100.0, 99.88399, 100.0
60139.927480000006, 60.0353297377118, 60.0361776820484, 60.03583298978247, 21.585631764966966, 21.732346704043962, 21.89056418735136, 0.9999909247672903, 0.9999996757723412, 0.9999931774929967, 6274.69724389906, 6300.2870849876535, 6367.994403541987, 123.01176486534496, 10.640403071249239, 24.818392443216737, 6500.935024846348, 6465.122879327856, 6460.181562990423, 284.4039613166199, 282.7753686629496, 283.6352970680111, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.3046, 4.590658, 3300.48, 707.6276, 4.655611, 3294.724, 555.8943, 5.019218, 2569.06, 720.2279, 4.581424, 3300.614, 709.6234, 4.645212, 3296.118, 721.7853, 4.571992, 3300.116, 100.0, 99.8301, 77.8492, 99.99737, 99.87601, 100.0
