TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
60549.908840000004, 60.02847593447225, 60.032121853850136, 60.029962393159764, 35.58626880973073, 35.64678483501651, 35.638620163413876, 0.9999544305887864, 0.9999730061465183, 0.9999576876936045, 10093.822191861838, 10051.68389833097, 10064.8125923018, 246.1199216762766, 72.61215098487173, 98.85573391013804, 10108.939904162446, 10059.035305833577, 10071.364319725346, 284.73341339406136, 283.112250236776, 284.1240899826225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 730.7194, 7.518776, 5494.149, 720.5072, 7.635914, 5500.727, 703.5022, 7.794857, 5483.765, 726.0729, 7.572882, 5498.613, 705.6749, 6.216892, 4391.477, 697.3513, 6.276108, 4377.639, 99.89528, 100.0, 99.70539, 99.97637, 99.80212, 99.49039
60552.31676, 60.02933048883923, 60.0317295435514, 60.028117028747836, 35.61769158286314, 35.657083131349516, 35.65228327234764, 0.9999532792464751, 0.9999710737626907, 0.9999551494297805, 10095.637249154322, 10050.59219730892, 10070.486666793535, 251.06058998281878, 77.59782192615694, 96.50008960497644, 10102.708518577905, 10050.852208488785, 10077.960791634312, 284.7258943195853, 283.13078726607336, 284.11336693903985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 724.3712, 7.592305, 5499.653, 726.3633, 7.576418, 5499.009, 709.7722, 7.740187, 5493.64, 719.2181, 7.643118, 5500.354, 711.7979, 6.176714, 4396.73, 701.8047, 6.246992, 4384.128, 99.99343, 99.98057, 99.87896, 100.0, 99.91931, 99.64568
60554.71764, 60.02690414954605, 60.02642293486297, 60.03003406360728, 35.65724982992041, 35.67948830450595, 35.64023467623227, 0.9999554047772096, 0.9999764547810404, 0.9999544225434409, 10095.467059745886, 10064.979810684683, 10068.919794124504, 241.85398999330528, 72.29698344414737, 94.91950032883256, 10101.619767986822, 10051.656700034377, 10076.524006792275, 284.72379822788474, 283.22361513294726, 284.079151232071, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 722.1632, 7.623715, 5499.89, 716.4215, 7.676621, 5498.493, 714.897, 7.689383, 5498.959, 713.3343, 7.706551, 5497.644, 718.0544, 6.127954, 4399.823, 708.127, 6.203776, 4393.222, 100.0, 99.99648, 99.98253, 99.94549, 99.99458, 99.83662
60557.07864000001, 60.029588101364446, 60.02750574298115, 60.02714153338699, 35.62737753112207, 35.668119711593526, 35.62886856431769, 0.9999581864565988, 0.9999751551381988, 0.9999555056998668, 10086.708046810676, 10055.527132707, 10070.310861915837, 253.98734788826653, 72.02533544141761, 97.50612398951762, 10095.36693776305, 10053.15809986456, 10077.238965179393, 284.7252347457016, 283.1095156445836, 283.9712083621329, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 723.5826, 7.596231, 5499.762, 720.1375, 7.638493, 5501.243, 709.714, 7.740739, 5493.489, 719.723, 7.64367, 5498.972, 711.7979, 6.176714, 4396.622, 701.7252, 6.248091, 4384.586, 99.99284, 99.98793, 99.88021, 99.97991, 99.92183, 99.64426
60559.45212, 60.02842437614652, 60.02985038481819, 60.03087337825493, 35.673840760595056, 35.672865170886084, 35.642117729518404, 0.9999545550379009, 0.9999697655841793, 0.9999551959766045, 10088.253431341822, 10053.71289395801, 10069.487168040878, 249.7401977321515, 77.37351699199256, 93.59042315691568, 10096.668650593429, 10059.699100385977, 10067.181952733747, 284.64032435721947, 283.2590535089848, 284.0813979104104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 718.1808, 7.657267, 5500.53, 720.5072, 7.641993, 5500.32, 709.7334, 7.740739, 5493.603, 720.092, 7.642199, 5499.89, 711.817, 6.176349, 4396.621, 708.0872, 6.204142, 4393.046, 99.99417, 100.0, 99.87896, 100.0, 99.93053, 99.84056
60561.79232000001, 60.02513543244001, 60.02958390476928, 60.03035771203247, 35.601384837377175, 35.65754809010123, 35.64801997630578, 0.9999534692650615, 0.9999741205453199, 0.9999526763281904, 10095.179109999808, 10051.589157888524, 10063.482008805511, 253.60875308806771, 80.3194500553559, 96.47781698849406, 10101.676968681077, 10054.685610534701, 10067.487227454734, 284.759438027568, 283.31872681011345, 284.20625248339115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 711.7341, 7.721872, 5496.061, 726.5968, 7.567209, 5498.219, 703.4634, 7.795961, 5483.704, 726.1117, 7.572514, 5498.611, 705.4269, 6.222371, 4390.167, 714.31, 6.157263, 4398.388, 99.93205, 99.97335, 99.70742, 99.97027, 99.77512, 99.96195
60564.16636, 60.0282622276727, 60.02723617587743, 60.02810089973426, 35.637921894741275, 35.6408741054668, 35.664089146465194, 0.9999532904293246, 0.9999712417756372, 0.9999571686936627, 10106.036632230243, 10060.980304333574, 10080.14514037179, 248.8861279918217, 71.78496581243326, 99.2922695419852, 10100.37521625808, 10049.974407777183, 10072.67810093971, 284.71146614371685, 283.1093921527682, 284.0069437118362, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 718.0625, 7.658338, 5499.974, 720.1375, 7.638124, 5500.144, 709.6946, 7.738898, 5493.823, 719.2764, 7.645508, 5500.636, 711.7597, 6.17708, 4396.624, 710.5127, 6.1829, 4396.589, 99.99909, 100.0, 99.88629, 99.99968, 99.92169, 99.8973
60566.50276, 60.02426657683464, 60.024103562395204, 60.024818845642784, 35.63956742722366, 35.69119677169564, 35.64472242957279, 0.9999536238864849, 0.9999643800769934, 0.9999522103433883, 10102.62490170434, 10063.999059835494, 10081.811673254584, 253.7107260372759, 78.9727556980747, 99.59489011358073, 10095.147423558954, 10054.227875890472, 10075.07368294134, 284.7686681011849, 283.09654699178276, 284.07496509963033, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 718.1216, 7.658695, 5500.306, 720.585, 7.632414, 5500.561, 710.5875, 7.731904, 5495.42, 728.3837, 7.546406, 5496.256, 715.0787, 6.146033, 4399.255, 719.3201, 6.117526, 4400.257, 100.0, 100.0, 99.91519, 99.93052, 99.98266, 100.0
60568.84184000001, 60.02057718076348, 60.02159391399569, 60.01738961074863, 35.659335467632815, 35.67099230021309, 35.650054879902015, 0.9999555740149607, 0.9999677986500946, 0.9999549852091476, 10098.44672264313, 10055.371843774918, 10074.906710762207, 254.6021666568604, 77.54138055245471, 97.47518336519443, 10099.816394228867, 10055.965779386344, 10067.945710808555, 284.78548801047776, 283.2302213263134, 284.069074699433, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 723.0504, 7.609795, 5500.409, 716.3632, 7.670175, 5500.237, 711.8299, 7.723252, 5494.83, 726.8885, 7.563505, 5498.556, 711.817, 6.176532, 4396.4, 714.3895, 6.15708, 4398.332, 100.0, 99.9939, 99.91192, 99.96567, 99.91679, 99.96327
60571.275480000004, 60.02037863011329, 60.02074919717029, 60.023507177328646, 35.640248906242945, 35.66585333423594, 35.63428025086293, 0.9999505836833383, 0.9999683733318533, 0.9999541204600549, 10098.479849956695, 10061.767385670528, 10077.336405872431, 256.75297923939706, 81.42680596221317, 91.68557575367572, 10096.779177728666, 10062.740491680084, 10078.06429849044, 284.73070843918043, 283.2979694025724, 284.02150478342895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 724.1544, 7.592483, 5499.93, 719.7095, 7.64144, 5500.835, 709.7528, 7.739266, 5493.545, 726.0923, 7.573066, 5498.834, 711.7979, 6.176897, 4396.51, 714.4492, 6.156897, 4398.794, 99.99225, 100.0, 99.87922, 99.97123, 99.92551, 99.96067
60573.61488000001, 60.021398467973235, 60.02021994639381, 60.021438606671744, 35.61777619479704, 35.634396769359654, 35.6097217725379, 0.9999570285644497, 0.999971650019813, 0.9999535292984765, 10087.907027740363, 10051.584686571003, 10058.339133926513, 249.76263309140768, 76.30180969475714, 96.31810439112587, 10091.525414711523, 10048.869134837318, 10062.178446313286, 284.6588197701647, 283.2335515376741, 284.1030619149127, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 730.7391, 7.518419, 5494.427, 726.5384, 7.568314, 5498.505, 703.444, 7.795225, 5483.59, 719.121, 7.642382, 5500.407, 705.4078, 6.222006, 4389.896, 708.0474, 6.204508, 4393.162, 99.89727, 99.96518, 99.70961, 100.0, 99.77274, 99.84196
60575.978, 60.01908878951999, 60.018036606911714, 60.018124781224465, 35.64489855433345, 35.69855788087001, 35.683030185101444, 0.9999530845872763, 0.9999700300716706, 0.9999517979016763, 10098.983011032547, 10046.220353937842, 10077.02825001792, 249.64252018330933, 80.0060420226364, 95.02819815436305, 10102.332605975895, 10058.1075485025, 10076.281920375894, 284.59083408358543, 283.2000858201689, 284.06699229298374, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 724.3712, 7.592483, 5499.819, 720.1765, 7.636467, 5500.702, 709.7722, 7.740555, 5493.589, 726.0923, 7.572514, 5498.437, 711.7979, 6.176349, 4396.942, 714.3497, 6.15708, 4398.451, 99.99133, 100.0, 99.88111, 99.97017, 99.92183, 99.96327
60578.314600000005, 60.01899894524922, 60.02233177288372, 60.01951306200281, 35.63644505790524, 35.65788182687771, 35.64123597472217, 0.9999547628036599, 0.9999720903379585, 0.9999506659610042, 10093.199140067383, 10057.093622284865, 10075.928511271239, 255.2312087866976, 72.40753582291086, 98.39509742138125, 10095.84582181099, 10055.659798741948, 10065.926400552611, 284.7396671473439, 283.1189585666414, 284.0603502651742, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 724.3318, 7.591769, 5499.6, 720.3126, 7.636098, 5500.734, 709.6752, 7.740923, 5493.086, 720.0143, 7.639441, 5500.255, 711.7979, 6.176167, 4397.021, 707.1925, 6.210185, 4390.634, 99.99227, 100.0, 99.8729, 100.0, 99.92067, 99.79901
60580.65804, 60.02140896754506, 60.021578799711286, 60.02088940804229, 35.64154581396447, 35.672030731793605, 35.641747189841034, 0.9999534689757087, 0.9999747115584535, 0.9999531171595275, 10099.124473919554, 10056.263322961258, 10070.567247981457, 249.3725463105402, 72.82510419149833, 98.17427614553844, 10098.855168742895, 10057.151743667268, 10068.998320155208, 284.83442385624545, 283.25635982689823, 284.06703358674037, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 718.1019, 7.659051, 5500.034, 713.8145, 7.702593, 5498.858, 716.1393, 7.68386, 5498.512, 714.7519, 7.693313, 5498.896, 715.0024, 6.15553, 4398.133, 705.8207, 6.216594, 4391.341, 100.0, 99.96187, 99.97331, 99.97851, 99.96664, 99.8018
60583.028280000006, 60.017593895082676, 60.016380037813946, 60.020719731282625, 35.64708143961861, 35.684064840079124, 35.64819022223931, 0.9999530825739316, 0.9999743484136994, 0.9999553692174569, 10091.118325494783, 10054.458353234233, 10071.24858506799, 246.44150463325968, 72.87811358071986, 98.1610986982057, 10099.136678178393, 10070.229772424422, 10081.121127104601, 284.9103200257115, 283.1807472974701, 284.05466986713606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 723.5235, 7.607831, 5500.268, 720.8768, 7.640703, 5499.951, 709.7722, 7.740003, 5493.593, 719.9366, 7.645508, 5500.637, 717.9781, 6.127588, 4400.104, 708.0275, 6.204691, 4393.273, 100.0, 99.99573, 99.87704, 100.0, 100.0, 99.82884
60585.39892000001, 60.018612124696695, 60.020475884823625, 60.019066880250115, 35.6383324759194, 35.665195607948235, 35.63884921418379, 0.9999530872607669, 0.9999684084222743, 0.9999553764863633, 10089.18440527364, 10041.64593568644, 10076.829604603741, 248.17778998426775, 76.31340151827408, 97.5305958042095, 10096.279100428826, 10055.151606935606, 10076.77969126373, 284.6988521452296, 283.09277786911633, 284.08817872666987, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 714.4547, 7.697779, 5497.31, 725.2349, 7.576971, 5498.759, 703.4828, 7.795777, 5483.533, 726.0923, 7.572698, 5498.666, 724.2918, 6.074444, 4399.786, 714.3696, 6.156714, 4398.504, 99.94968, 99.97593, 99.70637, 99.97123, 99.9938, 99.96461
60587.77012000001, 60.02129014442496, 60.02073714282768, 60.02391613780336, 35.65364773111568, 35.671362254133264, 35.65450730649589, 0.999950892382269, 0.999972155504733, 0.9999512262026622, 10104.267787973364, 10052.335666834946, 10076.706854836011, 249.90979091664758, 77.33758234221204, 98.88213562823512, 10093.972099736053, 10061.354530190296, 10082.271783801354, 284.81900129501145, 283.17251168053014, 284.211171842422, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 718.2596, 7.657267, 5499.866, 720.3904, 7.635361, 5500.792, 709.8304, 7.740187, 5493.83, 719.6647, 7.647346, 5501.188, 718.0353, 6.127771, 4399.991, 708.0474, 6.204508, 4393.153, 100.0, 100.0, 99.87808, 100.0, 99.9984, 99.8366
60590.04892000001, 60.020888705202026, 60.01978324560785, 60.02335534634581, 35.65484216879607, 35.69345037446118, 35.62674996821223, 0.9999559951174427, 0.9999725730520883, 0.9999485241112837, 10097.439667602046, 10050.030711885463, 10073.925685779584, 251.38576033475692, 80.24232014022789, 100.80435425842552, 10110.004747339244, 10063.102796354895, 10080.572818315582, 284.815267824407, 283.1943540196204, 284.1341533873115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 718.0625, 7.659766, 5500.42, 726.5579, 7.567945, 5498.39, 709.811, 7.740003, 5493.883, 719.1599, 7.641279, 5500.48, 718.0544, 6.127771, 4400.266, 714.3299, 6.156714, 4398.45, 100.0, 99.96932, 99.88104, 100.0, 99.9983, 99.96337
60592.36508, 60.0242065468934, 60.02444364886407, 60.0254145042012, 35.63479355413462, 35.66649380822867, 35.67260206461573, 0.9999508750211603, 0.9999690128626464, 0.9999470602138658, 10108.571838467062, 10058.972732778848, 10072.782308075077, 252.9424476501854, 79.8836260590906, 99.97693015502045, 10110.4867639809, 10049.544702220783, 10075.09674987393, 284.7883482606929, 283.30160319732755, 284.192273199074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 724.4304, 7.591948, 5499.601, 732.8615, 7.492977, 5491.269, 716.1005, 7.679075, 5498.918, 713.4508, 7.703609, 5497.402, 711.7216, 6.176714, 4396.399, 720.6918, 6.10544, 4400.21, 99.99931, 99.83577, 99.99121, 99.95136, 99.91927, 100.0
60594.70472, 60.02206196133892, 60.02335226864212, 60.02466465101645, 35.65352951390075, 35.66267049063755, 35.650748998677415, 0.9999515370823199, 0.9999667028054642, 0.9999529465219984, 10105.082461810785, 10061.217794985356, 10078.983320376286, 254.9389406970463, 79.93699370651848, 99.95856181049794, 10100.64092210074, 10059.914373173251, 10080.833047670787, 284.7249141022089, 283.2166864344588, 284.25460996890484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 718.1808, 7.658338, 5500.138, 726.5773, 7.567209, 5498.384, 709.6946, 7.740555, 5493.429, 720.0143, 7.639808, 5499.685, 717.0053, 6.139093, 4399.199, 714.3895, 6.156714, 4398.393, 100.0, 99.96915, 99.87392, 100.0, 99.98039, 99.96206
60597.014440000006, 60.02578426000309, 60.02210033639257, 60.02433450683791, 35.59802376674519, 35.62680340267994, 35.620078016629556, 0.9999461835843733, 0.9999723015859556, 0.9999484698058049, 10095.469834683687, 10050.167994446276, 10066.528581761639, 255.39873965796332, 75.57435066943708, 104.30143272589248, 10097.006452278054, 10045.099682338698, 10069.860635575658, 284.86936878164005, 283.1622091941265, 284.0733936600446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 724.4501, 7.591413, 5499.762, 726.5579, 7.568498, 5498.742, 708.6852, 7.749391, 5490.701, 721.7814, 7.611861, 5499.956, 708.1546, 6.207396, 4391.72, 709.3994, 6.19462, 4393.397, 99.99122, 99.96908, 99.84702, 99.99779, 99.83198, 99.84865
60599.342840000005, 60.02484093987799, 60.02410924470874, 60.026698167596756, 35.65956522526715, 35.65501547271849, 35.62134311754814, 0.9999567754731709, 0.9999699331939812, 0.9999541965471181, 10102.289634015278, 10053.667550037182, 10075.473785819882, 249.04839063804593, 77.4467311442935, 96.96097192369325, 10096.625855666292, 10060.644572397343, 10067.774074025321, 284.7276838230552, 283.1445093569997, 284.1154262475442, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 729.3196, 7.535552, 5497.074, 722.6473, 7.604416, 5499.798, 707.501, 7.760251, 5492.028, 719.8201, 7.643301, 5500.053, 711.8361, 6.177262, 4396.67, 714.3497, 6.156897, 4398.504, 99.92887, 99.99492, 99.83834, 99.99922, 99.92292, 99.96461
60601.693920000005, 60.02931677792194, 60.02918635553906, 60.027741904476926, 35.65504903634695, 35.68007870604378, 35.66324231812225, 0.9999530200889118, 0.9999708895917883, 0.9999539719721872, 10103.792912549445, 10058.470205979065, 10078.09926251241, 250.16925933127186, 75.93075191005164, 94.46859667380295, 10103.319800570187, 10059.821384646924, 10083.012546770013, 284.72609910470635, 283.0972535135221, 284.20076254810147, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 724.4501, 7.592305, 5499.264, 720.0792, 7.638309, 5501.1, 709.7722, 7.741292, 5493.764, 719.8201, 7.640728, 5500.33, 711.817, 6.176897, 4396.624, 714.3497, 6.156714, 4398.393, 100.0, 99.98944, 99.88009, 100.0, 99.92187, 99.96206
60604.029720000006, 60.03098088175389, 60.029617547039116, 60.03137809701754, 35.675965600940316, 35.69566583239385, 35.64109515833691, 0.9999500434240498, 0.999971457913122, 0.9999499073777212, 10106.193196589284, 10061.970642408403, 10084.004987994513, 247.35312299707994, 81.82315479692625, 101.79161795047503, 10100.221474627322, 10061.001472108092, 10085.068909933814, 284.7389862033818, 283.05436977537, 284.132972561795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 718.1611, 7.658695, 5500.531, 713.9118, 7.700935, 5498.271, 715.9452, 7.680915, 5499.31, 713.5479, 7.704161, 5497.076, 718.0353, 6.128136, 4399.995, 720.7117, 6.105623, 4400.451, 100.0, 99.96715, 99.9778, 99.94544, 99.99847, 100.0
60606.343440000004, 60.026494599779554, 60.03117776704496, 60.03223103357835, 35.646515491595956, 35.67350276837291, 35.64386404170736, 0.9999487274983268, 0.9999689281691462, 0.9999524970665608, 10100.632188354442, 10054.469800471199, 10077.576882834433, 252.47962305333795, 77.19311390410803, 98.1769799363401, 10107.14460697432, 10058.54227932406, 10074.467586538312, 284.713404560373, 283.18543027964637, 284.1370426483924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 724.3712, 7.591948, 5499.491, 720.5461, 7.633335, 5500.006, 709.6558, 7.740187, 5493.306, 719.2958, 7.642015, 5499.907, 711.7788, 6.176897, 4396.673, 714.3299, 6.157263, 4398.159, 99.99426, 100.0, 99.87689, 100.0, 99.92299, 99.95675
60608.6848, 60.02739156362531, 60.027002478728406, 60.02983513684659, 35.63458840056131, 35.6314027516166, 35.65044923958411, 0.9999524757320811, 0.999967970282612, 0.9999537347204602, 10097.31696756537, 10058.25369404321, 10081.221190363458, 254.85110648686987, 80.68198797726427, 95.57104891355812, 10090.085395905126, 10049.350110152198, 10071.170025327223, 284.81880230237346, 283.24407516437594, 284.1528997321301, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 718.2596, 7.658873, 5500.312, 720.2348, 7.638309, 5500.712, 709.7916, 7.739635, 5493.713, 719.4123, 7.644957, 5499.792, 718.0162, 6.127588, 4399.879, 714.3895, 6.157813, 4397.858, 100.0, 100.0, 99.88009, 99.9918, 99.99959, 99.96725
60610.96448, 60.036147267497185, 60.03241872236706, 60.027775485062016, 35.645240297973025, 35.65644725875385, 35.65512910873081, 0.9999557704326124, 0.9999768612512105, 0.9999477373731335, 10103.645494353172, 10064.113040825647, 10079.055266276402, 245.55897792604765, 73.709225151174, 99.28436722424726, 10107.87751574109, 10064.370697060327, 10080.209290085788, 284.6936433466353, 283.0606331320443, 284.21720324614984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 711.7932, 7.719909, 5495.667, 726.5968, 7.56684, 5498.212, 703.4246, 7.795593, 5483.987, 726.0341, 7.573617, 5499.284, 722.804, 6.087776, 4400.04, 710.7115, 6.181801, 4396.82, 99.92195, 99.96722, 99.6992, 99.97472, 99.99951, 99.9064
60613.278280000006, 60.037146942678405, 60.03167031195954, 60.030504141813594, 35.6660442449318, 35.67596674747374, 35.644341896285766, 0.9999514271526004, 0.9999686820727369, 0.999955383960867, 10103.345240494333, 10061.022681087263, 10074.062394740753, 245.91663954935848, 81.06645909688268, 102.53196143659534, 10099.534170045457, 10049.395435810215, 10078.118480352296, 284.865169856023, 283.1802112228152, 284.00711577191515, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 718.0428, 7.660301, 5500.486, 720.371, 7.628362, 5500.273, 709.6752, 7.740739, 5493.703, 722.8688, 7.608736, 5499.809, 718.0353, 6.128136, 4400.208, 714.4094, 6.156531, 4398.452, 100.0, 100.0, 99.87692, 100.0, 100.0, 99.96587
60615.55872000001, 60.03312349016563, 60.030657744324756, 60.028013689657946, 35.622763544705755, 35.68637070397266, 35.66091646856475, 0.999955163618039, 0.9999645388916856, 0.9999514224722932, 10091.868589140468, 10054.299881945355, 10085.681793689664, 249.31573275483242, 81.02435165394513, 97.4024234575254, 10096.946054844364, 10052.88066173437, 10082.04202170896, 284.6994377170875, 283.06803007613576, 284.2406026650655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 719.1074, 7.648879, 5500.561, 728.6202, 7.539026, 5495.608, 713.5964, 7.701347, 5498.375, 731.0635, 7.514597, 5492.244, 711.8361, 6.17708, 4396.565, 720.672, 6.105623, 4400.224, 100.0, 99.91875, 99.95374, 99.8684, 99.92797, 100.0
60617.86052, 60.0276975689109, 60.0315237442015, 60.02956286718615, 35.62749540849921, 35.65748928575997, 35.63074331040401, 0.99994550095237, 0.9999701354379104, 0.9999511981977124, 10100.359635336685, 10056.353902952073, 10075.06866235099, 249.45459960983135, 80.75570687094296, 100.86757114734314, 10104.24657818533, 10057.8236981077, 10076.005505140649, 284.8805895161173, 283.2641513248928, 284.0621279471702, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 720.2903, 7.636922, 5500.139, 727.6668, 7.55892, 5498.174, 709.6752, 7.740371, 5493.375, 726.0923, 7.57325, 5498.725, 718.0353, 6.127771, 4400.038, 714.3696, 6.156714, 4398.384, 100.0, 99.96539, 99.88217, 99.97541, 99.99967, 99.96186
60620.171200000004, 60.03092663003218, 60.027918665245345, 60.02556795024716, 35.648876859627194, 35.65772052209936, 35.65527646451664, 0.9999487296507198, 0.999969161126354, 0.9999504525072704, 10100.583284494056, 10059.18147084369, 10076.717829618583, 253.00707472122042, 78.6974746853457, 97.27304721529617, 10100.070355566848, 10047.717791709389, 10075.158194277645, 284.9352379550329, 283.19187622460686, 284.13649055550354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 724.4304, 7.592126, 5499.265, 726.5773, 7.567577, 5498.432, 709.811, 7.740371, 5493.257, 726.0729, 7.57325, 5498.444, 711.7407, 6.17708, 4396.235, 714.3696, 6.15708, 4398.506, 99.99627, 99.97008, 99.88423, 99.97031, 99.91932, 99.96461
60622.48056, 60.028783674746265, 60.03071590782462, 60.02225227575362, 35.62952368650555, 35.64749051704096, 35.63824450090842, 0.9999513141190561, 0.9999714098116518, 0.9999559419201828, 10087.39659066751, 10055.103232577296, 10073.162184419154, 243.4482027450731, 78.9357654685457, 96.88059719586454, 10088.076837233779, 10051.181604817666, 10072.497538906011, 284.83132118986094, 283.1328714047047, 284.19061915185733, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 730.7391, 7.518955, 5494.421, 720.4489, 7.642177, 5500.321, 703.444, 7.795777, 5483.98, 719.6259, 7.641095, 5499.889, 705.446, 6.222371, 4389.62, 708.0474, 6.204142, 4393.102, 99.89413, 100.0, 99.70235, 99.99657, 99.76498, 99.83802
60624.825840000005, 60.03070841326937, 60.02885640848143, 60.02863045493782, 35.643841272234255, 35.64853445487597, 35.65294593251489, 0.9999524465644171, 0.9999651465285604, 0.999954316494473, 10096.781042523011, 10046.335393283045, 10080.639194964711, 252.71988245469402, 80.3950892887683, 98.51308635405235, 10096.43236528805, 10049.491612459029, 10091.62798499503, 284.80643726397886, 283.1877417360249, 284.1987235892274, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 724.5092, 7.592483, 5499.93, 726.5773, 7.567761, 5498.383, 709.714, 7.740187, 5493.643, 726.0341, 7.573802, 5498.842, 711.817, 6.17708, 4396.395, 714.3696, 6.156714, 4398.565, 99.99321, 99.96923, 99.88302, 99.97029, 99.91665, 99.96206
60627.135440000005, 60.02915468354818, 60.02650577208842, 60.02726811762161, 35.67060158269985, 35.69410148089193, 35.66616584867774, 0.9999514966930011, 0.9999698347292109, 0.9999535724575159, 10097.564844154651, 10065.340574876249, 10073.975721646124, 249.1960778868115, 78.22490223988461, 96.76745861304062, 10098.48711107732, 10062.272865081199, 10076.260513412264, 284.7113559078059, 283.061738885592, 284.10507638458387, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 724.4501, 7.591769, 5499.872, 720.1181, 7.637756, 5501.347, 709.7528, 7.740187, 5493.195, 719.7036, 7.636499, 5500.126, 711.7597, 6.175253, 4397.244, 715.4233, 6.144262, 4399.423, 99.99227, 100.0, 99.87488, 100.0, 99.93595, 99.98649
60629.42072, 60.027241408827024, 60.02720466084214, 60.02877163947886, 35.64564958464088, 35.686295192543845, 35.66265203271062, 0.9999493523507443, 0.9999672363193783, 0.999945249558188, 10101.36721570168, 10049.236123419996, 10078.49442596222, 249.1289906508987, 80.38575705298626, 96.65767504452924, 10094.8399498095, 10059.301950623989, 10083.79410377645, 284.795164684439, 283.17440607347606, 284.23804501075654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 718.1611, 7.657445, 5500.259, 713.8534, 7.701672, 5498.066, 715.7511, 7.690856, 5498.671, 715.4315, 7.686142, 5499.837, 715.3458, 6.154617, 4398.2, 716.5367, 6.145177, 4399.05, 100.0, 99.94936, 99.97444, 99.9789, 99.95769, 99.97731
60631.72008000001, 60.026130408186, 60.026518849614554, 60.02975735231091, 35.63342008718788, 35.631755382862785, 35.651024473124394, 0.9999535168493762, 0.999971432382357, 0.9999522569244709, 10098.91830183514, 10050.998985884324, 10074.943838065774, 252.60768345816905, 78.11187303174256, 96.54456919615768, 10097.350258545091, 10054.001042357366, 10079.439951626748, 284.9049915764178, 283.1486636750504, 284.08776561815114, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 723.7601, 7.599265, 5500.333, 720.1765, 7.637387, 5501.095, 709.6558, 7.740555, 5493.2, 720.1891, 7.643301, 5499.979, 717.4249, 6.132884, 4400.042, 714.4492, 6.157629, 4398.853, 99.99645, 100.0, 99.87291, 99.99822, 99.99817, 99.96202
60634.05728000001, 60.029468998130476, 60.02736514750776, 60.02686780140333, 35.63329502833667, 35.6536491980925, 35.62666139995064, 0.9999505938551772, 0.9999703434533257, 0.9999535973228495, 10095.686976512683, 10051.053143636409, 10061.629663840817, 247.8786400719373, 77.0598228781173, 102.05420214996332, 10105.732109420098, 10050.853305845065, 10068.354664493683, 284.8058586426146, 283.21262787127694, 284.14014443793997, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 714.7504, 7.697601, 5497.801, 724.4567, 7.591338, 5498.906, 704.4146, 7.790991, 5484.058, 726.0535, 7.573066, 5498.553, 724.1774, 6.074809, 4399.89, 708.0076, 6.204325, 4392.987, 99.96379, 99.98844, 99.70874, 99.9732, 99.99872, 99.83921
60636.34924, 60.02950699292042, 60.030553393223116, 60.035087330406, 35.65346595717485, 35.69149367104757, 35.64229174750845, 0.9999553208958515, 0.9999712326766255, 0.9999514469212897, 10101.0689915009, 10049.358870128406, 10075.583089641845, 250.22339233352955, 76.50834162013689, 105.53315312519044, 10098.992803007992, 10065.450264009245, 10079.519417900225, 284.6829377362594, 282.99163587631375, 284.0885836771726, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 718.1808, 7.658516, 5500.201, 720.6239, 7.639598, 5500.547, 709.7334, 7.740739, 5493.471, 719.6647, 7.641647, 5500.491, 717.9781, 6.128136, 4399.875, 714.3497, 6.15708, 4398.565, 100.0, 100.0, 99.88925, 100.0, 99.99708, 99.96598
60638.68884, 60.026691239700924, 60.029798302322924, 60.028657774469224, 35.659598439868574, 35.68133482023412, 35.66695836856282, 0.999951792048956, 0.9999739775157448, 0.9999479248389586, 10099.397078635897, 10051.590777420624, 10082.417631635877, 254.5882368737257, 79.15373374373712, 98.47651033174407, 10091.209756960372, 10051.980771095145, 10085.703576919752, 284.793625749288, 283.1521481262236, 284.06898526383424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 718.1019, 7.658873, 5500.033, 726.5579, 7.567761, 5498.385, 709.7334, 7.741107, 5493.55, 719.2764, 7.642382, 5500.431, 718.0162, 6.128319, 4400.2, 714.3895, 6.156531, 4398.738, 100.0, 99.96919, 99.88132, 99.99204, 99.99584, 99.96992
60641.010480000004, 60.0282849302663, 60.029881802353394, 60.03067877758761, 35.659898366506475, 35.684964603093434, 35.641674982882634, 0.9999496182143836, 0.9999657596055366, 0.9999519515463295, 10094.033109525299, 10060.34578945194, 10079.581887668075, 254.2966129680617, 79.13554475026149, 96.58541841523743, 10103.608405725307, 10054.431160930386, 10078.272777585878, 284.8327888057973, 283.2020766077039, 284.0872091997063, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 724.3909, 7.592126, 5499.71, 732.8031, 7.49353, 5491.208, 716.0616, 7.678891, 5499.191, 713.4897, 7.705631, 5497.187, 711.7216, 6.17708, 4396.126, 720.672, 6.105806, 4400.507, 99.99531, 99.83875, 99.98327, 99.94529, 99.91055, 100.0
60643.30904000001, 60.02700505212563, 60.028347999226604, 60.02985969845881, 35.65332781588303, 35.680690578379114, 35.643979977041894, 0.9999494414643212, 0.9999659995069081, 0.9999512553285779, 10088.156850480273, 10056.860403613031, 10072.246542560179, 253.2281024193212, 75.00439288183497, 98.08793227189426, 10093.74697724293, 10054.853217353955, 10083.698129187791, 284.7348219298572, 283.19868460285073, 284.1420544307017, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 718.1611, 7.659409, 5500.143, 726.5384, 7.568314, 5498.381, 709.5781, 7.740003, 5493.142, 719.8589, 7.643486, 5499.306, 717.9781, 6.130327, 4400.012, 714.3299, 6.157263, 4398.389, 99.99625, 99.96917, 99.88117, 99.98597, 99.99886, 99.96596
60645.770200000006, 60.02682699012844, 60.02524438395106, 60.02600272790797, 35.61351318635318, 35.63663574981808, 35.63546829388085, 0.9999464738515444, 0.9999683033950675, 0.9999532895415827, 10089.577571469474, 10041.922023571933, 10068.939461274182, 248.21254985862788, 76.82777932391582, 102.06189268764228, 10098.520868001777, 10039.518124880431, 10063.05184025562, 284.87370684314726, 283.1321047466195, 284.1296043576747, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 724.3909, 7.592483, 5499.432, 726.5579, 7.567577, 5498.418, 708.8793, 7.75252, 5491.464, 722.0532, 7.611493, 5500.817, 707.8303, 6.205935, 4392.333, 709.3795, 6.197, 4393.685, 99.99922, 99.97228, 99.8434, 100.0, 99.82436, 99.86068
60648.127680000005, 60.022593747709365, 60.022454639520944, 60.02157752085652, 35.643736323023404, 35.68399101499713, 35.67347652785214, 0.9999517744026649, 0.9999710613624139, 0.9999494665141426, 10093.587834320162, 10049.31212693567, 10072.390684855814, 251.876700431485, 78.36172513344968, 96.61963951883263, 10105.619185402782, 10055.244272959479, 10071.734132456628, 284.6911652346857, 283.1518215586321, 284.1654381897923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 729.7139, 7.539478, 5496.487, 723.0558, 7.60239, 5499.516, 707.1516, 7.757858, 5492.724, 719.7424, 7.641095, 5500.342, 711.7407, 6.177628, 4396.621, 714.2702, 6.157996, 4398.617, 99.93404, 99.99986, 99.84168, 100.0, 99.92419, 99.96461
60650.46340000001, 60.01942636246146, 60.022856980724484, 60.018555120732266, 35.6501056147933, 35.665999705670025, 35.65541338837622, 0.9999493692261376, 0.9999684384640283, 0.9999533357481502, 10099.868994378536, 10050.383659953928, 10066.197612250053, 258.9937438737388, 80.02505578721048, 96.91781437226155, 10096.938475001692, 10065.866793064548, 10078.418983398957, 284.7409899444102, 283.1427496594658, 284.1519618401438, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 724.3712, 7.591591, 5499.762, 719.6512, 7.637019, 5500.764, 709.6946, 7.740003, 5493.199, 726.0146, 7.573802, 5498.611, 711.7216, 6.17781, 4396.502, 714.3497, 6.157629, 4398.503, 99.99426, 100.0, 99.88115, 99.97121, 99.91911, 99.96195
60652.80752, 60.01916729508845, 60.01906761506236, 60.01590135828861, 35.65739866257024, 35.66702764161696, 35.655839590457205, 0.9999500690141103, 0.9999688830778681, 0.9999518413017571, 10103.908925559215, 10061.689018088957, 10087.63343692746, 251.31948827956467, 78.67095155356401, 97.88647920756944, 10103.25291721888, 10056.265532614938, 10079.646474732128, 284.72958153453266, 283.2300463699385, 284.1416804682396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 717.9639, 7.65923, 5499.969, 713.7756, 7.703146, 5497.988, 716.0422, 7.679811, 5499.211, 732.2868, 7.499337, 5491.918, 717.9399, 6.128501, 4399.984, 720.6918, 6.105806, 4400.449, 100.0, 99.96669, 99.98515, 99.84955, 99.99823, 100.0
60655.12328000001, 60.01839956828956, 60.02016530643542, 60.020643410240346, 35.66818085464214, 35.68875460582277, 35.62006362168466, 0.9999580570645791, 0.9999667363600134, 0.9999453258759935, 10100.55436248095, 10059.797529373489, 10085.795191648987, 248.71337906690133, 81.67451765915666, 97.90720900546876, 10098.639295147048, 10054.80013885023, 10084.483193052256, 284.574544663858, 283.02629500983153, 284.1852503281246, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 724.3909, 7.592126, 5499.819, 720.0986, 7.638677, 5500.738, 709.714, 7.740371, 5493.378, 725.9952, 7.573433, 5498.664, 711.7597, 6.177628, 4396.343, 714.3299, 6.157263, 4398.507, 99.99531, 100.0, 99.8782, 99.96717, 99.91549, 99.95678
60657.52408, 60.02118533533419, 60.02188015512557, 60.022623376827305, 35.640849973193475, 35.65758580732141, 35.620557112719204, 0.9999510691427298, 0.9999685616035073, 0.9999500046707993, 10097.953037527926, 10060.905849807466, 10073.017827974407, 248.59204941132066, 79.38829676001978, 97.42002294198483, 10086.432241480083, 10047.156940588286, 10064.466427102601, 284.83173131148106, 283.1541086353164, 284.2023311693876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 718.1611, 7.657445, 5500.369, 720.3126, 7.636282, 5501.101, 709.714, 7.740371, 5493.711, 726.0729, 7.573066, 5498.553, 717.9399, 6.128501, 4399.768, 714.3299, 6.158911, 4397.552, 99.99826, 100.0, 99.88204, 99.97229, 99.99332, 99.94973
60659.888360000004, 60.022970504155985, 60.02200311905756, 60.02165320148378, 35.66021451841891, 35.68751513728006, 35.65561283663954, 0.9999557385018398, 0.9999707397216592, 0.9999532690780845, 10103.835526883919, 10065.7872599141, 10079.33033000783, 249.07746486839187, 79.0141689676168, 96.57046098594219, 10105.812544869317, 10058.992438645831, 10083.291759366359, 284.6825600623651, 283.1249732213292, 284.08395234235707, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 711.8918, 7.719909, 5495.841, 726.5773, 7.567209, 5498.439, 703.4052, 7.7932, 5485.281, 720.5969, 7.633557, 5500.859, 721.8693, 6.099829, 4400.375, 712.0038, 6.173378, 4397.777, 99.91676, 99.97021, 99.71412, 100.0, 100.0, 99.93066
60662.268000000004, 60.02438189037094, 60.02205209918675, 60.02181549161217, 35.66191272377395, 35.681051122970125, 35.636351721798164, 0.999954785614004, 0.9999680612789364, 0.9999521693470352, 10089.41927345773, 10055.445382924407, 10079.658760720167, 254.34427628351295, 81.68928769226113, 100.7658608021493, 10096.00661023962, 10063.162319337182, 10087.909907265897, 284.69696196692763, 283.191911079168, 284.00636849852026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 718.0822, 7.658338, 5499.639, 720.7018, 7.632414, 5499.355, 709.6364, 7.741107, 5493.821, 720.7716, 7.627673, 5499.987, 717.9399, 6.128684, 4400.151, 714.2901, 6.157629, 4398.449, 99.99721, 100.0, 99.88626, 100.0, 100.0, 99.9658
60664.60848, 60.02568063808147, 60.02472341637485, 60.02039526946424, 35.65057561131817, 35.678025498677044, 35.65865832745158, 0.9999530054288966, 0.9999663664894427, 0.9999515111840432, 10096.184706134434, 10054.791073426413, 10086.586736419933, 247.91899956417888, 83.8883467436508, 98.01185208012294, 10099.002282431959, 10059.3647390173, 10076.126919241566, 284.63329304109135, 283.120695978254, 284.2096405163285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.6111, 7.619253, 5500.171, 715.0986, 7.688226, 5497.73, 716.0034, 7.680363, 5498.974, 713.3926, 7.704161, 5496.842, 711.7025, 6.177628, 4396.561, 720.6124, 6.106539, 4400.452, 100.0, 99.95803, 99.97993, 99.94118, 99.91802, 100.0
