TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
60681.03968, 60.01397206553644, 60.010417887118834, 60.0102944078533, 36.93343774852355, 36.95471574694261, 36.90215983364663, 0.9999528029435698, 0.9999681714943162, 0.9999487458354207, 10452.56768543565, 10415.544016242562, 10442.153400380437, 255.9869745014803, 80.16539887074214, 105.52919221906905, 10461.336554931308, 10423.397824486181, 10439.81706967644, 284.65009451549145, 283.22776435111126, 284.1024355372087, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 718.2596, 7.657088, 5500.034, 720.6239, 7.639598, 5499.704, 709.7334, 7.740187, 5493.65, 725.7622, 6.061525, 4399.299, 718.2833, 7.657264, 5500.009, 720.7316, 7.63138, 5500.41, 100.0, 100.0, 99.89253, 99.97895, 100.0, 100.0
60683.3804, 60.01192312872745, 60.011582299548365, 60.01219509520722, 36.90776928738898, 36.93947860457916, 36.90689528988862, 0.9999526325667913, 0.9999692325100947, 0.9999520970866956, 10451.703809938508, 10407.912475244726, 10430.018976664129, 257.41338322559477, 80.68754141970845, 104.23612989790035, 10451.995168552767, 10416.46097987862, 10432.978875403429, 284.6242919832654, 283.1879606662052, 284.01966398961866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 711.7341, 7.721159, 5495.558, 726.5773, 7.567577, 5498.605, 703.3857, 7.795777, 5483.584, 719.5094, 6.115948, 4400.408, 724.4826, 7.591336, 5499.353, 726.9942, 7.562893, 5497.903, 99.92994, 99.97324, 99.70441, 100.0, 99.98682, 99.96459
60685.695920000006, 60.01400195770003, 60.00992071996305, 60.010373753666165, 36.93914447793238, 36.92376457961536, 36.9330801945753, 0.9999517927856847, 0.9999717120742396, 0.9999494722449498, 10451.478863404747, 10407.305443171474, 10442.065842460244, 252.49481573614776, 80.10912971841776, 106.43017450545358, 10457.663248748855, 10412.894889685136, 10440.361098117753, 284.67851154362245, 283.2034596239941, 284.12734456737564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 718.1611, 7.657445, 5500.247, 720.4099, 7.63444, 5499.886, 709.6752, 7.740739, 5493.488, 725.7622, 6.061157, 4399.3, 718.2261, 7.658177, 5500.139, 720.6521, 7.631929, 5500.449, 100.0, 100.0, 99.88219, 99.97633, 100.0, 100.0
60688.090200000006, 60.00877068991822, 60.01179214925883, 60.014384391887404, 36.91513016382898, 36.93767860897083, 36.91614054325775, 0.999949681146656, 0.9999661327648833, 0.9999524441354414, 10449.072981218234, 10412.566434198323, 10431.971365687672, 252.93981925855405, 80.81341287020132, 104.01786881576913, 10451.075396665306, 10412.227785865703, 10432.811398888669, 284.7933032740626, 283.1907030882958, 284.09484296426285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 718.1019, 7.65923, 5500.027, 726.5384, 7.567761, 5498.213, 709.7334, 7.740923, 5493.022, 725.7428, 6.061708, 4398.909, 718.3978, 7.656716, 5499.724, 719.5189, 7.649509, 5500.391, 100.0, 99.97122, 99.87172, 99.9738, 99.99828, 99.99485
60690.39944000001, 60.016567921395904, 60.01515471886175, 60.01839365182749, 36.92395184366787, 36.92973187619249, 36.91834284474104, 0.9999497687771447, 0.9999674228942147, 0.9999506838357847, 10458.694751723684, 10416.626863584064, 10442.509435175298, 258.64617469791574, 80.67456475278777, 105.343179375207, 10460.363776438395, 10417.30291183366, 10437.90065312529, 284.7707028787874, 283.3923575087595, 284.23853731822106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3712, 7.591948, 5499.981, 732.8031, 7.493346, 5491.265, 715.5764, 7.684597, 5498.142, 730.3838, 6.022178, 4396.326, 714.8689, 7.684658, 5499.483, 719.0417, 7.649692, 5500.458, 99.99826, 99.8367, 99.96481, 99.91509, 99.98175, 100.0
60692.74616, 60.02103056840155, 60.025261947417874, 60.02635466323824, 36.87676089131488, 36.92526684217816, 36.90888711889317, 0.9999500403239289, 0.9999715209220656, 0.9999508186149898, 10459.930297295381, 10419.201553602728, 10436.522049815034, 258.1867470787812, 79.21557740390836, 101.51005740353094, 10466.248408075615, 10422.719908415893, 10431.949315816702, 284.82839266526787, 283.4439956610477, 284.3355947168304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 719.0088, 7.64406, 5501.318, 726.519, 7.567393, 5498.32, 709.6946, 7.740371, 5493.316, 725.7039, 6.061157, 4399.078, 718.0925, 7.658177, 5499.85, 715.145, 7.693274, 5498.285, 100.0, 99.96921, 99.87896, 99.97888, 99.99472, 99.96742
60695.04916, 60.02659093303126, 60.028635469165195, 60.03172463372249, 36.87816242623093, 36.89959602265662, 36.872199635127714, 0.9999500664483387, 0.9999659506887509, 0.9999522456976409, 10450.567280910396, 10406.920106942505, 10425.776016293887, 258.8317320718206, 81.60040996849966, 104.79248892423675, 10455.449564891242, 10409.68305381826, 10430.556756883365, 284.637284407053, 283.0906072278534, 284.1972396117883, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 727.8805, 7.552506, 5496.97, 721.9858, 7.62431, 5500.511, 703.6963, 7.793568, 5483.935, 719.5288, 6.115765, 4400.188, 724.5208, 7.590606, 5499.579, 708.127, 7.754986, 5491.288, 99.9435, 100.0, 99.70235, 100.0, 99.98972, 99.84019
60697.388040000005, 60.037275688375196, 60.03898015365635, 60.037619928545325, 36.896856118616824, 36.904017404718, 36.85365617233907, 0.9999540458851071, 0.999964928824213, 0.9999496331461465, 10462.079050835513, 10420.990950989051, 10430.613445414543, 259.56818034220487, 83.06708326371063, 104.17922500416807, 10459.623290119329, 10420.335067458798, 10445.599175770145, 284.94741898408796, 283.3485566780484, 284.1874611332072, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3712, 7.592126, 5499.483, 726.5773, 7.567761, 5498.101, 709.6752, 7.74166, 5493.577, 725.7233, 6.06226, 4399.073, 718.2261, 7.657447, 5499.844, 714.2702, 7.692542, 5498.019, 99.99215, 99.96406, 99.87823, 99.98652, 100.0, 99.96257
60699.705200000004, 60.03611606575855, 60.034458422062336, 60.03539544418012, 36.900226355406964, 36.93562580209339, 36.91793122378961, 0.9999513982123969, 0.9999682729783356, 0.999951688739941, 10447.441165419474, 10404.03558459214, 10430.387849359606, 258.9770980064882, 85.71163275590152, 100.80490397594986, 10453.804635785877, 10414.346117425457, 10444.569733517003, 284.8842838677745, 283.3723619133814, 284.2173274645823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3712, 7.593019, 5500.034, 720.6434, 7.634809, 5500.262, 709.6558, 7.740923, 5493.367, 725.7233, 6.061525, 4399.353, 718.5694, 7.654707, 5500.018, 708.127, 7.754986, 5491.113, 99.99415, 100.0, 99.878, 99.98388, 100.0, 99.84019
60702.04552000001, 60.03734298431327, 60.03492412492268, 60.03450964233372, 36.88857267819554, 36.90076317768455, 36.90247759608505, 0.9999455641968349, 0.9999721328745613, 0.999948402400682, 10453.252794998456, 10407.32404930578, 10426.404237239101, 254.61136663385514, 74.9599159027861, 103.62102891430277, 10451.634560197836, 10410.13667534973, 10443.37815146172, 284.89079481245454, 283.3071101526132, 284.23462601204403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 718.0034, 7.660122, 5500.027, 713.8923, 7.700935, 5498.436, 716.1005, 7.679259, 5500.571, 732.0538, 6.002137, 4394.014, 711.9314, 7.71954, 5495.831, 701.8047, 7.809006, 5480.707, 100.0, 99.96401, 99.98115, 99.85111, 99.92576, 99.64781
60704.349120000006, 60.03483613568441, 60.03518003517565, 60.03467896446863, 36.878357213154494, 36.91173385056893, 36.904975802093595, 0.9999507095217735, 0.9999672144124402, 0.999950724234501, 10455.973341255414, 10403.671038705106, 10430.473607155669, 261.9958692639493, 78.3068030518416, 103.46750674735836, 10463.246161863866, 10421.062272472425, 10442.957572453892, 284.77925294518917, 283.1954834973918, 284.29760349617476, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3909, 7.591948, 5499.651, 720.1765, 7.63794, 5500.276, 709.7722, 7.740555, 5493.416, 725.6845, 6.061893, 4398.96, 718.0735, 7.657629, 5499.75, 708.0673, 7.755535, 5491.583, 99.99637, 100.0, 99.88626, 99.97631, 100.0, 99.84557
60706.65804, 60.032907514023954, 60.03238337199404, 60.03070108875898, 36.90060344746329, 36.87947299668466, 36.882346482212434, 0.9999540444179772, 0.9999706400969709, 0.9999524864901679, 10445.734535958094, 10410.495594701413, 10433.164542073779, 263.25486474148744, 79.95379553184466, 106.31215881619573, 10457.174050915351, 10414.659401646859, 10423.325439759052, 284.77738952196813, 283.3598493472689, 284.31464297127883, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3909, 7.593019, 5499.877, 719.8068, 7.640151, 5499.555, 709.7528, 7.741476, 5492.917, 724.7913, 6.075315, 4400.027, 720.8965, 7.627496, 5500.329, 711.4471, 7.714883, 5496.003, 99.99215, 100.0, 99.86981, 99.99288, 100.0, 99.92593
60709.07052000001, 60.034313260721405, 60.033955811890166, 60.03455685344789, 36.87976034197882, 36.89976970142318, 36.87198307134027, 0.9999517952586681, 0.9999671833548806, 0.9999524496548535, 10461.538992381471, 10417.099940959246, 10432.85007731325, 262.345835099336, 81.64087016295537, 100.12486774685294, 10465.032863657085, 10421.169687904463, 10435.35894733001, 284.8542338590464, 283.3013726402824, 284.249649792458, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 730.2068, 7.529663, 5496.231, 724.3983, 7.596864, 5499.673, 706.3751, 7.764484, 5490.443, 724.0145, 6.072741, 4399.523, 718.5694, 7.657812, 5500.061, 708.0275, 7.755352, 5491.28, 99.91459, 100.0, 99.82484, 99.98776, 99.99773, 99.8381
60711.435880000005, 60.02945962469412, 60.030443341677575, 60.028365890497284, 36.915855012999096, 36.92604889404964, 36.889013444243474, 0.9999528682152241, 0.9999706621372123, 0.9999490935062247, 10455.362603197716, 10418.682578677986, 10434.921086060984, 260.16931247400134, 78.75903682678563, 101.63477794384914, 10455.370814119844, 10422.088045344242, 10440.440014897078, 284.7793570264803, 283.23047870997567, 284.246469380135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3515, 7.591769, 5499.645, 726.3439, 7.568314, 5498.493, 709.714, 7.740003, 5493.308, 725.7428, 6.061708, 4399.133, 718.3596, 7.658725, 5499.784, 714.4094, 7.693824, 5498.352, 99.99331, 99.96803, 99.87189, 99.97378, 99.99767, 99.96863
60713.83644000001, 60.02248075383659, 60.02749178965986, 60.02862380895104, 36.894603741293395, 36.89073587931701, 36.89833487658553, 0.9999480228289193, 0.9999662005573049, 0.9999488948459679, 10459.123708195944, 10416.490552748855, 10442.202015161894, 254.16141991059578, 83.43297201932, 104.92881725069947, 10454.856043107467, 10418.25616330449, 10440.244451941375, 284.77659805568805, 283.378276286055, 284.2320094190224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 718.1216, 7.659766, 5500.085, 732.7836, 7.493346, 5491.267, 716.0422, 7.681652, 5499.15, 732.0732, 6.002137, 4393.676, 711.9695, 7.718626, 5496.059, 720.7714, 7.631197, 5500.85, 100.0, 99.83675, 99.99308, 99.86266, 99.92983, 100.0
60716.13912000001, 60.02846742420679, 60.02880498192176, 60.02714805503857, 36.88949479500909, 36.95058002136051, 36.91730280384404, 0.9999486754810728, 0.9999680162518203, 0.9999475129565405, 10452.726930101591, 10415.316473091698, 10441.089868159208, 255.2727793135291, 77.01749830817027, 101.76631094057302, 10456.089335005721, 10421.386099108735, 10443.061471739975, 284.7134431476935, 283.27942674979056, 284.226501963104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3318, 7.591769, 5499.484, 726.48, 7.567945, 5498.04, 709.6752, 7.740371, 5493.984, 725.7622, 6.061525, 4399.411, 718.2642, 7.657629, 5500.24, 714.5684, 7.696571, 5497.996, 99.98922, 99.97324, 99.88921, 99.97646, 99.99959, 99.96216
60718.479040000006, 60.03485559296892, 60.03034046845294, 60.031832099222235, 36.88932553345025, 36.91053012719504, 36.91515140441171, 0.999948915846605, 0.9999719294311946, 0.9999496482240932, 10443.01678398392, 10404.753126649899, 10426.18619773976, 254.45398231329182, 79.51194581359914, 104.74278302397693, 10459.18015570063, 10417.440994838975, 10428.319737961874, 284.8096280985948, 283.40932148724283, 284.2951202212629, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 718.0625, 7.65923, 5500.421, 726.519, 7.567761, 5498.663, 709.7722, 7.740003, 5493.593, 725.7233, 6.061708, 4399.188, 718.1116, 7.658908, 5500.022, 713.8527, 7.700233, 5495.752, 100.0, 99.97429, 99.87689, 99.98015, 100.0, 99.95437
60720.850080000004, 60.03179149678926, 60.034973228379684, 60.03305985659976, 36.89958906264715, 36.917685019145786, 36.91693880894537, 0.9999501589099005, 0.9999683334242344, 0.99995418293709, 10457.421213944952, 10420.649976231347, 10441.450669711809, 252.27342587188082, 87.09366462909384, 98.86253527654435, 10453.62399422398, 10427.326592145304, 10436.642639052585, 284.721483766999, 283.24932657887337, 284.21682686598115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 711.7932, 7.721159, 5495.558, 721.0714, 7.634256, 5499.785, 703.4052, 7.795041, 5484.879, 720.4221, 6.107858, 4400.3, 722.4416, 7.620008, 5499.541, 711.6061, 7.716897, 5496.327, 99.92792, 100.0, 99.72367, 100.0, 99.99024, 99.93271
60723.224480000004, 60.03128358144117, 60.03081625917792, 60.03000955053685, 36.894497333710945, 36.91066980060184, 36.904745567079374, 0.9999515914446382, 0.9999699093324163, 0.9999521382911848, 10454.583885957069, 10424.244711986788, 10438.414391992676, 252.6751272518768, 79.91529975921935, 100.86820240411998, 10447.8412125167, 10420.177485065238, 10436.821163303399, 284.8608908211968, 283.23890234005216, 284.0815670047663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 718.0231, 7.658338, 5500.208, 725.0598, 7.591891, 5499.758, 709.7334, 7.740371, 5493.822, 725.7233, 6.061708, 4399.083, 724.0057, 7.593528, 5499.677, 708.0474, 7.755902, 5491.627, 100.0, 99.9942, 99.87287, 99.97776, 99.98784, 99.83716
60725.53684000001, 60.02841104198328, 60.03152430750409, 60.03489266172984, 36.86215659323082, 36.87018874066351, 36.85889930709217, 0.9999535045878525, 0.9999688574922826, 0.999953119822159, 10451.419309101722, 10416.564476545433, 10426.47716507781, 247.4083964464062, 85.97708209541088, 98.98957888642917, 10453.043962992639, 10396.381594211272, 10432.672211375153, 284.8312600181065, 283.1415040719481, 284.164482317124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.1971, 7.618183, 5500.203, 714.9624, 7.690989, 5497.67, 715.5958, 7.681836, 5499.429, 732.0732, 6.001585, 4393.458, 730.7772, 7.518103, 5493.919, 701.7252, 7.810105, 5480.305, 100.0, 99.96728, 99.98064, 99.86392, 99.88803, 99.64051
60727.90060000001, 60.03067374728432, 60.03230777804294, 60.03090097517557, 36.89306443642282, 36.90158423583721, 36.890893337771594, 0.9999519288208346, 0.9999697483481828, 0.9999506828276202, 10459.792443630438, 10423.147093612442, 10437.651912159432, 251.62544865213067, 82.72908292505417, 98.59420440789609, 10453.656693224684, 10417.289556525608, 10441.16511220996, 284.98090519432776, 283.3663699767301, 284.1569291587776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 718.2991, 7.658338, 5500.369, 720.5072, 7.633519, 5500.668, 709.714, 7.740555, 5493.423, 725.7816, 6.061341, 4399.301, 724.5016, 7.591519, 5499.306, 708.0474, 7.755902, 5491.225, 99.99405, 100.0, 99.87596, 99.97885, 99.98598, 99.83902
60730.240880000005, 60.02618512595199, 60.03012917493632, 60.027691673103796, 36.87560020176527, 36.91142704350842, 36.89679952568347, 0.9999505596598435, 0.9999669866247914, 0.9999549719184221, 10449.668688026666, 10411.327266346383, 10443.04262429331, 257.3687670254112, 82.59655460827389, 105.06337806976899, 10457.953060023272, 10411.124795446243, 10431.010212048857, 284.90573759745257, 283.4402007759733, 284.2036654268865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3515, 7.592483, 5499.646, 720.5072, 7.634072, 5500.715, 709.6752, 7.740555, 5493.368, 725.7428, 6.061708, 4399.136, 724.3682, 7.591336, 5499.524, 708.127, 7.75462, 5491.173, 99.99836, 100.0, 99.87889, 99.97895, 99.98685, 99.8381
60732.6186, 60.03042044535238, 60.02973078645284, 60.03084305097982, 36.88498659196496, 36.93543075439183, 36.89160143809343, 0.9999466572682404, 0.9999670561935344, 0.999948451281928, 10462.7880342483, 10415.096039691522, 10427.182265233683, 258.66466604055677, 81.69233771598647, 103.64538123240072, 10465.529426746687, 10402.376263760496, 10430.060115664655, 284.99793784750716, 283.35335613260366, 284.2247125252887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 730.68, 7.51949, 5494.202, 726.5579, 7.56813, 5498.552, 703.4246, 7.795777, 5483.583, 719.4318, 6.115948, 4400.406, 718.1688, 7.657629, 5499.959, 714.2901, 7.694922, 5497.563, 99.89317, 99.96714, 99.70544, 100.0, 99.99786, 99.95935
60734.920880000005, 60.033788093048926, 60.035059911891004, 60.034109433412375, 36.89273577229361, 36.91424892923417, 36.902618868720815, 0.9999476927590357, 0.999963532753524, 0.9999522327122969, 10458.486545048185, 10425.044412763424, 10434.07258257076, 258.9228308425163, 79.76205708430462, 106.58354525776986, 10462.150625194063, 10409.075112124288, 10428.001139268574, 284.9235868912468, 283.36213807682776, 284.4298726557284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.4106, 7.591948, 5499.814, 720.6239, 7.639229, 5500.997, 709.7722, 7.740003, 5493.542, 725.6651, 6.061893, 4399.134, 723.3953, 7.610512, 5500.235, 708.0474, 7.755352, 5491.216, 99.99425, 100.0, 99.88936, 99.97891, 100.0, 99.84124
60737.26068000001, 60.03275062734883, 60.02974710078576, 60.03490811998998, 36.8686551640402, 36.878891093030056, 36.89564614254756, 0.9999517710476113, 0.9999678391686633, 0.9999550087019224, 10446.980312718786, 10408.89213650074, 10428.827855807185, 258.8029524213159, 81.52238042183717, 99.15648074110868, 10443.40821267469, 10410.173890652113, 10435.57225317528, 284.92149446303546, 283.39499457467787, 284.236671155381, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3909, 7.591769, 5499.652, 719.8068, 7.641624, 5500.166, 710.4517, 7.730247, 5495.662, 727.8594, 6.036703, 4397.054, 714.1823, 7.698355, 5497.116, 702.8385, 7.800766, 5481.625, 99.99227, 99.99561, 99.91973, 99.93164, 99.96081, 99.66451
60739.56336000001, 60.03298268283275, 60.03371321952206, 60.03208569153457, 36.89750032811785, 36.90918224711686, 36.90469609065073, 0.9999508616217214, 0.9999707722512323, 0.9999473809040521, 10461.719354662553, 10416.275872298742, 10431.134796541271, 251.6073893600278, 78.69696620911373, 103.87988282616425, 10446.064561453208, 10410.324285436836, 10439.719896721295, 284.89352506066274, 283.27835901282253, 284.21761415326955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 719.9157, 7.631925, 5500.419, 716.5188, 7.666859, 5499.985, 711.7911, 7.726381, 5494.588, 726.772, 6.058583, 4399.472, 718.5313, 7.660734, 5499.895, 707.9679, 7.755718, 5491.058, 99.99869, 99.99833, 99.90207, 99.97771, 99.99669, 99.84336
60741.87900000001, 60.029494182786785, 60.030756325476474, 60.028606393352426, 36.886251551456695, 36.883305485118825, 36.88407858526096, 0.9999490051415965, 0.9999705673926608, 0.9999524692653938, 10454.484753840461, 10424.82340659204, 10445.418759319551, 257.934514262251, 80.78389703342964, 99.25657159359116, 10454.633258989796, 10411.380617898549, 10432.597507164934, 284.7997248825073, 283.33299557908816, 284.28029962258995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3318, 7.59284, 5499.709, 720.371, 7.638677, 5500.723, 709.6364, 7.740555, 5492.969, 725.7039, 6.061708, 4399.19, 718.0544, 7.655621, 5499.938, 708.0673, 7.755169, 5491.051, 99.9933, 100.0, 99.87806, 99.98019, 99.9912, 99.83493
60744.27996000001, 60.03049780779271, 60.03150518246121, 60.03179153619044, 36.873806647209975, 36.90451917659593, 36.904453461984346, 0.9999462223047139, 0.9999653701706206, 0.9999533045383234, 10447.031583256381, 10408.866118469175, 10434.064061272766, 264.3592185226435, 82.63444859942865, 105.34892615854733, 10457.866654202984, 10418.20809932028, 10433.339406703377, 284.6395685943049, 283.21638297361216, 284.3363276417505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 730.6406, 7.519311, 5494.364, 726.4995, 7.568314, 5498.379, 703.3857, 7.796145, 5483.644, 719.4706, 6.115948, 4400.293, 724.4826, 7.590606, 5499.355, 714.3895, 7.696571, 5497.947, 99.89308, 99.97008, 99.70122, 100.0, 99.99474, 99.97275
60746.624800000005, 60.02828813208618, 60.026453388125134, 60.027276160896754, 36.9017480503529, 36.932706514592084, 36.9180162885806, 0.9999496692194546, 0.9999641911625626, 0.9999512919708733, 10453.138685317064, 10413.4870609395, 10438.596997464436, 259.76275792716206, 83.36336049478773, 100.63289489001363, 10463.288634366, 10416.837776738472, 10428.031784328301, 284.81631543515095, 283.2379810177145, 284.1960124378335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.4106, 7.592305, 5499.871, 720.585, 7.638861, 5500.878, 709.811, 7.740003, 5493.812, 725.7039, 6.061893, 4399.188, 718.1116, 7.658908, 5500.006, 708.0474, 7.755352, 5491.341, 99.99624, 100.0, 99.87796, 99.98014, 100.0, 99.84638
60748.90568, 60.03078460262907, 60.02894219093876, 60.02526169741312, 36.868947383008226, 36.91829664379181, 36.89956103481509, 0.9999476537077582, 0.9999681583190251, 0.9999518116774597, 10453.781832430705, 10411.918190649336, 10423.660604688044, 263.2186520918913, 82.15796680472704, 99.90489812724616, 10453.855439024497, 10400.79923156346, 10435.640338608931, 284.94836008135826, 283.4241264578124, 284.26214603854777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3515, 7.59284, 5499.923, 726.4995, 7.567209, 5498.375, 709.6558, 7.741107, 5493.48, 725.7622, 6.06226, 4399.136, 718.2833, 7.657082, 5500.149, 707.9679, 7.75462, 5490.189, 99.9912, 99.96904, 99.88228, 99.97895, 99.99763, 99.83232
60751.20928, 60.02639502171344, 60.024647937416766, 60.02658003509424, 36.893710214618295, 36.90277995908388, 36.88180479205482, 0.9999540037180341, 0.9999726705341434, 0.9999532205611477, 10452.883812836773, 10420.739138526003, 10435.741124533926, 255.6602523421359, 83.80182458242143, 107.21996484374176, 10460.490075513002, 10417.609405058914, 10426.708556112331, 284.79343065684327, 283.3363002472164, 284.3314943675252, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 718.2005, 7.661015, 5500.304, 732.7836, 7.493346, 5491.098, 716.0422, 7.679811, 5499.085, 731.9955, 6.005998, 4395.142, 713.0759, 7.703104, 5498.166, 704.4886, 7.787032, 5486.647, 100.0, 99.83982, 99.98621, 99.88819, 99.95106, 99.75582
60753.51468000001, 60.02831775426198, 60.028622462205995, 60.028368101810095, 36.88893123916656, 36.91759648436579, 36.9184810234373, 0.99994974378627, 0.9999696533265909, 0.9999548603419545, 10452.285419322938, 10412.683975075986, 10427.215866040058, 257.5471359096505, 80.26052099014942, 105.15760114396016, 10460.290547128485, 10415.149087318092, 10435.83135524374, 284.83815135046814, 283.42347293956186, 284.43896365307774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3712, 7.592126, 5499.703, 726.4995, 7.567945, 5498.26, 709.6364, 7.740555, 5493.418, 725.7233, 6.061341, 4399.078, 718.1688, 7.657995, 5499.852, 708.1071, 7.756085, 5491.227, 99.99627, 99.97436, 99.87907, 99.97763, 99.9959, 99.84209
60755.810560000005, 60.024764828723235, 60.02101391295916, 60.02615395482461, 36.89744931540803, 36.9198161106868, 36.87237880167646, 0.9999498137292393, 0.9999664562189985, 0.9999461987064036, 10452.948846652669, 10410.55334931678, 10429.43602252567, 260.6103580009367, 83.32275087131097, 104.02553591642845, 10446.85538666808, 10405.159381863567, 10439.37218709695, 284.7518397632677, 283.2683860016779, 284.26530212038455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 725.5147, 7.572852, 5498.76, 723.7368, 7.59889, 5500.153, 705.8122, 7.778474, 5485.852, 720.4221, 6.113191, 4400.128, 724.4063, 7.591154, 5499.738, 714.4094, 7.695655, 5498.231, 99.97673, 100.0, 99.77233, 100.0, 99.99384, 99.96136
60758.2044, 60.02302262580433, 60.022209576436275, 60.02275116687251, 36.87560195956851, 36.918852256170254, 36.91857461752047, 0.9999475552395389, 0.9999745442629298, 0.999947475512562, 10451.67897248012, 10406.512906749269, 10430.45832062368, 260.3073309920983, 86.46333744051299, 99.1989156427935, 10461.640157322856, 10416.778114913504, 10439.282731320169, 284.7453279522228, 283.20992657511346, 284.17173172658784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 726.3427, 7.577313, 5499.145, 726.0326, 7.569235, 5498.319, 709.6364, 7.741476, 5493.309, 725.7622, 6.061525, 4399.301, 718.3024, 7.657812, 5500.336, 708.1071, 7.755902, 5491.399, 99.98305, 99.96803, 99.88198, 99.97631, 100.0, 99.84222
60760.57564, 60.028384879631744, 60.02265492352274, 60.02456733055715, 36.86810292382446, 36.919740997002144, 36.91697968354932, 0.9999513920925271, 0.9999679602760602, 0.9999505259086241, 10454.009306616232, 10412.432230401308, 10428.253547321763, 265.36423493935513, 80.83317087789328, 107.06190465517511, 10462.05591090004, 10408.290501737576, 10425.594737103056, 284.91268065093755, 283.3006686473729, 284.14664373770086, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3909, 7.592483, 5499.646, 720.1181, 7.638124, 5499.367, 709.7334, 7.740371, 5493.087, 725.7816, 6.061525, 4399.072, 718.207, 7.656351, 5500.11, 707.9877, 7.755169, 5491.399, 99.99216, 99.98709, 99.87908, 99.98656, 99.99914, 99.83492
60762.890920000005, 60.02521683912846, 60.01867364134156, 60.015293667107926, 36.87832819337436, 36.91899528848156, 36.88723290321513, 0.9999514095150663, 0.9999725824552925, 0.9999432524575749, 10455.55571925311, 10406.745195709269, 10431.82533734945, 254.13679783257294, 76.815322420141, 106.06289068499245, 10452.467054434816, 10410.02219606741, 10432.37514981712, 284.817277759009, 283.21235430812595, 284.22453455729595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 718.1019, 7.658695, 5499.75, 713.9118, 7.700935, 5497.938, 715.984, 7.679811, 5499.305, 732.2092, 6.003056, 4393.682, 712.0458, 7.718992, 5495.885, 701.7053, 7.809556, 5480.478, 100.0, 99.96111, 99.98595, 99.86766, 99.92571, 99.64365
60765.280600000006, 60.01946313727018, 60.020489364001655, 60.02145140639787, 36.88988536907582, 36.92329658785542, 36.91728875730031, 0.9999482450682746, 0.9999680645960676, 0.9999441393998608, 10457.896585430117, 10411.31729261299, 10432.763602729043, 260.2642676494279, 84.10404655155287, 105.79839813251692, 10463.467833703935, 10412.959445344068, 10440.035023413067, 284.82347924552994, 283.32146019087133, 284.1296303368009, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3712, 7.591948, 5500.034, 720.4294, 7.639229, 5501.04, 709.6946, 7.740371, 5493.48, 725.7428, 6.061525, 4399.019, 718.3215, 7.656899, 5500.222, 708.0076, 7.755718, 5491.284, 99.99921, 100.0, 99.88315, 99.9763, 99.995, 99.83807
60767.779, 60.019543521013766, 60.02165748798183, 60.01813358204697, 36.87475712542643, 36.89820925876021, 36.87998753899849, 0.9999503403066582, 0.9999706081518275, 0.999950745549309, 10447.099267772792, 10407.337429163748, 10426.118637044585, 262.7672163959551, 80.4950749770801, 109.21069466699987, 10459.422474672256, 10416.187982037856, 10427.0457213341, 284.9384722298756, 283.3568836036372, 284.2735898135967, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3712, 7.592126, 5499.6, 720.157, 7.638124, 5500.698, 708.8405, 7.751967, 5490.757, 723.4514, 6.087265, 4400.249, 722.1364, 7.613069, 5499.859, 714.0118, 7.691627, 5498.352, 99.99227, 100.0, 99.83055, 100.0, 99.9914, 99.96509
60770.11460000001, 60.02335738235733, 60.02257290849525, 60.022418932824245, 36.87802498136931, 36.90781850534171, 36.90586596118756, 0.9999475791583677, 0.9999691033214269, 0.9999476912215866, 10460.272668710571, 10413.068076177035, 10431.30646252096, 263.80404257193777, 77.40205669629631, 110.61388197779615, 10460.248310132045, 10417.318515148134, 10436.941678226642, 284.9144632574679, 283.1246057974995, 284.22725208016686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 728.8268, 7.545725, 5497.331, 723.0948, 7.611784, 5500.461, 708.4328, 7.752151, 5492.777, 725.4321, 6.062077, 4399.075, 718.0925, 7.657629, 5500.167, 708.0275, 7.756085, 5491.505, 99.95006, 99.99947, 99.86728, 99.98134, 99.9948, 99.83597
60772.48472000001, 60.02637865350157, 60.0259965358629, 60.02392384295845, 36.90068678953341, 36.92002238647554, 36.911002168500644, 0.9999470011958048, 0.9999709392394722, 0.9999475402575233, 10466.653627633947, 10412.549185832708, 10430.604656317882, 262.1255177348667, 81.91306859226825, 104.64514895230423, 10458.973344407383, 10413.322999107626, 10435.318089102368, 285.10033477635096, 283.44762324347596, 284.3587988629571, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3712, 7.592483, 5499.646, 726.48, 7.568682, 5498.381, 709.6752, 7.741292, 5493.764, 725.7428, 6.061341, 4399.021, 718.1116, 7.659091, 5500.326, 707.948, 7.755718, 5491.631, 99.99826, 99.96917, 99.88297, 99.97898, 99.99858, 99.83918
60774.85280000001, 60.02643914043563, 60.02697041465849, 60.02871395836818, 36.85905841757738, 36.90740137096925, 36.84318456021759, 0.9999486663567316, 0.9999714721283497, 0.9999489490062887, 10445.357579404852, 10395.835884114833, 10428.039440780336, 253.99284373683713, 80.51958851767489, 111.99130647050515, 10457.798920731855, 10411.725791340694, 10438.266667553364, 284.95203548172276, 283.4003050770864, 284.23897275445415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 718.2399, 7.65923, 5499.918, 732.8031, 7.493346, 5491.205, 716.2946, 7.679443, 5499.025, 731.9761, 6.001585, 4393.795, 712.0458, 7.718444, 5495.607, 701.765, 7.809739, 5480.542, 100.0, 99.8398, 99.98415, 99.84987, 99.92184, 99.64482
60777.22944, 60.030201736645374, 60.02914962244448, 60.027398591334084, 36.88476009838496, 36.92225977995396, 36.882816738911394, 0.9999493085768851, 0.9999655637790787, 0.9999511449721757, 10458.677305527823, 10406.822631291172, 10432.833666740964, 260.7114749263865, 77.04929040201614, 108.58731574547107, 10462.157551320604, 10415.601500205183, 10426.589277828254, 285.0049773333746, 283.3720741676221, 284.1472987140395, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.4698, 7.591591, 5500.201, 726.48, 7.567393, 5498.663, 709.6558, 7.740923, 5493.08, 725.7816, 6.061157, 4399.246, 718.0162, 7.659456, 5500.006, 708.0474, 7.755718, 5491.393, 99.9911, 99.96601, 99.88, 99.98535, 99.99956, 99.83486
60779.620720000006, 60.02844534984971, 60.03227611319526, 60.033871879318056, 36.882788571069376, 36.88760810425461, 36.90989965550904, 0.9999495541137188, 0.9999695473323214, 0.999951309571871, 10449.444224634572, 10406.281993231838, 10428.10318310204, 256.8046650351089, 80.75814084417834, 107.34435816815994, 10460.87971985503, 10412.038180432803, 10424.13671576316, 284.757609238071, 283.32390100448924, 284.18556715083764, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3121, 7.592305, 5500.033, 726.4995, 7.567761, 5498.483, 709.6169, 7.740187, 5493.305, 725.7233, 6.061708, 4399.242, 718.4168, 7.644298, 5499.514, 709.8964, 7.738139, 5494.409, 99.9992, 99.97432, 99.87698, 99.98023, 100.0, 99.89632
60781.91012000001, 60.03524123409125, 60.03622337660242, 60.03427150836703, 36.90337817261662, 36.908916211540934, 36.89360923887255, 0.9999488225121279, 0.9999669639345371, 0.9999520084639055, 10460.392184347713, 10418.117843849146, 10437.245584851515, 263.93944501838723, 81.18674067328357, 106.56076043810754, 10466.851228439611, 10411.593143657492, 10431.038818299272, 284.9614262828335, 283.3656701839301, 284.2155843750336, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 730.6406, 7.519669, 5494.421, 719.4177, 7.645308, 5500.464, 704.1622, 7.785469, 5487.152, 721.762, 6.097011, 4400.358, 721.1254, 7.633158, 5500.438, 709.3596, 7.743815, 5491.945, 99.89621, 100.0, 99.765, 100.0, 100.0, 99.85379
60784.234240000005, 60.03444831166348, 60.03531331360406, 60.03836757976415, 36.89426401626149, 36.92374715163083, 36.92507813201017, 0.9999499032720708, 0.9999676649504416, 0.9999514618144978, 10459.087332837198, 10415.134741886808, 10436.616648434603, 260.23214885745256, 80.73905053346834, 106.55003008304766, 10458.87851318513, 10417.539049922063, 10441.621297759484, 284.6249187202991, 283.18305313434456, 284.1817954577103, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3515, 7.593732, 5499.426, 723.5422, 7.601101, 5500.033, 709.7334, 7.740187, 5493.588, 725.7428, 6.061708, 4399.249, 717.9209, 7.660004, 5499.667, 708.0474, 7.755902, 5491.278, 99.99909, 99.99682, 99.88202, 99.98153, 100.0, 99.84002
60786.615560000006, 60.030178293717206, 60.03381504375823, 60.03164425519606, 36.888980064169104, 36.90928250805789, 36.91188951787432, 0.9999485701569645, 0.9999715557372179, 0.9999475592741933, 10451.72767825815, 10397.398834608884, 10418.645067756755, 254.49419705634, 79.12611107733301, 111.61186908977925, 10455.808243577672, 10408.436252115158, 10420.824297348283, 284.73754814727306, 283.3260442095345, 284.15462478077274, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 720.2903, 7.636386, 5499.982, 714.1453, 7.697804, 5497.358, 716.0034, 7.680179, 5499.254, 731.9567, 6.001769, 4393.736, 712.0649, 7.719174, 5496.048, 701.7252, 7.809922, 5480.706, 100.0, 99.96015, 99.98738, 99.85623, 99.92675, 99.64039
60788.930360000006, 60.03012167807848, 60.035372487150255, 60.03487763486377, 36.889250381917435, 36.915066484391815, 36.88694668866755, 0.9999493509108404, 0.9999742254072128, 0.9999518549019161, 10453.66456303241, 10413.037846961231, 10430.950324554666, 255.0422036558457, 77.20875390119659, 103.89035432317633, 10462.385788103717, 10420.345246912784, 10431.963723745434, 284.6499915930584, 283.2555330010484, 284.2308408777395, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3121, 7.59284, 5499.593, 719.6901, 7.636835, 5500.703, 709.5587, 7.740739, 5493.48, 725.7428, 6.061341, 4399.077, 718.1498, 7.658177, 5499.744, 708.1071, 7.755718, 5490.993, 100.0, 100.0, 99.87796, 99.97761, 99.99691, 99.84121
60791.23268000001, 60.036432591425566, 60.032711216101944, 60.0320186476911, 36.91194675376833, 36.924022160514376, 36.89824831258043, 0.9999466263216398, 0.9999694411972945, 0.9999510760140244, 10458.411139212587, 10415.445378880582, 10444.388527572919, 259.2927071958993, 80.71364512645505, 103.21224342939124, 10468.075220445158, 10417.23182792561, 10440.016208498817, 284.72479472747887, 283.2097095813194, 284.2155814557825, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.3121, 7.593197, 5499.976, 719.8457, 7.640703, 5500.069, 709.6946, 7.741476, 5493.308, 725.7428, 6.061341, 4399.248, 718.0544, 7.658177, 5500.188, 708.0872, 7.756268, 5491.567, 99.99216, 99.99985, 99.88509, 99.98149, 100.0, 99.83156
60793.57864000001, 60.03304794724036, 60.03254755879409, 60.03689625848452, 36.88201319550185, 36.874463037040385, 36.89818685746543, 0.9999525763952875, 0.9999692965115851, 0.9999492315268623, 10462.676225626325, 10404.710031589708, 10433.009432523304, 261.37654469623163, 84.73270007055362, 106.51632312662605, 10461.255073423386, 10420.972588377615, 10443.68617981038, 284.9287512210726, 283.2630546436794, 284.15302468347505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 730.6208, 7.520204, 5494.363, 726.4995, 7.56813, 5498.268, 703.3857, 7.796513, 5483.642, 719.49, 6.115581, 4400.183, 724.5016, 7.590606, 5499.468, 714.3299, 7.696205, 5498.196, 99.89916, 99.97008, 99.69599, 100.0, 99.991, 99.96131
60795.91552, 60.03426896875955, 60.035136600292724, 60.03748786543259, 36.89571793698998, 36.929484073666934, 36.90507861215651, 0.9999517541778689, 0.9999685110851497, 0.9999492396316293, 10452.024333141395, 10408.507285316342, 10426.243765710984, 261.35620955435115, 83.9850077619327, 104.26947493526677, 10468.609053029386, 10417.162146412204, 10435.648026756604, 284.81157810245304, 283.1582439181056, 284.2009392222831, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.2924, 7.593732, 5499.431, 720.3516, 7.634993, 5499.665, 709.5975, 7.740555, 5493.375, 725.7816, 6.061341, 4399.305, 718.2451, 7.658543, 5500.037, 707.9877, 7.755718, 5491.279, 99.99814, 99.9925, 99.88217, 99.98279, 99.99927, 99.83904
