TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
60812.2686, 60.03076850313734, 60.03129124996772, 60.03163099997817, 35.66955013193184, 35.65699240056229, 35.67965186008505, 0.9999498141818317, 0.999968424942533, 0.9999551592560317, 10101.455692103385, 10055.59216513643, 10073.907375479139, 242.39431072035995, 82.80057903843317, 94.28627416029758, 10089.58611948421, 10059.490997963312, 10072.18006985205, 284.6605111989497, 283.20179707393413, 284.1239803243886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 718.2005, 7.658516, 5500.079, 713.7367, 7.701304, 5498.098, 715.8676, 7.681283, 5498.694, 730.8499, 6.01703, 4395.761, 714.2013, 7.689954, 5498.383, 716.9542, 6.139684, 4399.234, 100.0, 99.96495, 99.97485, 99.89706, 99.9692, 99.98548
60814.60884000001, 60.029553192288205, 60.03240785548854, 60.029290908274994, 35.66269183789189, 35.66180750809305, 35.66111545357051, 0.9999551395021785, 0.9999692522089593, 0.9999548004163124, 10104.251273180636, 10053.611116323333, 10080.836383173966, 251.56456600962247, 77.19419228574179, 98.24094096591034, 10105.451620430616, 10058.57440101679, 10067.327747027075, 284.69915442788357, 283.1734900981813, 284.18522123317075, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.2135, 7.592662, 5499.814, 720.4489, 7.638861, 5500.151, 709.6364, 7.742396, 5493.313, 725.801, 6.061157, 4399.244, 718.2642, 7.660004, 5499.755, 714.2504, 6.158362, 4398.673, 99.99425, 100.0, 99.87558, 99.98142, 99.99844, 99.96323
60816.9486, 60.02629127010595, 60.02747346566957, 60.02945193702542, 35.64190260927266, 35.64709577976124, 35.62213312710271, 0.9999524473464062, 0.9999691326608511, 0.9999544121004748, 10093.366078417257, 10055.85544634643, 10070.51902085278, 250.22565573954398, 79.93998030506714, 97.60571323747581, 10096.238711528618, 10053.166637209777, 10070.107686430047, 284.74303215417154, 282.9428637421496, 283.85989436445766, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 726.8356, 7.564464, 5497.331, 724.1843, 7.594285, 5499.226, 704.4534, 7.790071, 5483.766, 719.5677, 6.115213, 4400.185, 724.5398, 7.590058, 5499.358, 707.9281, 6.205424, 4392.577, 99.96482, 99.99198, 99.72495, 100.0, 99.99384, 99.8299
60819.31484000001, 60.02452240219552, 60.03200892103573, 60.02689547712579, 35.64934733005365, 35.67302329938365, 35.652335333172715, 0.9999560793239679, 0.9999689743977292, 0.9999542817706304, 10096.863418077437, 10056.131298402966, 10081.354078158363, 246.5824895187875, 74.3934396808827, 98.57657044078701, 10099.020451902983, 10058.896835251968, 10079.08799794794, 284.77133502023435, 283.10523533832867, 284.0639520488427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.4698, 7.591055, 5499.594, 720.0792, 7.636098, 5500.335, 709.5781, 7.742212, 5493.759, 725.7622, 6.061157, 4399.019, 718.7411, 7.664204, 5499.301, 714.2504, 6.158545, 4398.73, 99.99637, 99.99964, 99.88026, 99.9763, 99.98588, 99.96207
60821.68636000001, 60.03321227800886, 60.03165280419304, 60.03299666760846, 35.67139942413599, 35.639658208642665, 35.63126426759055, 0.9999588866484561, 0.9999697219644278, 0.9999553836769476, 10098.811905541936, 10060.242696516712, 10078.836042499515, 249.19731135026313, 81.0711598606099, 93.04764467700261, 10105.253198431212, 10057.220810265613, 10077.116741687383, 284.57001363284326, 283.0602042723532, 284.074288202314, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.2924, 7.593019, 5499.755, 720.5072, 7.634072, 5500.889, 709.8304, 7.740003, 5493.138, 725.7816, 6.061525, 4399.079, 718.8365, 7.652516, 5499.746, 714.2901, 6.157996, 4398.847, 99.9952, 100.0, 99.88612, 99.98272, 100.0, 99.96191
60823.99856000001, 60.038904285116644, 60.03447730422806, 60.034332688077654, 35.67405841376083, 35.68256641656709, 35.69658347413774, 0.9999565329354734, 0.9999632571136767, 0.9999528968939633, 10097.604357810578, 10057.715584458485, 10083.402981339781, 250.72148623217345, 78.87915025774646, 93.08825811828501, 10097.670875710877, 10054.974457887572, 10079.435116937708, 284.67096408426266, 282.96160610034354, 284.05935375120504, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 718.8511, 7.652092, 5500.246, 713.8729, 7.698909, 5498.744, 716.1393, 7.679075, 5499.301, 731.9373, 6.001218, 4393.455, 712.084, 7.718079, 5495.84, 720.5328, 6.106905, 4400.451, 99.99578, 99.97576, 99.98421, 99.84984, 99.92677, 100.0
60826.278840000006, 60.04145420045604, 60.0392251168588, 60.036592169892835, 35.660522099278325, 35.68724624531882, 35.65384424278053, 0.9999548616420058, 0.9999669986847172, 0.999959633978069, 10103.113151513535, 10058.973161570955, 10088.011595743148, 241.78266945523455, 83.67288090516104, 91.14509831269811, 10096.616538387625, 10063.265399333155, 10086.483940591052, 284.6438616105671, 282.9798938699095, 284.20182148418826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.2529, 7.592662, 5499.923, 720.3321, 7.640887, 5500.159, 709.6558, 7.740923, 5493.535, 725.7233, 6.061157, 4399.355, 717.5966, 7.663108, 5499.975, 714.2305, 6.157996, 4398.619, 99.99719, 100.0, 99.88121, 99.97633, 100.0, 99.96462
60828.58172, 60.04030850510041, 60.03942878631046, 60.036383655176884, 35.61211898980828, 35.64899534933895, 35.591864754901444, 0.9999592301071668, 0.9999708799831379, 0.9999562932864047, 10089.150551313376, 10038.309327766694, 10068.463116388655, 244.80041271999107, 79.77758801465006, 95.06169868810139, 10095.332685859126, 10039.936103216745, 10067.437941499582, 284.8152048410704, 283.14524091910704, 284.13778061658445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.3318, 7.592483, 5499.651, 720.4877, 7.641256, 5500.297, 709.6946, 7.742764, 5492.787, 724.597, 6.071454, 4399.861, 720.9919, 7.628775, 5500.523, 710.453, 6.189858, 4394.294, 99.99417, 100.0, 99.87243, 99.99419, 100.0, 99.89261
60830.89304, 60.04032856536092, 60.037162868161346, 60.03999215736655, 35.68126565012786, 35.70477952608497, 35.646286069968326, 0.999957578311434, 0.9999677933358617, 0.9999568527273617, 10091.343485603615, 10053.608924997552, 10072.845601627938, 249.3002028150031, 78.94446660120684, 95.46473212340607, 10092.786023802795, 10061.1138365083, 10089.033265917271, 284.70005112417425, 283.0921876600843, 283.99558691168943, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 730.4828, 7.52181, 5495.753, 725.4294, 7.587839, 5499.649, 705.9675, 7.768534, 5489.792, 723.7038, 6.075866, 4399.469, 718.722, 7.654525, 5499.364, 714.2504, 6.157996, 4398.56, 99.90666, 99.99222, 99.8031, 99.99416, 100.0, 99.96587
60833.230760000006, 60.03178824009991, 60.0347903885745, 60.03366618587441, 35.661560503551115, 35.67889076397461, 35.631651564832616, 0.999958935492256, 0.9999756742379128, 0.9999531433081921, 10102.692978799858, 10061.807469627223, 10070.365414049833, 248.24365503522176, 72.67531116083865, 92.42410327054995, 10103.802307778287, 10056.88752910906, 10067.466937469144, 284.5883835269505, 283.23472187018683, 284.0950842572058, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.2924, 7.593911, 5500.04, 720.3904, 7.634809, 5500.138, 709.7528, 7.740923, 5493.194, 725.7428, 6.061708, 4399.471, 718.7602, 7.652151, 5499.59, 707.9877, 6.205241, 4393.272, 99.99204, 100.0, 99.87796, 99.98015, 99.99115, 99.8378
60835.51, 60.036389700076874, 60.03559925806323, 60.03517958001906, 35.62696903835502, 35.65681661135576, 35.62864655102157, 0.9999590636815845, 0.9999710160937688, 0.9999531407159217, 10085.852362169622, 10046.277804520745, 10070.309811408526, 246.5454844768642, 77.81353714496345, 95.22362512519248, 10093.672474870284, 10051.061531241816, 10069.794550447048, 284.7033904714861, 283.2895158170897, 284.2795925186412, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 718.3779, 7.66155, 5499.239, 713.6199, 7.703514, 5497.286, 715.9646, 7.680179, 5498.976, 732.0344, 6.002137, 4394.181, 711.9695, 7.718626, 5495.556, 701.6258, 6.248274, 4384.583, 99.99074, 99.94924, 99.98304, 99.86634, 99.92088, 99.6482
60837.880040000004, 60.02659512299877, 60.030849527557415, 60.03045325560042, 35.63683527181355, 35.668562286639, 35.64642114724073, 0.9999586861277507, 0.9999696771020445, 0.9999575100982034, 10096.038155192035, 10063.737471008746, 10076.779280608602, 245.05728385955626, 82.12556063290413, 89.9014019812571, 10102.971471819807, 10061.026386364943, 10083.064497354724, 284.83109136881734, 283.168656071827, 284.14585665652777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.3515, 7.592483, 5499.756, 720.1375, 7.641993, 5500.484, 709.6364, 7.741107, 5493.586, 725.7622, 6.06079, 4398.968, 718.4359, 7.653977, 5499.815, 707.9877, 6.204691, 4392.813, 99.99321, 100.0, 99.88414, 99.98535, 100.0, 99.84706
60840.25016, 60.02384928759713, 60.02195983441377, 60.020660073067894, 35.628569976220135, 35.67108795811624, 35.661089247809535, 0.9999600822477159, 0.9999745788699764, 0.9999615767258394, 10093.493810547654, 10056.48672443939, 10085.342039016978, 243.53164766886584, 72.96623269942302, 97.0587962340228, 10088.791526202156, 10054.647533155876, 10071.66155920549, 284.6182578473186, 283.0800130104945, 284.0759390997679, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.3712, 7.593197, 5499.426, 720.3904, 7.646781, 5500.166, 709.6169, 7.740371, 5493.759, 725.7816, 6.060973, 4399.022, 718.3787, 7.657264, 5499.935, 707.9679, 6.205424, 4393.102, 99.99626, 100.0, 99.88513, 99.98149, 100.0, 99.84183
60842.56732, 60.024853225388384, 60.01694228737325, 60.019049794895224, 35.655532464439574, 35.681724111000065, 35.66952081799582, 0.9999497530239798, 0.9999684502839299, 0.9999563610625803, 10095.043739977942, 10061.286341987456, 10078.874014360019, 253.75041724902212, 79.97186210956079, 99.82917175777311, 10096.898505710547, 10063.135242373499, 10075.502010238726, 284.5972833821435, 283.0968351186555, 284.1368434802261, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 730.6406, 7.519669, 5494.363, 726.48, 7.56813, 5498.047, 703.3663, 7.795593, 5483.875, 719.5288, 6.115397, 4400.578, 724.2728, 7.597363, 5499.841, 712.5207, 6.173561, 4396.417, 99.89611, 99.96308, 99.6992, 100.0, 99.99378, 99.92803
60844.93108, 60.02351309890672, 60.02320082703105, 60.020602410544996, 35.662409164361165, 35.67218667093435, 35.665649819538835, 0.9999591210332747, 0.9999664925891143, 0.9999588469413526, 10099.050571410005, 10063.476101896978, 10090.349278955706, 244.9966371614405, 81.226775515172, 89.51357549253407, 10098.582992671776, 10058.17247511304, 10075.850574516817, 284.6731718207497, 283.1300416207006, 284.0900834291424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.3121, 7.592483, 5499.709, 720.4489, 7.639414, 5500.028, 709.6752, 7.741107, 5493.477, 725.7428, 6.061525, 4399.078, 718.97, 7.659091, 5499.774, 713.2762, 6.165687, 4398.443, 99.99731, 99.9991, 99.87483, 99.98403, 99.9965, 99.9578
60847.27408, 60.01716095369779, 60.01412791493755, 60.01607424759459, 35.6549018426129, 35.66950986442825, 35.6470383439126, 0.9999624746016453, 0.9999688284005118, 0.9999607351559164, 10099.302118508329, 10062.358803222412, 10077.679559848091, 251.73300500569076, 76.26909537007668, 94.3891511016136, 10098.759212057545, 10055.016851206874, 10085.763913611967, 284.63632428907835, 283.19079229612777, 284.0241719691413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 723.0898, 7.606582, 5500.629, 717.9001, 7.666675, 5499.729, 714.0623, 7.698955, 5497.895, 731.3353, 6.009307, 4393.793, 712.1221, 7.718079, 5496.068, 720.5925, 6.106356, 4400.277, 100.0, 99.99367, 99.96448, 99.87153, 99.9271, 100.0
60849.67388, 60.01669725795904, 60.01873744697993, 60.01727314990218, 35.64555024036106, 35.63711378912851, 35.64612471898766, 0.9999614018953463, 0.9999659230054143, 0.9999583058218177, 10104.52763708307, 10058.8467244374, 10079.242828591445, 245.2635560741055, 79.97923978616245, 92.60887818045853, 10096.778895230525, 10061.600390401612, 10082.883376574928, 284.69721701963147, 283.243007799191, 284.10593991137534, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.4195, 7.608367, 5500.431, 720.1375, 7.635546, 5501.136, 709.6946, 7.740003, 5493.023, 725.7233, 6.061341, 4399.131, 718.7983, 7.656534, 5499.717, 714.2504, 6.158179, 4398.612, 100.0, 100.0, 99.88506, 99.97884, 100.0, 99.95811
60852.04260000001, 60.021744886706756, 60.01829406720623, 60.015732777978805, 35.66988672036358, 35.651575058271426, 35.66856976885168, 0.9999597828235773, 0.9999706239323936, 0.9999562255602491, 10098.226295752624, 10058.371297406724, 10073.328632632909, 248.76351359348837, 82.39615105628309, 90.23154809327798, 10101.043545103174, 10059.027921132767, 10071.924514343755, 284.5993358716903, 283.108785607079, 284.1121758563836, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.3318, 7.593019, 5499.762, 720.3904, 7.635361, 5500.443, 709.714, 7.741844, 5493.316, 725.7816, 6.061525, 4399.19, 717.692, 7.652516, 5499.821, 714.2702, 6.157996, 4398.5, 99.99216, 100.0, 99.87707, 99.98019, 100.0, 99.96452
60854.503800000006, 60.01902363652734, 60.012628452229386, 60.018436466935164, 35.63484727134561, 35.65211247544368, 35.644546002946704, 0.9999558012850202, 0.99996938005398, 0.9999552085024211, 10098.151571043492, 10054.94220024193, 10088.980516646097, 244.93762186180447, 80.77374339040034, 99.17653494614297, 10094.222353231298, 10055.055721010878, 10083.5707125662, 284.5342302496245, 283.1002738210202, 284.0928871343935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 730.6208, 7.519847, 5494.253, 726.519, 7.567945, 5498.321, 703.3663, 7.795961, 5483.875, 719.5677, 6.115581, 4400.354, 724.4826, 7.590606, 5499.301, 707.9679, 6.205241, 4392.931, 99.89611, 99.96915, 99.69714, 100.0, 99.99291, 99.83793
60856.876200000006, 60.0169659299179, 60.0170472851379, 60.01743202583973, 35.63659001345653, 35.68136406808602, 35.63923576420235, 0.9999578396686161, 0.9999679915128217, 0.9999618025682725, 10094.37517311821, 10062.757233992985, 10077.305839900182, 241.06976183358074, 81.05173079265569, 92.78810528532995, 10095.701537582278, 10061.879420032068, 10078.882697927174, 284.7246054159356, 283.2005034563471, 284.0939115272695, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.3121, 7.593019, 5499.703, 719.4371, 7.633335, 5500.553, 709.5393, 7.739819, 5493.826, 725.8204, 6.061157, 4399.132, 718.1688, 7.659638, 5500.544, 712.1031, 6.179604, 4395.579, 99.99615, 100.0, 99.87401, 99.98657, 100.0, 99.9103
60859.18424, 60.022948824265185, 60.0165777261219, 60.02038052101478, 35.638948320002434, 35.63779751651118, 35.63046078489583, 0.9999601089167652, 0.9999727442405877, 0.9999572547091494, 10093.107923565458, 10055.295784826121, 10066.066129262565, 251.07909926752927, 79.18793126578805, 89.02918071789509, 10099.776416606921, 10061.429030288367, 10071.7455396322, 284.6940768808534, 283.2998293271882, 284.2083801760148, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.3515, 7.59284, 5499.813, 720.2737, 7.636835, 5500.099, 710.5099, 7.728406, 5495.103, 728.1507, 6.035048, 4396.772, 713.8198, 7.70146, 5496.771, 703.0175, 6.240949, 4385.281, 99.9952, 100.0, 99.90956, 99.94062, 99.9567, 99.67775
60861.46576000001, 60.02471138239312, 60.020125985019554, 60.02504404634626, 35.66357508657416, 35.66555034922434, 35.67970374315601, 0.9999596272755052, 0.9999707881354492, 0.9999583347377606, 10085.979356748761, 10055.079229307637, 10077.294166954938, 243.6801955450137, 84.79425261042888, 91.27550682220772, 10100.04626844827, 10057.345145431365, 10070.131605626873, 284.73461554332437, 283.2256695970029, 284.2000104484046, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 719.4623, 7.641026, 5500.056, 716.8107, 7.672385, 5500.101, 712.0046, 7.720307, 5494.439, 726.5778, 6.053619, 4399.022, 718.0162, 7.660004, 5499.445, 708.0076, 6.205058, 4393.044, 100.0, 99.98952, 99.9237, 99.98138, 99.98851, 99.84439
60863.832800000004, 60.023603144736214, 60.026252852186175, 60.021802900909705, 35.66002405288167, 35.67850141096998, 35.65971628595249, 0.9999564663399295, 0.9999697228320554, 0.9999565926743317, 10096.602677397865, 10057.25346306492, 10091.77036343004, 243.60371142749727, 75.56409856920527, 90.55035559238968, 10093.861710104062, 10061.41786853452, 10079.601043934123, 284.6201132655151, 283.0941184677655, 284.11725967410086, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.3121, 7.593197, 5499.923, 720.2154, 7.639045, 5500.011, 709.6364, 7.740555, 5493.702, 725.7816, 6.061341, 4399.412, 718.2833, 7.662195, 5499.025, 707.9877, 6.204875, 4392.98, 99.9972, 100.0, 99.88, 99.98522, 99.99493, 99.84312
60866.149280000005, 60.02303145835582, 60.026325256231935, 60.02195942274245, 35.643116523154234, 35.65519622320449, 35.649742004783825, 0.9999571921216034, 0.9999684778090818, 0.9999544627822561, 10082.422617808874, 10050.321333048782, 10082.16249983953, 247.69217865363976, 80.09715277312534, 94.00005492921628, 10092.537068948122, 10050.972484957449, 10073.800889645216, 284.6418038133522, 283.0883613778483, 284.02056232749965, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 730.6011, 7.520025, 5494.363, 726.519, 7.567761, 5498.211, 703.4052, 7.796329, 5483.583, 719.4706, 6.115397, 4400.236, 724.5208, 7.59024, 5499.361, 714.2901, 6.158362, 4398.389, 99.89811, 99.9732, 99.70012, 100.0, 99.98997, 99.96198
60868.48908000001, 60.02822092999084, 60.02814089058233, 60.023732439442114, 35.652598921279676, 35.67216579303692, 35.6487781074499, 0.9999568272834407, 0.9999691101573152, 0.9999568517958596, 10094.692547392053, 10058.761353234879, 10074.577324782385, 247.21805431745452, 73.24518827961975, 92.78541463362399, 10094.927844057647, 10062.210582972717, 10083.64185149229, 284.5831907019716, 283.1239404721677, 284.20180366582684, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.2726, 7.593197, 5499.594, 720.3904, 7.635914, 5500.87, 709.6558, 7.740923, 5493.881, 725.8204, 6.061525, 4399.355, 718.4741, 7.660186, 5500.059, 707.9877, 6.204875, 4392.579, 99.99615, 100.0, 99.88621, 99.98395, 99.99967, 99.84702
60870.883720000005, 60.029912663136706, 60.02822777012404, 60.03134351776894, 35.69215691833228, 35.66800689402784, 35.6800008258464, 0.9999582843389053, 0.9999659624454368, 0.9999564973573895, 10095.973273947038, 10062.702099784272, 10076.12456091114, 244.7087735911473, 83.94771738524196, 87.84454837170304, 10097.226826732425, 10066.978321339144, 10077.711739517425, 284.571835082202, 283.2078294665829, 283.9877903959854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.3515, 7.592483, 5499.704, 720.4877, 7.637019, 5500.325, 709.714, 7.740371, 5493.477, 725.7622, 6.06079, 4398.908, 718.207, 7.657629, 5500.32, 714.2901, 6.158179, 4399.388, 99.99719, 100.0, 99.87598, 99.97758, 99.99947, 99.96737
60873.37412000001, 60.02858938919005, 60.03015209132196, 60.027745047155896, 35.67573441394074, 35.68612137033968, 35.64594207270899, 0.9999629927885503, 0.9999691631539823, 0.9999599393031582, 10098.71217587069, 10063.142493279047, 10073.66693343779, 252.46588709430125, 81.52260411009502, 91.26497432002861, 10102.803173513343, 10060.544280661663, 10081.144302028932, 284.5114768383312, 283.22166015584526, 284.02967750600044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 718.3779, 7.655839, 5498.987, 714.0674, 7.699646, 5498.333, 715.0717, 7.692328, 5497.531, 730.0925, 6.025671, 4396.999, 715.5747, 7.681553, 5499.432, 715.642, 6.147008, 4398.57, 100.0, 99.94755, 99.96665, 99.92649, 99.98827, 99.97307
60875.71628000001, 60.032731055300886, 60.03034458594917, 60.03331438601144, 35.66835567919146, 35.69652276795809, 35.68838656079187, 0.9999566875102526, 0.9999663735731974, 0.9999565692761176, 10092.278957775181, 10057.245295149665, 10080.33719968209, 249.27202888412012, 85.83175359809593, 91.55653887558128, 10097.62563988852, 10052.390537033172, 10088.586725768368, 284.57554621023655, 283.1653835977813, 284.02907957376135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.3515, 7.592483, 5499.981, 720.3321, 7.638677, 5500.504, 709.6946, 7.740371, 5493.319, 725.7428, 6.061525, 4399.074, 718.6075, 7.659091, 5499.609, 714.2901, 6.157629, 4398.561, 99.99321, 100.0, 99.87713, 99.98526, 99.99148, 99.96456
60878.03224000001, 60.03640657405207, 60.03859586093347, 60.033887768657515, 35.61866536414029, 35.67659908949886, 35.651744190071916, 0.9999582921566892, 0.9999644308725076, 0.9999586042401851, 10091.814968435192, 10060.361382370265, 10068.778072551195, 249.4494552756105, 80.41544528477198, 91.9099692868615, 10087.989688970441, 10056.285826045412, 10073.697877195122, 284.4502911844304, 283.1200969347285, 284.13061321200024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 728.1368, 7.542512, 5496.012, 725.5851, 7.578629, 5498.376, 703.444, 7.795777, 5483.697, 719.5288, 6.115948, 4400.296, 724.5208, 7.590423, 5499.474, 708.0275, 6.204508, 4392.872, 99.92608, 99.97882, 99.70218, 100.0, 99.99086, 99.83659
60880.38988, 60.03624803617722, 60.03705780968873, 60.0378122079935, 35.65681998384878, 35.67593465078929, 35.66912582947094, 0.9999650609958328, 0.9999668443749319, 0.999962635932295, 10091.721240823308, 10067.566507589792, 10076.854673942547, 248.2224011122026, 83.51500101229522, 85.81195399521675, 10096.951998479037, 10064.889476672364, 10081.741255876825, 284.4415966485769, 283.3315951200535, 283.9834579431978, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.3909, 7.593376, 5499.929, 720.585, 7.637019, 5500.673, 709.7334, 7.740923, 5493.591, 725.801, 6.06079, 4399.133, 718.4741, 7.659091, 5500.334, 714.2702, 6.157813, 4398.5, 99.9951, 100.0, 99.88825, 99.97635, 100.0, 99.97246
60882.823560000004, 60.0409953268969, 60.03679516977765, 60.03758032961821, 35.66264364046157, 35.67917067577569, 35.662908255459506, 0.9999651400393296, 0.999970901553518, 0.9999568915106652, 10088.646837623246, 10051.319248379723, 10075.612520710758, 247.50729260910066, 77.80653989326126, 95.10842935050005, 10093.47071171915, 10062.842690754547, 10070.571165624133, 284.44688057063223, 283.23917436239935, 284.27263490845223, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.3121, 7.592483, 5499.703, 720.4099, 7.636098, 5500.793, 709.6558, 7.74166, 5493.422, 725.7816, 6.061341, 4398.904, 718.4931, 7.657082, 5499.83, 707.9877, 6.204691, 4392.988, 99.99321, 100.0, 99.88294, 99.97368, 99.99592, 99.84187
60885.10508000001, 60.03099357855216, 60.0344798885613, 60.03385668501611, 35.656702667291675, 35.64723869806025, 35.670268986323805, 0.9999604152472116, 0.999960932071933, 0.9999601326956999, 10096.020411400073, 10062.873974227534, 10078.102557942686, 246.30567441406856, 87.24665567363718, 88.94088283137245, 10094.851491278672, 10056.740687311842, 10074.651648989022, 284.53974200527074, 283.1072652959123, 283.93810013361895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 717.8851, 7.661729, 5500.513, 713.6978, 7.699462, 5497.472, 716.0228, 7.679995, 5498.909, 731.9567, 6.003792, 4393.85, 712.599, 7.723192, 5495.549, 701.7053, 6.246809, 4386.637, 100.0, 99.96419, 99.98126, 99.85882, 99.91104, 99.67758
60887.423240000004, 60.029818782892335, 60.033795920858, 60.03257583952875, 35.66536260702364, 35.67336622096285, 35.65666792672284, 0.9999602821101974, 0.9999699450775722, 0.9999607219859111, 10098.672911600639, 10065.075050806154, 10074.398723010916, 248.5068996203319, 78.01572052017491, 88.16846213402277, 10099.58654225996, 10058.176529443215, 10072.776251693887, 284.64070751488225, 283.31021850394393, 284.04315915377094, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.3318, 7.59284, 5499.814, 720.3904, 7.639414, 5500.735, 709.5975, 7.739819, 5493.306, 725.7428, 6.061525, 4399.133, 718.6838, 7.656716, 5500.156, 708.0275, 6.204325, 4392.93, 99.99521, 100.0, 99.89255, 99.97751, 99.99598, 99.84052
60889.7496, 60.02928761478504, 60.02984610112262, 60.02668612684952, 33.297167309516674, 33.224576500998644, 32.95497793981494, 0.9999644434859416, 0.9999603587888406, 0.999958097557718, 9159.268916738472, 9074.886876682775, 9050.103278352026, 218.56400220393698, 62.84262273424871, 71.14146721805946, 9183.540121881584, 9227.271791320343, 9297.727132268094, 284.3038605966273, 283.0288743294995, 283.75591540787514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.3712, 7.592662, 5499.76, 720.2543, 7.636835, 5500.499, 709.6946, 7.741844, 5493.882, 725.801, 6.06079, 4398.961, 718.2642, 7.657812, 5500.41, 708.0076, 6.204508, 4393.269, 99.99424, 100.0, 99.86951, 99.97632, 99.99813, 99.84562
60892.17884000001, 60.03346926142866, 60.03274566930007, 60.03131515302492, 34.64796067461316, 34.705813296902505, 35.14948940123297, 0.9999704474510064, 0.9999730414008806, 0.9999615871823334, 10088.399427961178, 10061.399405872266, 10089.850782699048, 245.51272727832657, 83.35713314508303, 85.6594039091849, 10084.946951430114, 10062.37902394803, 10076.715491243922, 284.51996018260223, 283.0737198627287, 284.0722730107385, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 720.4677, 7.634602, 5500.282, 513.8312, 8.399409, 3782.335, 709.8499, 7.738898, 5493.722, 725.801, 6.061893, 4399.193, 718.3405, 7.661647, 5499.936, 707.9877, 6.205424, 4393.564, 100.0, 68.76877, 99.88445, 99.98014, 99.99111, 99.83519
60894.643560000004, 60.03653096288999, 60.03436590590256, 60.037261607152715, 35.09899741843899, 35.05434007474613, 34.956236620217894, 0.9999581668227707, 0.9999687477458861, 0.9999616939520931, 9803.723082905204, 9740.63704188191, 9756.93094317773, 241.75263472217569, 76.15069137745195, 83.46313183271195, 9645.486899869122, 9586.079559217507, 9565.927481502154, 284.28548942592624, 283.13653308544497, 284.0286502624724, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 720.0734, 7.638528, 5500.636, 719.301, 7.646413, 5500.213, 793.185, 6.364793, 4607.288, 725.7233, 6.062077, 4399.301, 717.2723, 7.667309, 5500.335, 707.8486, 6.205607, 4392.922, 100.0, 100.0, 83.76769, 99.98272, 99.98661, 99.83773
60896.93860000001, 60.03093106350041, 60.03363797197075, 60.03490989258617, 32.70684378668306, 32.62870605975455, 32.49652527840054, 0.9999639798614216, 0.9999721878590773, 0.9999650759646936, 9002.549839162217, 9012.37494337855, 9085.019429718137, 211.67789464495672, 60.31684040892907, 67.59116981973693, 9378.98673512818, 9413.937607199981, 9511.601963337782, 284.48163615863314, 283.23190482133526, 283.9783496663498, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 720.2706, 7.639242, 5500.418, 719.8262, 7.639782, 5500.598, 707.8505, 7.758778, 5491.282, 725.4904, 6.063547, 4399.188, 590.7687, 8.292255, 4527.583, 707.7889, 6.206156, 4392.696, 100.0, 100.0, 99.84008, 99.98023, 85.83618, 99.8326
60899.29252, 60.03831111895569, 60.03695266639068, 60.04142971739578, 35.21160145081332, 35.43808297152088, 35.58782098728889, 0.9999654971023226, 0.999963001451002, 0.9999636502924614, 10065.52872535924, 10002.076426528602, 9986.89273320772, 251.65314855919178, 84.95651913365145, 100.55367573992157, 9862.12261555023, 9904.02669155625, 10003.855224827443, 284.50293179762934, 283.2014555109736, 283.9716284912348, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 719.5411, 7.63835, 5500.333, 720.2932, 7.636282, 5500.262, 707.8505, 7.759883, 5490.701, 725.801, 6.06226, 4399.021, 718.0544, 7.657629, 5500.161, 253.4036, 6.750206, 2480.951, 100.0, 100.0, 99.82953, 99.9789, 100.0, 45.51508
60901.63956, 60.033430182761634, 60.03889063246843, 60.037423511605674, 35.6294629727157, 35.67860539338374, 35.62471377734599, 0.9999627782382543, 0.9999680918447996, 0.9999611511233251, 10090.6405170595, 10064.502752653827, 10073.53137735658, 247.65332558167643, 76.62031323601059, 90.08023905900063, 10089.3697843742, 10055.49786117173, 10066.78430200661, 284.34646000436965, 283.22609285232494, 283.9711467028455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 719.6003, 7.640848, 5500.288, 720.4294, 7.633519, 5500.696, 707.7339, 7.757858, 5490.819, 725.5292, 6.064099, 4399.413, 719.5613, 7.640098, 5500.299, 708.2859, 6.198465, 4394.343, 100.0, 100.0, 99.83044, 99.98525, 100.0, 99.86061
60903.978520000004, 60.03560371889261, 60.03445081309762, 60.03250139257814, 35.66968427515345, 35.65531733109676, 35.67005889846208, 0.9999589141150751, 0.9999721880450305, 0.9999621531211279, 10094.154959247871, 10064.920005341475, 10079.597971485571, 250.56144873969788, 78.47784506023413, 88.15224173813749, 10092.963363008497, 10051.649233368325, 10071.37414555084, 284.4790075565444, 283.2150660871565, 283.9237795484531, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 726.047, 7.573387, 5498.959, 726.4606, 7.575129, 5499.125, 703.0557, 7.795225, 5484.888, 722.1503, 6.088001, 4399.971, 720.0, 7.639002, 5499.87, 706.0195, 6.220073, 4390.569, 99.97967, 99.97321, 99.72384, 100.0, 100.0, 99.78159
60906.31564000001, 60.03194944643369, 60.03180651938148, 60.03313764157793, 35.666366089110625, 35.6725928789506, 35.67667616266096, 0.9999646089065495, 0.9999675837668665, 0.9999610380071629, 10091.766380599203, 10059.849477133019, 10070.118731316183, 243.25062482406247, 83.231393469262, 86.53732303813308, 10093.451959415803, 10055.783996259204, 10075.62863301761, 284.44073182736213, 283.203630050735, 283.84790353194006, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3801, 7.61033, 5500.037, 720.5267, 7.634256, 5500.765, 707.8311, 7.758594, 5491.159, 725.4515, 6.063915, 4399.243, 718.4931, 7.658725, 5500.309, 712.1429, 6.17411, 4397.069, 99.99926, 100.0, 99.83785, 99.98263, 100.0, 99.92798
60908.68544000001, 60.031554063840304, 60.02473795819046, 60.02594721881778, 35.66276875935155, 35.66922260153143, 35.64590750976765, 0.999963207354306, 0.9999664868379834, 0.999963827193502, 10087.211664898727, 10058.95220386411, 10076.815437474714, 252.02970706929727, 84.46156620793954, 83.9857048628819, 10092.275159699277, 10062.872476820934, 10076.769954353906, 284.59050796051145, 283.1955012780435, 284.0972754213871, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 731.094, 7.506819, 5492.495, 714.1647, 7.698357, 5498.195, 714.1205, 7.698586, 5498.017, 731.6072, 6.006366, 4394.298, 712.1603, 7.715704, 5496.889, 718.5049, 6.123935, 4400.112, 99.86215, 99.96227, 99.96023, 99.869, 99.94204, 100.0
60911.08608000001, 60.025471416835046, 60.029494191616635, 60.0283894903913, 35.674624513789986, 35.6801140377375, 35.650718948272704, 0.9999669139899455, 0.9999606170195773, 0.9999661216746656, 10086.344942585143, 10060.74928102291, 10084.345869650322, 253.22676928253713, 80.02578070399218, 82.31507257270732, 10095.437481105968, 10068.838563664178, 10072.362144028617, 284.3730554870525, 283.3093772933206, 284.01414808439256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 726.047, 7.573209, 5498.85, 720.4489, 7.634624, 5500.408, 707.7339, 7.757858, 5491.274, 725.5486, 6.063179, 4399.188, 718.1879, 7.655621, 5499.983, 712.1429, 6.174477, 4397.006, 99.97769, 100.0, 99.83995, 99.98133, 99.99829, 99.92936
60913.36984000001, 60.01880111502958, 60.0235202915756, 60.022784818908846, 35.64983108625616, 35.6930592389932, 35.69357464643237, 0.999968626188459, 0.9999636521620799, 0.9999628208779544, 10098.19542647215, 10066.062567206885, 10076.098481868168, 251.07148707775832, 88.27373973113572, 81.16223890909691, 10094.04240141426, 10057.51847192664, 10079.532363642595, 284.4626422349172, 283.2888097748521, 284.0076495805953, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 726.0864, 7.574101, 5498.739, 720.5461, 7.63444, 5500.005, 714.1399, 7.699507, 5497.388, 725.5098, 6.063364, 4399.074, 718.3405, 7.654707, 5500.09, 718.4453, 6.124118, 4400.164, 99.98271, 99.99868, 99.96122, 99.98914, 99.99029, 100.0
60915.705160000005, 60.01958001878475, 60.02062964156535, 60.019505761187524, 35.66922451278168, 35.686195535502314, 35.694453098223505, 0.9999603425482378, 0.9999633195892539, 0.9999633348903436, 10102.421777737578, 10066.659326674046, 10077.731566498442, 244.6673476689607, 83.03435325513783, 86.010452536902, 10095.705317690115, 10056.378035875181, 10086.000570608378, 284.4812862764722, 283.22007337486406, 284.0319139991375, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 719.896, 7.642454, 5500.507, 726.8303, 7.56463, 5498.013, 720.4681, 7.635633, 5500.285, 719.2181, 6.118155, 4400.462, 724.6542, 7.589145, 5499.99, 723.2565, 6.083832, 4400.376, 100.0, 99.96855, 100.0, 100.0, 99.98919, 99.99684
60918.04348000001, 60.02200335356707, 60.01960879651566, 60.02211440241668, 35.67126251151039, 35.66038159096455, 35.67404117097686, 0.9999617224051467, 0.9999623659238056, 0.999964828717337, 10093.017468861179, 10068.905134357903, 10078.600399180335, 255.84052375290128, 86.5511578539531, 88.14968135569598, 10097.855701320734, 10077.177270272497, 10084.226336814543, 284.45197761721226, 283.239136786361, 283.9724710648241, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 726.047, 7.573744, 5498.792, 720.585, 7.633704, 5500.705, 714.2175, 7.699323, 5497.958, 725.4709, 6.063915, 4399.074, 718.5885, 7.653977, 5500.027, 718.4651, 6.124485, 4399.997, 99.98072, 100.0, 99.96542, 99.98274, 100.0, 99.99853
60920.32852, 60.02062728217697, 60.02293904290619, 60.02337843684491, 35.65237252301229, 35.638449200680725, 35.63960613557098, 0.9999653651062027, 0.9999630278458437, 0.9999680981242758, 10089.40125981929, 10063.107383887505, 10071.08943024135, 251.11923098451962, 84.94483718085985, 86.25517667151871, 10095.332645654293, 10053.09288412067, 10067.04652483238, 284.59663295992533, 283.32917416455683, 284.01350801204313, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 719.6003, 7.650307, 5500.344, 719.0869, 7.658386, 5500.405, 711.131, 7.730615, 5494.022, 729.6459, 6.018685, 4395.313, 712.3892, 7.715339, 5496.237, 712.2424, 6.173927, 4397.006, 100.0, 99.98875, 99.88991, 99.90478, 99.92848, 99.92935
60922.668880000005, 60.02653730401526, 60.02157611114174, 60.01664638573746, 35.66998471228061, 35.674293195490044, 35.6813332103174, 0.9999636949791456, 0.9999658332458461, 0.9999638450884558, 10104.587021195202, 10069.570753765054, 10084.562940522352, 250.12956499158372, 84.25404985834302, 87.56396015212613, 10091.439152681458, 10077.53535119347, 10088.65362250268, 284.4526742346465, 283.2780144112697, 284.12186639939927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 716.5445, 7.667797, 5500.092, 719.0286, 7.641624, 5500.601, 713.7905, 7.7019, 5497.902, 725.5292, 6.063915, 4399.191, 718.5694, 7.654342, 5500.272, 718.485, 6.123752, 4400.051, 100.0, 100.0, 99.96569, 99.98022, 99.99746, 100.0
60925.002360000006, 60.02059935162618, 60.021548764401246, 60.020801791652566, 35.675600838547005, 35.67360553102885, 35.68593765102453, 0.9999678499064352, 0.9999644892107487, 0.999961638546498, 10091.11447627777, 10060.89262538942, 10078.436412799267, 253.00664260009034, 85.15993998001977, 83.70364426152818, 10094.641786573044, 10051.779772939257, 10079.628891680371, 284.47473146288644, 283.29304509295804, 283.9708374994524, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 719.8763, 7.639599, 5500.624, 720.4294, 7.634809, 5500.47, 707.6563, 7.757858, 5490.931, 725.4709, 6.063179, 4399.468, 718.5313, 7.65489, 5500.311, 712.2026, 6.174294, 4397.295, 100.0, 100.0, 99.82853, 99.97893, 100.0, 99.93712
60927.37892, 60.01667847750886, 60.02015479982423, 60.02072084893935, 35.63254153586255, 35.64266215610334, 35.64019178547819, 0.9999633668083796, 0.999968231757116, 0.99996302832567, 10087.876948635441, 10055.093245331649, 10063.292825842816, 258.13179735947256, 81.43343116928008, 88.90398437511885, 10088.584046302176, 10064.284261952927, 10074.401727117394, 284.5275869620768, 283.2951028911602, 283.96431422681087, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 720.0, 726.047, 7.573744, 5498.797, 726.8691, 7.564077, 5498.123, 701.4445, 7.81216, 5479.97, 719.2375, 6.117419, 4400.52, 724.6924, 7.588597, 5499.537, 705.9201, 6.219524, 4390.857, 99.97558, 99.96544, 99.63441, 99.99765, 99.98734, 99.78041
