TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
60943.667400000006, 60.026177878989394, 60.02454590180939, 60.025702432283644, 35.664496744025406, 35.68003505506606, 35.654312491119654, 0.9999641055737044, 0.9999683542714928, 0.999965960559658, 10082.365613929578, 10052.929161087854, 10072.613626849465, 252.08537551340578, 81.34028791977335, 87.16636492588168, 10084.519651296201, 10063.974228452025, 10076.829677279993, 284.45373092540734, 283.2446142494368, 284.11257755027236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.047, 7.573387, 5498.681, 720.4683, 7.63444, 5500.297, 714.0817, 7.700427, 5497.967, 725.5292, 6.063547, 4399.584, 718.1307, 6.12704, 4400.153, 705.9996, 7.773664, 5488.054, 99.98072, 100.0, 99.96111, 99.98914, 100.0, 99.77917
60945.963200000006, 60.02408699426683, 60.02504103258434, 60.02336854468634, 35.621681767824825, 35.6573729367504, 35.656260170713644, 0.9999625721653732, 0.9999699443306905, 0.9999613545995966, 10085.712391339419, 10052.746309720109, 10069.985433971764, 251.76805287962998, 80.63299530245513, 88.84433621971266, 10085.330371132095, 10061.394718563135, 10082.07057000466, 284.41273164378833, 283.2504204850472, 284.1374786429305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 732.3754, 7.498966, 5492.116, 714.2814, 7.699462, 5498.419, 707.7534, 7.757674, 5491.164, 731.8013, 6.003608, 4394.184, 711.8932, 6.175984, 4396.676, 699.7371, 7.825853, 5476.512, 99.85115, 99.96985, 99.83177, 99.86642, 99.93185, 99.56379
60948.31012, 60.02418446926458, 60.0215487353505, 60.022350442786596, 35.65579406052266, 35.670648466019664, 35.6491933349999, 0.9999625641576119, 0.999973786159916, 0.999963468077388, 10086.133980324239, 10055.99673198925, 10072.894948213596, 247.2444317299638, 78.51332036935128, 86.45186776289665, 10089.682123312195, 10052.665875620432, 10074.53476370137, 284.5626486935595, 283.3312508861831, 283.9611541951247, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.047, 7.573387, 5498.797, 720.4877, 7.634072, 5500.871, 714.1205, 7.699139, 5497.896, 725.4709, 6.064099, 4399.583, 717.0625, 6.135441, 4399.201, 705.9797, 7.772932, 5488.177, 99.97672, 100.0, 99.96033, 99.98911, 99.98818, 99.78363
60950.596000000005, 60.01921890105778, 60.0188449082202, 60.020512802008355, 35.62225296697778, 35.64566202538708, 35.651579954747696, 0.9999616526035001, 0.9999673158214012, 0.9999607543436867, 10075.280779038474, 10050.42265720033, 10059.714160124731, 254.36931338208933, 84.38710504032929, 85.71541930658714, 10090.709870711551, 10051.177612354271, 10068.057708033573, 284.49701536252206, 283.4087453638295, 284.0154148270389, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.0864, 7.57303, 5498.907, 720.5267, 7.633888, 5500.5, 707.0157, 7.76835, 5488.167, 723.665, 6.08322, 4400.027, 708.6506, 6.204473, 4392.56, 710.3138, 7.719827, 5495.919, 99.97662, 100.0, 99.80091, 99.99921, 99.83359, 99.9244
60952.90576, 60.024539385874206, 60.02251548626028, 60.02132079852016, 35.61951258082837, 35.617924665255714, 35.627089890867445, 0.9999619422994089, 0.9999682598332315, 0.9999651733189355, 10092.587235771583, 10055.718677922048, 10070.323462496917, 254.27803429310734, 79.23965613227551, 81.36743022785322, 10090.762747232096, 10056.89891152236, 10079.44420974644, 284.4281890089507, 283.2988108490488, 284.024068920623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 720.8423, 7.630854, 5500.661, 724.515, 7.594838, 5499.684, 705.3463, 7.779027, 5488.722, 724.0339, 6.072924, 4399.523, 711.7788, 6.175984, 4396.951, 706.0394, 7.772932, 5488.229, 100.0, 99.99285, 99.78319, 99.98775, 99.92309, 99.78458
60955.22144000001, 60.01495706181652, 60.02070595505153, 60.02129084928933, 35.65814975555466, 35.67286587891634, 35.65426895905329, 0.9999661353063353, 0.999971284453384, 0.9999598171733258, 10085.344585311239, 10054.249820487497, 10069.854338868841, 251.7172250052381, 80.4658672515634, 88.60389988774364, 10089.58666318375, 10063.555070552056, 10075.14988575666, 284.30684715449297, 283.25851000723014, 284.07481785622105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.047, 7.573387, 5498.681, 720.4683, 7.63444, 5500.415, 707.7922, 7.758594, 5490.927, 725.5098, 6.063547, 4399.25, 711.8551, 6.175984, 4396.457, 712.2026, 7.715981, 5495.861, 99.97872, 100.0, 99.83363, 99.97638, 99.91806, 99.93388
60957.55504000001, 60.02000978507882, 60.01617394180044, 60.01918256310018, 35.67000508388783, 35.6513450297101, 35.63322622288597, 0.9999666314105108, 0.9999712410539279, 0.9999624067543263, 10095.982442471768, 10062.89749461496, 10077.439546022813, 250.56586748419932, 80.26815437063306, 83.79056047886979, 10088.002113039134, 10068.294839043372, 10081.784361629181, 284.5299050112363, 283.2972504546653, 283.99868198545624, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 732.198, 7.501286, 5492.116, 714.3009, 7.696883, 5497.734, 714.0817, 7.693432, 5497.896, 731.646, 6.005814, 4394.181, 718.1879, 6.127406, 4400.104, 718.6043, 7.653171, 5500.227, 99.8523, 99.96443, 99.97567, 99.8511, 100.0, 100.0
60959.894360000006, 60.0169315041604, 60.0148056630859, 60.01401729157665, 35.65454369164126, 35.65687818751171, 35.64249537676428, 0.9999659902630633, 0.999970740315408, 0.9999652384522664, 10094.07441013982, 10064.43691045919, 10068.62315157336, 251.3608239556499, 80.45643447909242, 86.63441320988022, 10092.756701634979, 10066.127492784988, 10076.150774205804, 284.5042972273681, 283.32268862830426, 284.13633720177137, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.047, 7.573565, 5498.85, 720.6045, 7.632967, 5500.522, 707.7728, 7.757858, 5491.217, 725.4904, 6.063547, 4399.36, 711.9124, 6.175801, 4396.889, 712.1827, 7.716165, 5496.037, 99.98072, 100.0, 99.83891, 99.98266, 99.92441, 99.92654
60962.24164000001, 60.01148821972427, 60.01544336949633, 60.01470805253856, 35.6517194507483, 35.67907306617361, 35.63758097154055, 0.9999694921747309, 0.9999699667891254, 0.999965036826556, 10093.45492437758, 10060.216661348055, 10075.082375610586, 245.95012633748365, 75.91031560997317, 85.8965349781447, 10093.769023454053, 10062.401306677719, 10078.481026777841, 284.46787045005607, 283.23570027496146, 284.0861419810439, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.047, 7.573565, 5498.739, 720.4294, 7.633704, 5500.809, 714.0817, 7.699139, 5498.12, 725.4904, 6.064099, 4399.135, 711.8551, 6.176167, 4396.898, 712.3616, 7.715432, 5496.096, 99.98063, 100.0, 99.96452, 99.98781, 99.92316, 99.92762
60964.57088000001, 60.01755151490056, 60.0155032271755, 60.016057894016356, 35.667806650273214, 35.68094700986839, 35.66877500896803, 0.9999591356489987, 0.999968925926306, 0.9999601116564961, 10091.006211803291, 10062.767863916904, 10077.924649141667, 249.21026268548485, 81.70113829808909, 90.59774408931844, 10097.283897430114, 10064.358109971181, 10079.561397884614, 284.56262969129904, 283.3320153897618, 284.0711800536384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.7383, 7.642454, 5500.462, 726.7913, 7.564814, 5498.011, 720.4293, 7.634897, 5500.904, 719.2181, 6.117971, 4400.294, 706.3807, 6.21671, 4391.372, 707.8486, 7.752789, 5492.82, 100.0, 99.96662, 100.0, 100.0, 99.8025, 99.86277
60966.88496, 60.01001680864986, 60.010275709123036, 60.01105889380351, 35.66499061672056, 35.667691607051864, 35.640344815990424, 0.9999645989552093, 0.99997001802551, 0.9999636089722275, 10089.583230393244, 10052.165799799153, 10074.528359830882, 250.84045720717313, 76.53247756111523, 84.98148788700018, 10097.185533545158, 10062.979349260968, 10076.983220810991, 284.3660507638462, 283.2512308617537, 284.06471045109305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.0667, 7.573565, 5498.682, 720.5267, 7.63444, 5500.249, 714.2369, 7.698402, 5497.726, 725.4709, 6.063915, 4399.297, 707.9829, 6.207396, 4391.92, 712.2424, 7.716531, 5496.409, 99.97968, 100.0, 99.96658, 99.98263, 99.81497, 99.89911
60969.23064, 60.00295957583371, 60.00604080993604, 60.005308446739555, 35.62921975266276, 35.6313233347695, 35.607963284206676, 0.9999671775245531, 0.9999694195886499, 0.9999687895349583, 10074.137029142305, 10058.598985055474, 10062.8856275332, 244.8541201238968, 82.26292651694303, 82.7265039162071, 10087.410615322966, 10049.028836964308, 10068.83174794412, 284.43078247265254, 283.3295486945408, 284.01804953291213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 727.151, 7.561251, 5497.131, 717.9585, 7.667412, 5499.458, 710.2575, 7.741107, 5492.917, 731.1023, 6.011514, 4394.356, 699.323, 6.263827, 4380.264, 718.6838, 7.654453, 5500.446, 99.95311, 99.98575, 99.87172, 99.87678, 99.55005, 99.99729
60971.534360000005, 59.99857168681481, 60.006110569100755, 60.007477032800374, 35.64268439956065, 35.66429999649507, 35.64322293532502, 0.9999639139961294, 0.9999715927317003, 0.9999652259337376, 10087.687043172395, 10061.51749954139, 10073.92574989091, 245.05251880814012, 74.23732467251648, 82.09725768617056, 10092.649516305057, 10059.75535118419, 10071.724191273344, 284.4539249433015, 283.2766656941271, 283.98403733350153, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 728.1368, 7.556968, 5498.07, 720.0986, 7.638309, 5500.474, 714.2175, 7.700795, 5497.963, 725.4709, 6.064099, 4399.187, 705.5414, 6.222006, 4389.896, 712.2622, 7.72056, 5495.899, 99.9538, 100.0, 99.96157, 99.98406, 99.77399, 99.93427
60973.84332000001, 59.99960376617667, 60.00325367872827, 60.00349194794808, 35.63571778120677, 35.66047089030807, 35.662089772728024, 0.9999658241084329, 0.999967479424008, 0.9999635042154765, 10085.945079171246, 10062.687897453301, 10072.84027165209, 245.67029038827286, 81.99448821403166, 83.17835560000026, 10089.882230038433, 10061.396416061285, 10067.199962661223, 284.4128231843621, 283.38591884986164, 284.0864269893455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.047, 7.574101, 5498.849, 720.5072, 7.634072, 5500.47, 707.6175, 7.758226, 5490.938, 725.4904, 6.063364, 4399.076, 705.5795, 6.221641, 4390.115, 712.5207, 7.718728, 5497.023, 99.97661, 100.0, 99.8286, 99.98267, 99.77393, 99.94448
60976.18052, 60.00395139219687, 60.006918563740044, 60.0032250954062, 35.617523619765855, 35.65515057960878, 35.63846261606994, 0.9999648837071755, 0.9999659001029642, 0.9999649621207229, 10079.86528751887, 10057.66367261525, 10071.442446705032, 255.32072933434983, 76.43874913890977, 86.13298260301144, 10086.83472999087, 10064.175617614943, 10064.201969391119, 284.40459397142655, 283.3061277530013, 284.068896533218, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.6594, 7.641205, 5500.449, 726.8303, 7.563709, 5498.292, 701.4251, 7.811975, 5479.739, 719.2181, 6.117971, 4400.291, 711.8932, 6.176349, 4396.736, 705.9996, 7.772932, 5487.946, 100.0, 99.96261, 99.63228, 100.0, 99.92441, 99.78142
60978.49012, 60.00166904843187, 60.000721834501554, 60.0011302292876, 35.647815130846524, 35.6693716662107, 35.65150598089427, 0.9999627913825085, 0.9999687935527345, 0.9999630840995336, 10086.655139178685, 10056.388355566884, 10078.168505595999, 254.22783363418557, 81.17741793669393, 87.03212709420382, 10095.158964660786, 10059.040231417406, 10076.322478395474, 284.5094855592682, 283.2859236788795, 283.96301975054064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.0864, 7.573565, 5498.907, 720.5656, 7.633151, 5500.309, 707.8116, 7.75841, 5490.76, 725.5098, 6.063731, 4399.245, 705.5795, 6.222188, 4390.011, 712.2225, 7.716531, 5493.901, 99.97662, 100.0, 99.83372, 99.98013, 99.77529, 99.9306
60980.8026, 60.00542726044723, 59.999272532484774, 60.002966012541705, 35.67984046677721, 35.67138177277573, 35.66366459101201, 0.9999650821323511, 0.9999684501861784, 0.9999609802480914, 10094.84330802417, 10061.667406980418, 10080.522645666913, 247.14168751658826, 81.26602274386823, 85.20445736560032, 10097.87971518615, 10062.319731761092, 10074.75194327433, 284.3743313959667, 283.2843078683898, 284.06063872379076, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.8171, 7.642097, 5500.514, 720.5267, 7.633704, 5500.249, 707.7534, 7.757858, 5491.169, 725.5486, 6.063731, 4399.355, 712.0268, 6.175253, 4397.709, 713.634, 7.698585, 5498.143, 100.0, 100.0, 99.83279, 99.98276, 99.93623, 99.96483
60983.14892000001, 60.003352580344114, 60.0021869424435, 60.00025137910402, 35.66427513426852, 35.66511621621203, 35.66621589009059, 0.9999696356380814, 0.999969296266716, 0.9999644966540351, 10089.527660435813, 10067.957944514123, 10074.338584111465, 246.09577422551752, 77.64694774932468, 82.36770210238365, 10095.14625554482, 10071.868933855387, 10073.111302881935, 284.4834868360186, 283.336832593365, 284.04154049941104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 713.6267, 7.702955, 5497.659, 714.1647, 7.698357, 5498.997, 713.2081, 7.710367, 5496.409, 729.374, 6.032842, 4396.943, 714.1823, 6.158269, 4397.831, 713.634, 7.706825, 5496.338, 99.96941, 99.96994, 99.9333, 99.93538, 99.956, 99.93202
60985.571280000004, 60.00862372552193, 60.00317589411185, 60.006728903205314, 35.65640901376303, 35.673845328204926, 35.66984989343016, 0.9999624939005948, 0.9999712349345536, 0.9999620860702133, 10087.134030195222, 10061.188186173007, 10079.288672659866, 244.09880940977365, 82.58129877454394, 82.60600994514834, 10093.087006452446, 10065.324145365874, 10072.980629637546, 284.3906524039488, 283.23600068475196, 284.1128056364217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.62, 7.641383, 5500.502, 720.5461, 7.633335, 5500.361, 707.7534, 7.758226, 5490.648, 725.4515, 6.064283, 4399.585, 718.1307, 6.126675, 4399.991, 712.3616, 7.715615, 5496.607, 100.0, 100.0, 99.8357, 99.98142, 99.99604, 99.92521
60987.974480000004, 60.013598142001506, 60.008207411429126, 60.00650434347271, 35.63976472521279, 35.64947028234689, 35.64694647771385, 0.9999638395303968, 0.9999728275214729, 0.9999605520153817, 10085.630717196464, 10061.280813381001, 10069.414192572956, 252.81217066991746, 76.43334161317944, 87.60425443543136, 10086.500625464816, 10053.97104573449, 10068.572252883807, 284.42526478312055, 283.3447702081711, 284.1076306036357, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 724.6275, 7.584988, 5499.274, 726.733, 7.565551, 5498.125, 701.5222, 7.81216, 5480.022, 719.2181, 6.118339, 4400.186, 724.4445, 6.073165, 4399.63, 706.0195, 7.772382, 5488.343, 99.98783, 99.96439, 99.63537, 100.0, 99.99018, 99.77929
60990.28456000001, 60.01072864495139, 60.01346807409129, 60.01405326279517, 35.64817841565488, 35.66232028980082, 35.68184075019346, 0.9999618111333902, 0.9999698084855781, 0.9999637528753723, 10089.047599864394, 10061.063123010128, 10077.268579994841, 248.83127194695908, 76.17706034233652, 82.78531900376765, 10090.118391469603, 10064.760676458516, 10076.291283468197, 284.39305697951613, 283.3085964698922, 283.9870672504992, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.8171, 7.641562, 5500.513, 720.5072, 7.634072, 5500.304, 707.7339, 7.758594, 5490.76, 725.5486, 6.063179, 4399.297, 718.0925, 6.12704, 4400.21, 712.3616, 7.715981, 5496.676, 100.0, 100.0, 99.83672, 99.98399, 100.0, 99.91251
60992.593720000004, 60.01683744297169, 60.01605865800198, 60.015483575066305, 35.64231636795334, 35.682987965921065, 35.672216884964755, 0.9999646196076586, 0.9999701759121451, 0.9999647903132801, 10090.06619345869, 10063.584302683856, 10074.846357820028, 243.45900240376523, 72.50861921386837, 85.11949960573111, 10090.325953705667, 10063.87199419091, 10081.235121321613, 284.3638950736752, 283.3159328129015, 284.1414866398985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.047, 7.573565, 5498.519, 720.6239, 7.634624, 5500.53, 707.7922, 7.757858, 5491.045, 725.5098, 6.063731, 4399.074, 718.1116, 6.127223, 4400.216, 712.7195, 7.716348, 5496.549, 99.97167, 100.0, 99.83579, 99.97756, 99.9971, 99.93586
60994.88992, 60.0213386852891, 60.019469981548475, 60.018788830897684, 35.66501826105556, 35.6534303733834, 35.65838049868368, 0.9999666804258275, 0.9999682864332325, 0.9999633231441285, 10094.433118068273, 10064.996529182636, 10077.774967025382, 243.94069543848582, 85.87758206750004, 81.69381281477945, 10101.392215048252, 10061.923923432092, 10083.664574878603, 284.3742589584588, 283.3622773103084, 284.16621534995954, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 732.3557, 7.498788, 5491.954, 714.0674, 7.69762, 5498.066, 714.0234, 7.698034, 5497.501, 731.6849, 6.006733, 4393.679, 711.9124, 6.176349, 4397.235, 717.3518, 7.666539, 5499.792, 99.8523, 99.95932, 99.96446, 99.87787, 99.9194, 99.9948
60997.21592, 60.02767968943617, 60.02535010100842, 60.024052749298164, 35.657588157986126, 35.65794394027457, 35.65173367617495, 0.9999602342796472, 0.9999723370331545, 0.9999598116714504, 10087.296768031596, 10060.046705214, 10080.878237221988, 251.49395386430206, 77.2994826422264, 89.26956361619261, 10088.986171543856, 10059.706281186302, 10066.65012966989, 284.45041962604546, 283.36672830309135, 284.1035062192893, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 725.9879, 7.573387, 5499.017, 720.4489, 7.635361, 5499.968, 707.8116, 7.757674, 5491.331, 725.5292, 6.064099, 4399.3, 715.8608, 6.149868, 4398.611, 711.4869, 7.723855, 5496.338, 99.98072, 100.0, 99.84097, 99.99164, 99.97979, 99.90342
60999.58084, 60.02895436388438, 60.02690953059684, 60.03128087171486, 35.62789220112373, 35.62691918649579, 35.61694109263097, 0.9999590883304905, 0.999968329781402, 0.9999662287354171, 10078.427711007775, 10046.690892951701, 10071.527019693644, 250.01931376463565, 79.31781067151132, 85.4820054559641, 10088.260201723042, 10049.22642740766, 10057.521487894215, 284.57703022564834, 283.21788734423353, 284.15479071030666, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.0273, 7.573565, 5499.144, 721.3243, 7.620073, 5500.3, 705.4628, 7.778106, 5485.441, 721.4707, 6.098849, 4400.127, 706.8957, 6.214883, 4390.396, 706.0394, 7.773115, 5488.335, 99.97944, 100.0, 99.7478, 100.0, 99.78033, 99.78153
61002.0146, 60.03475287459517, 60.034499974812675, 60.031938288999015, 35.659858752516236, 35.6662426247728, 35.651732553940086, 0.9999591873806833, 0.9999709038605961, 0.9999592925542558, 10083.177857099112, 10055.484542733973, 10071.002002004072, 255.85577823449148, 81.09126904680357, 91.15861991804013, 10103.009158802372, 10059.065057640604, 10069.643338879076, 284.69658471361265, 283.53179618104247, 284.13804613966886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 724.0755, 7.588914, 5499.576, 721.3049, 7.629836, 5500.25, 707.7728, 7.758226, 5490.534, 725.4709, 6.064099, 4399.187, 711.8742, 6.176349, 4396.792, 712.8388, 7.710854, 5495.918, 99.99251, 100.0, 99.83676, 99.98012, 99.92431, 99.89482
61004.324160000004, 60.03493354029917, 60.03120396968783, 60.03454826739016, 35.638133984619444, 35.64281800424682, 35.63677941254129, 0.9999615223905738, 0.9999648742320754, 0.999962810233655, 10081.398199747613, 10047.36532247915, 10067.193516104757, 252.49987805837281, 82.2061487703586, 88.45204232846925, 10084.080324895494, 10059.452165280634, 10074.34331881443, 284.3983226895667, 283.1798525594094, 284.1752228628026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.7974, 7.64299, 5500.179, 720.2737, 7.636467, 5500.36, 707.6951, 7.757122, 5490.76, 725.4904, 6.063731, 4399.076, 705.6558, 6.222188, 4389.564, 712.3218, 7.715981, 5496.726, 100.0, 100.0, 99.82872, 99.98527, 99.76142, 99.93604
61006.694800000005, 60.03462810782413, 60.0358172132302, 60.038255175169695, 35.640338933349376, 35.64036009956396, 35.64687351003747, 0.999965663532353, 0.9999634104160091, 0.9999658977639891, 10082.127033301495, 10048.910032415186, 10079.425758403917, 248.87719082595265, 79.02551001267739, 85.67894858187992, 10086.05513487042, 10051.941970150183, 10069.793610621331, 284.56176744983003, 283.29065440874626, 284.085325929191, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 713.9027, 7.709201, 5497.244, 714.0674, 7.699277, 5497.963, 714.0817, 7.698402, 5498.356, 731.9955, 6.006366, 4394.295, 699.304, 6.264375, 4380.1, 718.3658, 7.656101, 5500.254, 99.94849, 99.96443, 99.9541, 99.86895, 99.54632, 100.0
61009.126840000004, 60.035788860714625, 60.03688475197481, 60.04048804360393, 35.65306563747338, 35.63732390813497, 35.669396919665786, 0.9999640545638602, 0.9999697361824954, 0.9999657092793438, 10086.218648618611, 10050.821905895376, 10077.425177010595, 247.96963958869856, 75.56743603145947, 90.5982332214312, 10087.01209382239, 10063.66867014854, 10078.336371361282, 284.5262011311022, 283.1894921624422, 283.9867534301729, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.896, 7.640491, 5499.815, 720.4877, 7.634809, 5500.815, 707.7145, 7.758778, 5491.393, 725.5098, 6.063364, 4399.355, 705.6177, 6.222188, 4390.177, 713.0177, 7.70884, 5497.735, 100.0, 100.0, 99.83588, 99.98146, 99.77021, 99.91706
61011.428960000005, 60.03345586459523, 60.02969099244096, 60.03461738060067, 35.60449161119915, 35.65389723542044, 35.61673808917761, 0.9999604337136753, 0.9999698211629967, 0.9999607154912369, 10085.87141217865, 10053.57461286369, 10065.687592499513, 250.69355349914895, 80.53112542654071, 89.953084556676, 10080.018622111837, 10048.867701535202, 10069.562772140747, 284.6199925400593, 283.29486041188784, 284.13536290521387, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.9354, 7.640313, 5500.565, 720.5072, 7.63573, 5500.312, 707.7145, 7.758962, 5490.71, 725.2379, 6.065938, 4399.634, 706.8003, 6.208309, 4392.898, 709.2403, 7.748027, 5491.116, 100.0, 100.0, 99.8325, 99.99028, 99.82813, 99.8593
61013.7456, 60.028817158800805, 60.03317920215671, 60.0284197592219, 35.63394850099562, 35.65386642910889, 35.64358639862666, 0.9999586499154723, 0.9999674902812823, 0.9999588597013603, 10084.659271125713, 10061.65076352554, 10074.899493247358, 250.9709717081039, 79.02869883662243, 89.35950044104356, 10098.769713325273, 10055.36089053217, 10064.70063795108, 284.5731213600544, 283.379488727303, 284.1986880527848, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.0864, 7.573565, 5498.945, 725.9937, 7.580102, 5498.912, 703.8322, 7.79228, 5485.43, 722.5387, 6.084324, 4400.312, 706.7813, 6.213422, 4390.701, 712.1429, 7.709389, 5496.484, 99.97942, 99.98171, 99.73369, 99.9979, 99.78725, 99.93467
61016.091720000004, 60.02663890044503, 60.02733450651651, 60.02576797010138, 35.64690982146062, 35.6669063165485, 35.631943452688404, 0.9999635380033198, 0.999970104358505, 0.9999599133598503, 10082.18823269352, 10053.937836680378, 10076.370305127837, 242.9095589728713, 74.5309549932424, 87.71998588208226, 10095.498565273896, 10056.809689257363, 10078.162774278164, 284.61310969710496, 283.2473268307016, 284.11935953565654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.1632, 7.610687, 5500.469, 720.5072, 7.633335, 5500.304, 707.8505, 7.75841, 5490.716, 725.5292, 6.063915, 4399.245, 711.8551, 6.176349, 4396.841, 712.2622, 7.717446, 5495.923, 100.0, 100.0, 99.83998, 99.98529, 99.92817, 99.92447
61018.42224000001, 60.0276358393266, 60.02880849374854, 60.025280310274994, 35.6372899514922, 35.659944022829244, 35.6685376279119, 0.9999618992840874, 0.9999731127265912, 0.9999639997694242, 10096.369998999591, 10059.759155740518, 10074.507323623677, 245.77209053622755, 73.41687060959566, 84.19275347627786, 10095.740621233079, 10064.18522069476, 10078.532338546866, 284.62285576013943, 283.4449490175035, 284.2020260429244, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 731.0546, 7.510031, 5492.547, 714.1063, 7.698173, 5497.135, 714.1593, 7.698955, 5497.786, 731.8013, 6.004711, 4394.241, 718.0925, 6.127588, 4400.047, 718.7037, 7.652439, 5500.175, 99.8631, 99.97179, 99.95834, 99.86654, 100.0, 100.0
61020.73440000001, 60.024298080202236, 60.02397503380972, 60.025553292916626, 35.64777709605041, 35.64480202349931, 35.63095448322397, 0.9999588920187362, 0.9999719456188518, 0.999961764903019, 10093.414629800642, 10061.181500938183, 10075.542993078023, 245.1387301312509, 75.87451480919754, 90.75902974639348, 10091.686882077802, 10065.374285222497, 10083.193047601364, 284.74197432651084, 283.3414082853747, 284.06312283992156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.047, 7.57303, 5499.017, 720.4877, 7.634256, 5500.308, 707.7339, 7.759146, 5490.707, 725.4904, 6.064099, 4399.413, 711.8551, 6.176167, 4396.678, 712.5604, 7.729532, 5497.18, 99.97368, 100.0, 99.83274, 99.98152, 99.92681, 99.89595
61023.073840000005, 60.02687193332099, 60.02471299487053, 60.02400295354714, 35.64167483237292, 35.65437220343701, 35.640514904171596, 0.999957357423992, 0.9999718864572779, 0.999959070301636, 10089.706822742726, 10066.205887503762, 10081.658957926473, 247.65074304794712, 71.4723710612102, 91.5455697636271, 10089.656585655837, 10053.261249081632, 10069.719406254917, 284.7845047834132, 283.4589735348472, 284.1010110766618, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.0667, 7.573565, 5498.906, 720.5461, 7.633704, 5500.535, 707.8699, 7.757306, 5491.105, 725.4709, 6.064283, 4399.186, 718.0925, 6.127406, 4399.829, 712.5803, 7.721292, 5496.342, 99.97767, 100.0, 99.83287, 99.98138, 99.99471, 99.94702
61025.415360000006, 60.02598527649536, 60.021136349655, 60.020883542640455, 35.64051862313644, 35.67029231541827, 35.66198193141721, 0.9999539287549045, 0.999969623720604, 0.9999584120510076, 10084.920036377021, 10059.381419752235, 10079.995768951027, 245.55595925374746, 75.74048276660614, 93.36048183061257, 10090.175361952619, 10058.388874616796, 10080.999211622502, 284.57403272973613, 283.30404074844137, 284.11053725361904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.8171, 7.643882, 5501.076, 726.8691, 7.564077, 5498.065, 701.4639, 7.81216, 5479.912, 719.1987, 6.118155, 4400.244, 724.4063, 6.072983, 4399.667, 707.0533, 7.764142, 5491.463, 99.99854, 99.96341, 99.63537, 100.0, 99.99998, 99.82979
61027.74244, 60.02335394976964, 60.01922221269541, 60.021172183083564, 35.65689589620021, 35.67093428876446, 35.627365021253524, 0.9999587245941663, 0.9999725756415067, 0.9999621437312557, 10094.029497967296, 10060.124481190307, 10076.67340327495, 244.4510195101666, 71.6617775517143, 92.42985825532924, 10096.969055121112, 10068.274898798316, 10078.959420149375, 284.6680546137842, 283.34683177059236, 284.19719602153265, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.0667, 7.573565, 5499.017, 720.4489, 7.634256, 5500.187, 707.6563, 7.75749, 5490.522, 725.5292, 6.063364, 4399.577, 718.0925, 6.127588, 4399.943, 712.7394, 7.711953, 5496.791, 99.97168, 100.0, 99.82627, 99.98897, 100.0, 99.94025
61030.03388, 60.01507669427446, 60.01622040464153, 60.01413131337996, 35.63144776069108, 35.665765101225226, 35.64687551027052, 0.9999610920042421, 0.9999686742826602, 0.9999645797924708, 10089.548994874056, 10055.233460272619, 10073.65196923142, 248.480261818092, 78.80764734702461, 85.2245301348812, 10095.801649317933, 10052.52938838847, 10067.56880385177, 284.7382062859268, 283.4058888565877, 284.1286226873211, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.8369, 7.64174, 5500.862, 719.4177, 7.644387, 5500.305, 709.9081, 7.735585, 5494.85, 728.9662, 6.03229, 4396.382, 713.6481, 6.167035, 4396.854, 718.6441, 7.651157, 5500.162, 99.99973, 100.0, 99.89223, 99.91263, 99.93751, 99.99877
61032.40432, 60.01956188777537, 60.016623966273364, 60.01236481694922, 35.63737068470588, 35.64798751587179, 35.65902467976299, 0.9999623127140289, 0.9999710129275468, 0.9999629369083269, 10094.32604305738, 10060.604037495557, 10072.779550198013, 243.7666964289881, 79.03742596517168, 85.140334418169, 10100.447957751803, 10060.65298860111, 10078.887974493815, 284.6557218232858, 283.39685971789, 284.15471539764184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 715.9136, 7.673864, 5499.902, 718.7951, 7.652676, 5500.856, 708.491, 7.751599, 5490.922, 725.4709, 6.063915, 4399.638, 718.1116, 6.127223, 4400.101, 712.7791, 7.712685, 5496.287, 99.99564, 99.99802, 99.84412, 99.9801, 100.0, 99.93109
61034.720120000005, 60.01268569751742, 60.01244059627775, 60.012445878419086, 35.650350071691655, 35.66251382672055, 35.65147079012599, 0.9999607208999477, 0.999971762089013, 0.9999597548460436, 10087.292557788935, 10058.310663317829, 10078.390113950389, 245.4904518122521, 77.30311967417174, 87.2885590802307, 10099.317763025838, 10057.46921299785, 10080.01351915712, 284.6421290735512, 283.28944128432033, 284.2249214966131, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 720.0931, 7.646024, 5500.63, 720.5072, 7.634072, 5500.536, 707.7922, 7.758042, 5490.984, 725.5292, 6.063179, 4399.133, 711.8742, 6.175984, 4396.571, 712.2026, 7.717813, 5497.331, 100.0, 100.0, 99.82861, 99.98149, 99.92319, 99.93758
61036.999, 60.01326453694472, 60.01117070658399, 60.01076678403961, 35.59141171178996, 35.605743913534134, 35.60733880025021, 0.9999570549288077, 0.999970013137654, 0.9999587960145919, 10079.757314944194, 10048.207136674895, 10066.3519213035, 250.09783502520258, 81.12583207387752, 92.92690673026573, 10083.880261051949, 10050.45404259663, 10069.687870561196, 284.645854663399, 283.46633535657645, 284.16926708504536, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.0864, 7.573209, 5498.739, 726.8303, 7.564445, 5498.236, 701.3863, 7.81216, 5479.516, 719.2181, 6.117971, 4400.127, 705.5986, 6.222006, 4390.062, 705.9599, 7.773481, 5488.402, 99.97567, 99.96653, 99.63129, 100.0, 99.76775, 99.78773
61039.30936000001, 60.01120980845936, 60.01053524399648, 60.01101213693685, 35.634304782755095, 35.64364996042716, 35.63040426948821, 0.9999613603633841, 0.9999711462953542, 0.9999611336705604, 10086.835872235522, 10060.627866882762, 10077.661215152792, 242.47015286695296, 70.79020679245798, 90.30357157904564, 10093.46247689725, 10056.110901963084, 10074.016928517618, 284.7975202366744, 283.34330488123504, 284.2137568173099, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.758, 7.640491, 5500.515, 720.5656, 7.634072, 5500.637, 707.7145, 7.757306, 5490.652, 725.4321, 6.064283, 4399.022, 711.9124, 6.176349, 4397.114, 712.0833, 7.717996, 5497.055, 100.0, 100.0, 99.84006, 99.97638, 99.93301, 99.93281
61041.76584000001, 60.01125456833811, 60.01011403662627, 60.01021101317863, 35.605467799987615, 35.62544416476982, 35.62318213743712, 0.9999583140419118, 0.9999687141079618, 0.9999590670087932, 10092.62130298901, 10054.321446709544, 10072.316781506033, 247.20392057617755, 80.97613322235406, 94.17483397032538, 10088.716928763371, 10050.687028896395, 10070.978100043296, 284.63562440204396, 283.29568207342186, 284.1724992043506, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.047, 7.573209, 5498.907, 720.4489, 7.634624, 5500.313, 707.7339, 7.758226, 5490.693, 725.4515, 6.063915, 4399.296, 705.3888, 6.224928, 4388.539, 713.7931, 7.701332, 5498.172, 99.97873, 100.0, 99.82851, 99.98259, 99.73811, 99.96759
61044.10400000001, 60.01114472644501, 60.01124755829924, 60.00976807181434, 35.63514383104361, 35.663207477377206, 35.62836109167136, 0.9999609294610818, 0.9999680692078807, 0.9999574907670826, 10091.038448387806, 10052.815065003771, 10078.852021858622, 245.02746702013246, 80.05667312834157, 88.72281720898104, 10091.169019607292, 10055.507959318473, 10075.640178465896, 284.6251354393115, 283.2702906614302, 284.21410400888277, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 732.3557, 7.498966, 5492.006, 714.2814, 7.696699, 5498.521, 712.9752, 7.710551, 5495.417, 729.1605, 6.029349, 4397.28, 702.8137, 6.237894, 4387.473, 713.3954, 7.705544, 5497.35, 99.85326, 99.96263, 99.93054, 99.93677, 99.70069, 99.95041
61046.481040000006, 60.00618389571971, 60.007409034781475, 60.00839768958753, 35.646011700129115, 35.660636175300205, 35.64365828189759, 0.999958193472687, 0.9999706399241579, 0.9999560429487112, 10083.66642213702, 10055.61112406145, 10074.684935017995, 248.914858154817, 74.04288146027011, 89.66019406572852, 10085.485768500854, 10049.996924107041, 10082.741549933908, 284.6172694185466, 283.2500834250264, 284.07785304915546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.0864, 7.573387, 5498.687, 720.5267, 7.634072, 5500.692, 707.7339, 7.757858, 5490.535, 725.4127, 6.064466, 4399.133, 705.5414, 6.221823, 4390.229, 712.4412, 7.714883, 5496.28, 99.97873, 100.0, 99.83059, 99.97375, 99.77652, 99.93097
61048.753600000004, 60.00678824793926, 60.006808751732066, 60.00436615629116, 35.63016026542948, 35.63622309808279, 35.61734353784586, 0.9999564839296944, 0.9999711947161002, 0.9999579490566313, 10083.874438800438, 10050.560018122942, 10067.950686701835, 252.77469322021443, 74.36515116651663, 93.62896014967237, 10094.883577681969, 10050.575889276435, 10068.4548797386, 284.6682435609201, 283.3139627192952, 284.1458323905903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.9661, 7.618718, 5500.787, 725.4878, 7.572182, 5498.433, 701.5222, 7.811423, 5479.8, 719.257, 6.117971, 4400.18, 711.8742, 6.176349, 4396.783, 705.9996, 7.773298, 5487.767, 100.0, 99.97462, 99.63239, 100.0, 99.92056, 99.77617
61051.12112, 60.004319569648615, 60.005527418380886, 60.003098068357346, 35.62258616852858, 35.629597335869974, 35.62489336399381, 0.9999587207787404, 0.9999680141798519, 0.9999590348733317, 10087.640785183386, 10053.229084572195, 10070.391110970997, 251.01845191278153, 75.78182542817922, 95.12398312420464, 10088.427064067715, 10051.988370515948, 10072.774523502985, 284.71566160836306, 283.24444132213165, 284.1020030135347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.0667, 7.573387, 5498.739, 720.5461, 7.63444, 5500.584, 707.7728, 7.757858, 5490.766, 725.5098, 6.063547, 4399.245, 705.5986, 6.221458, 4389.784, 712.9581, 7.727701, 5496.568, 99.97567, 100.0, 99.83272, 99.97759, 99.76897, 99.94084
61053.492880000005, 59.999462762738176, 60.00398764029728, 60.00058349878009, 35.618158894517244, 35.65265484980611, 35.65589571450001, 0.9999579562621631, 0.9999768018634357, 0.9999603113858694, 10090.761510907929, 10054.425091173523, 10072.730906390003, 241.9919189095515, 71.89269399906516, 90.05437434326223, 10100.813494407956, 10053.005681665696, 10076.12451676666, 284.63580060527534, 283.23888961267266, 284.0611905612288, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.5806, 7.63835, 5499.945, 720.5461, 7.633519, 5500.415, 707.7339, 7.758226, 5490.938, 725.4904, 6.063731, 4399.245, 711.8932, 6.176532, 4396.615, 711.964, 7.726969, 5494.904, 100.0, 100.0, 99.83384, 99.98526, 99.92554, 99.9345
61055.83064000001, 60.002735977369596, 60.00404155525117, 60.00484695022323, 35.65480553319816, 35.66751090735471, 35.65499258498884, 0.9999615789878922, 0.999968882387721, 0.9999648971469434, 10088.0591015455, 10054.752737157183, 10073.200316978182, 242.87095848616377, 81.67467447804665, 85.71921525140215, 10093.841062296504, 10058.111303746398, 10078.946818423785, 284.7075873615041, 283.26122235442267, 284.1828780225215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 713.4492, 7.700099, 5498.11, 714.1647, 7.698357, 5498.402, 714.1787, 7.698034, 5497.671, 731.7043, 6.008389, 4394.074, 718.0735, 6.127406, 4400.042, 718.6242, 7.65372, 5500.124, 99.96423, 99.96235, 99.95942, 99.86392, 100.0, 99.9899
61058.18076, 60.002696647958345, 60.001640912939415, 60.00201832037379, 35.63172633893679, 35.66037797435836, 35.62717646927249, 0.9999595838555833, 0.9999727174193227, 0.9999610039654763, 10090.315856299196, 10060.116774767157, 10074.905410763682, 240.68314907821548, 72.4787404534427, 88.27274562373077, 10103.277090184794, 10061.423715608033, 10068.37351875308, 284.7598402150024, 283.22759242366806, 284.0844820789563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.8566, 7.64299, 5500.352, 720.4294, 7.63444, 5500.299, 707.7922, 7.757306, 5490.987, 725.4904, 6.063547, 4399.192, 713.858, 6.157904, 4398.662, 712.7791, 7.712319, 5494.621, 100.0, 100.0, 99.83483, 99.98407, 99.96819, 99.9008
