TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
61467.8254, 60.016996318297885, 60.01260646563188, 60.00705629708055, 35.62787595860442, 35.65830030196637, 35.657081257059644, 0.9999511055481506, 0.9999763695627204, 0.9999533599247854, 10103.518617903675, 10063.861348541535, 10086.407744288788, 245.5128940413033, 72.4202230458668, 101.20267697865211, 10101.873797459219, 10061.42726793245, 10081.46439507366, 284.7199023301637, 283.2230070135771, 284.20776470108615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 718.9891, 7.650664, 5500.184, 723.1337, 7.606995, 5500.434, 712.024, 6.175566, 4397.045, 722.9271, 7.609471, 5500.036, 712.1794, 6.174523, 4397.127, 718.5845, 7.659763, 5500.412, 100.0, 99.99833, 99.93144, 100.0, 99.9333, 99.99962
61470.1698, 60.01880909415469, 60.01677857675921, 60.018616993597604, 35.64438478204603, 35.67704510535909, 35.64073894445726, 0.9999543424529955, 0.9999701712580811, 0.9999513284128821, 10100.479061853777, 10056.753675459655, 10088.729803528577, 242.5833098091889, 73.58698882706449, 98.11679988036775, 10110.762424248049, 10058.086945522142, 10086.083975879143, 284.7685667286326, 283.2800872661044, 284.2324136613179, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.2781, 7.582489, 5499.306, 729.4178, 7.533501, 5495.489, 718.3522, 6.12513, 4399.982, 716.5578, 7.674375, 5499.144, 705.7703, 6.221093, 4390.291, 724.5488, 7.590361, 5499.761, 99.98609, 99.91653, 100.0, 99.98713, 99.77793, 99.98482
61472.572400000005, 60.02247909612661, 60.024599745732694, 60.02364972297941, 35.65677182236151, 35.68053400611243, 35.664763501183494, 0.9999560542592459, 0.9999697445392156, 0.9999485730427411, 10098.308847505037, 10061.880082977023, 10084.57753744871, 245.52750653780015, 78.78905151588879, 97.02771532004408, 10097.21352097123, 10061.919425008698, 10091.967216214778, 284.7407742178792, 283.2809673461514, 284.2421159078648, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 719.0483, 7.650664, 5500.409, 723.1531, 7.605153, 5500.205, 712.0046, 6.175382, 4397.046, 722.8882, 7.608184, 5499.912, 712.084, 6.173975, 4397.235, 717.8489, 7.6572, 5499.955, 100.0, 100.0, 99.92519, 100.0, 99.93575, 100.0
61474.875640000006, 60.02662508287935, 60.02445702362891, 60.027937479061976, 35.62362391549706, 35.661140173840174, 35.634861102071675, 0.9999544386398145, 0.9999700086088253, 0.9999529375531518, 10088.805219417152, 10056.606794667485, 10075.566403065954, 247.64499513860983, 76.95523093202655, 99.00188104061908, 10094.120331537977, 10053.23312399809, 10080.165723930184, 284.6971874745309, 283.1262532389611, 284.1098854149729, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.2584, 7.582489, 5499.479, 723.1726, 7.606627, 5500.139, 712.024, 6.175198, 4396.938, 722.7717, 7.608736, 5499.966, 705.5795, 6.221641, 4388.826, 717.2325, 7.674963, 5498.913, 99.98505, 100.0, 99.93022, 99.99797, 99.75353, 99.98701
61477.161080000005, 60.029675314106335, 60.02850941203266, 60.02291878197078, 35.64774876743702, 35.68932905913029, 35.650298183519645, 0.9999536811181147, 0.9999733446027936, 0.9999535596751035, 10098.765332731089, 10054.327284892348, 10074.233940319886, 245.8739113558704, 77.14440668040766, 97.17325787821801, 10110.954327417448, 10055.730217664632, 10082.682810685219, 284.8168381843391, 283.18647351370424, 284.1406582613892, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 731.5869, 7.508604, 5493.243, 716.9857, 7.669991, 5499.812, 706.4916, 6.213669, 4392.529, 727.0438, 7.561666, 5498.519, 702.9472, 6.236616, 4387.698, 716.9542, 7.6713, 5500.512, 99.8748, 99.99517, 99.81538, 99.97166, 99.69974, 99.99517
61479.494640000004, 60.029597255971034, 60.02194865176477, 60.02305046458169, 35.6447829731453, 35.67519031663025, 35.61223746374024, 0.9999544293319025, 0.9999732899697751, 0.9999496029061317, 10097.92480708002, 10058.186168204731, 10074.554774672315, 243.61019353361098, 73.83575231555915, 97.74433300131523, 10105.010864075868, 10060.996441879672, 10077.649888545162, 284.74659958065837, 283.30514282529964, 284.27801305180355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.2584, 7.582489, 5499.473, 723.1143, 7.60589, 5499.75, 712.1016, 6.174829, 4397.328, 722.7911, 7.608736, 5500.026, 705.7894, 6.219997, 4390.183, 711.9839, 7.719277, 5496.242, 99.98902, 99.99406, 99.92386, 100.0, 99.78918, 99.93027
61481.803680000005, 60.025451235288344, 60.02457110603331, 60.0227469739536, 35.6222338104449, 35.6596061934897, 35.62193947118672, 0.9999554171342075, 0.9999728510977967, 0.9999590064358643, 10098.142934686524, 10054.930848873404, 10078.150529799652, 247.70383060343408, 78.39489310277986, 94.84202355486195, 10103.218585831632, 10059.293122216837, 10082.663841991134, 284.7920306486433, 283.18940649020175, 284.1664741008326, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.5126, 7.628355, 5500.76, 727.9003, 7.54621, 5496.278, 717.9835, 6.126418, 4399.926, 717.451, 7.673088, 5499.291, 712.1984, 6.174158, 4397.461, 705.7809, 7.775496, 5487.855, 100.0, 99.9456, 99.99691, 99.97511, 99.92716, 99.77779
61484.119880000006, 60.02050403469201, 60.01842507304474, 60.01721129413968, 35.648441858937176, 35.66699899615377, 35.66021838576074, 0.9999489476251966, 0.9999672058137391, 0.9999536149833295, 10102.449693807961, 10062.216974610348, 10087.691279498264, 249.05869506335603, 72.58654894653546, 95.88366276303714, 10101.015058312734, 10054.046815806112, 10085.443699874595, 284.7399303005503, 283.0788913595783, 284.10902401490677, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.2584, 7.582846, 5499.306, 723.017, 7.606995, 5500.197, 711.9852, 6.175198, 4396.823, 722.9271, 7.608, 5500.145, 705.8466, 6.220545, 4390.622, 712.0435, 7.719094, 5496.074, 99.98807, 99.99826, 99.92768, 99.99505, 99.78546, 99.93232
61486.429200000006, 60.01374327185693, 60.017992793606574, 60.012924750733184, 35.66493440671555, 35.68089188367467, 35.68473853544029, 0.9999512496428862, 0.9999724010676107, 0.9999552417380947, 10096.24630483957, 10054.312621768093, 10083.222709053542, 249.08206302258532, 75.55491760339501, 99.96790539378435, 10104.923739477515, 10068.90777128208, 10081.550474506588, 284.6694021659344, 283.17662072905466, 284.32963062601954, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 718.9891, 7.648879, 5500.525, 723.017, 7.606811, 5499.984, 712.0046, 6.17575, 4396.875, 722.7717, 7.609838, 5500.137, 712.1603, 6.173975, 4397.184, 712.123, 7.718362, 5496.062, 100.0, 99.9983, 99.93149, 99.99286, 99.93098, 99.92514
61488.729400000004, 60.013174360576926, 60.0145321746476, 60.016546471515596, 35.65676858777277, 35.674367617066, 35.63810164689014, 0.9999560054625826, 0.999974549055281, 0.9999500564615454, 10102.886708704771, 10052.686655865748, 10079.505987575858, 243.12762524712525, 75.8762233882776, 95.79939961401851, 10096.922232123052, 10059.265605298813, 10086.468498688868, 284.73898349045436, 283.26359510665, 284.3023375185293, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 712.6409, 7.711699, 5496.605, 716.9274, 7.670543, 5499.417, 705.7346, 6.221032, 4390.052, 729.1799, 7.53758, 5495.888, 718.3978, 6.125031, 4400.225, 718.6441, 7.652988, 5500.286, 99.94109, 99.99825, 99.77251, 99.92582, 100.0, 100.0
61490.993800000004, 60.01039637102497, 60.00585994412783, 60.00838493836166, 35.64174662543078, 35.66821847288674, 35.66007632178589, 0.9999543341622293, 0.9999705571148031, 0.9999540656310546, 10097.82707466945, 10062.50867963224, 10083.939368436791, 249.74182267026936, 73.5723724604145, 95.96700320538412, 10105.057009493832, 10059.738095116814, 10082.125820168072, 284.8402341457219, 283.36197279377456, 284.1822647072248, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 718.8511, 7.651021, 5500.021, 723.0558, 7.606074, 5499.757, 712.024, 6.175382, 4397.05, 722.8494, 7.608184, 5500.426, 712.1984, 6.174158, 4397.127, 711.9839, 7.71946, 5496.074, 100.0, 99.99418, 99.92008, 100.0, 99.92832, 99.92721
61493.41288, 60.00422888312249, 60.002050523719696, 60.00349861091485, 35.63318339896878, 35.63393774976181, 35.62485389303061, 0.999952679319209, 0.9999726207747143, 0.9999503853638267, 10091.809076425825, 10055.276928293018, 10075.195633813639, 246.41934363826294, 75.3313108105458, 95.20914874126902, 10102.68744181102, 10057.358304565787, 10077.84648982355, 284.8064250084691, 283.2839059089766, 284.2053036940499, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 718.9102, 7.648701, 5500.247, 723.0364, 7.606811, 5499.531, 712.024, 6.175014, 4397.39, 721.8785, 7.62326, 5499.693, 710.0049, 6.195525, 4393.708, 708.0474, 7.758832, 5489.99, 100.0, 99.99006, 99.93928, 100.0, 99.87212, 99.8166
61495.72228, 59.99997399186048, 60.000700833312074, 59.99735488137483, 35.629622981371014, 35.68339956321558, 35.64407628435294, 0.9999569578734567, 0.9999708945516543, 0.9999501345431042, 10096.776507851495, 10062.087298466562, 10090.980025276785, 248.36491702382773, 76.37368104448615, 96.5962480484252, 10101.330503709625, 10060.49099800192, 10085.486363676577, 284.8528026119522, 283.183104154928, 284.30404787378717, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 724.5289, 7.590342, 5499.992, 727.8419, 7.560209, 5497.84, 715.1105, 6.151636, 4398.57, 721.2765, 7.626019, 5500.696, 711.8742, 6.17434, 4397.022, 712.0236, 7.718545, 5496.538, 99.99801, 99.95794, 99.96367, 100.0, 99.92695, 99.93134
61498.009600000005, 59.99430330531786, 59.99553417484012, 60.000743392946646, 35.64494644341276, 35.645736324894344, 35.64153035530402, 0.9999556752011611, 0.9999718548025338, 0.9999531419608554, 10098.158559390911, 10059.647638473009, 10079.98969813618, 245.4152385045254, 81.02028009766127, 99.13995544525733, 10102.033000607023, 10061.656664367301, 10084.588907937145, 284.7870825449971, 283.30249431924545, 284.23152525356426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.9518, 7.607653, 5499.902, 723.0558, 7.606258, 5499.969, 712.0046, 6.17575, 4397.163, 722.9465, 7.607816, 5500.306, 705.7512, 6.219632, 4390.793, 712.0833, 7.718728, 5496.298, 100.0, 99.99803, 99.92511, 100.0, 99.77554, 99.93353
61500.29336, 59.99638908714011, 59.993593686754394, 59.99291281527471, 35.619484242286156, 35.62607350739733, 35.627556232295326, 0.9999569619327385, 0.999969393241919, 0.9999564026240941, 10083.977790210105, 10048.240813791876, 10075.068501594049, 252.29425378985297, 73.69408842238136, 97.64686154320742, 10091.358554776723, 10052.202289166413, 10080.76654237822, 284.8197486462317, 283.336758981827, 284.24989095398917, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 731.1729, 7.510567, 5493.128, 716.7523, 7.672937, 5499.458, 705.6763, 6.220479, 4390.67, 729.1799, 7.537029, 5495.881, 699.7236, 6.261271, 4381.094, 718.6043, 7.654087, 5500.208, 99.87962, 99.98874, 99.77002, 99.92371, 99.55664, 100.0
61502.59560000001, 59.99696140527706, 59.990592462974355, 59.99060012685182, 35.63455380151777, 35.67439747211661, 35.66510463457991, 0.9999529934255773, 0.9999738957798923, 0.9999540248139489, 10107.85161936523, 10062.294185819985, 10084.69628323306, 250.06062628160998, 75.19352681759119, 99.04355502205293, 10097.995260825614, 10063.063816159784, 10084.138446846817, 284.69547586333505, 283.2704878128801, 284.3069983029922, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.1204, 7.582489, 5499.583, 723.0558, 7.60589, 5499.981, 712.0434, 6.175566, 4396.708, 722.8105, 7.608367, 5500.538, 705.7703, 6.219449, 4390.676, 712.0833, 7.719277, 5496.013, 99.99102, 100.0, 99.92378, 100.0, 99.77547, 99.92611
61504.90488, 59.992488992586864, 59.99459526251375, 59.99759455298811, 35.6304599066462, 35.67040805833093, 35.633613229079565, 0.9999548444552433, 0.9999713487184695, 0.9999528282869503, 10098.306422112668, 10057.683466039685, 10085.074445878396, 247.39160340384205, 72.38409851527558, 99.43343610595954, 10104.148645186577, 10057.455106835438, 10081.03591737996, 284.83797627685146, 283.3271438782762, 284.27477901223034, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.2387, 7.582489, 5499.144, 723.1143, 7.606627, 5499.87, 712.0046, 6.175566, 4397.157, 722.8882, 7.608, 5500.479, 705.8275, 6.219449, 4390.681, 712.1031, 7.718728, 5496.014, 99.98996, 99.99623, 99.92252, 100.0, 99.77547, 99.92613
61507.1906, 59.98890428564644, 59.988648655512335, 59.99134377001988, 35.64017687812256, 35.67137927263561, 35.68044235144322, 0.9999539839975492, 0.9999704653291814, 0.9999571642118652, 10099.899963363636, 10060.702486018292, 10081.535691483481, 254.0092272419697, 70.69651434502475, 94.52957205756366, 10095.59495942881, 10055.69088636275, 10080.07043877104, 284.78547967209965, 283.30049272461395, 284.2151423598089, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 719.2651, 7.64763, 5500.072, 729.4567, 7.533501, 5495.489, 718.4105, 6.125314, 4400.258, 716.5578, 7.672536, 5499.431, 712.2175, 6.17361, 4397.238, 705.7809, 7.773848, 5488.964, 100.0, 99.91657, 99.99428, 99.98825, 99.9272, 99.79795
61509.53056000001, 59.991683867894785, 59.99385370778319, 59.9914152225815, 35.654226680739804, 35.683234295968546, 35.683609704075145, 0.9999529911901469, 0.999969011689246, 0.9999545564978013, 10099.059928205948, 10060.637242515999, 10085.52020344274, 244.66745659695698, 74.29237337988752, 93.59647977100713, 10100.30143499885, 10060.419554118886, 10086.187489395172, 284.7035556792258, 283.25152085140905, 284.22215341938823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.219, 7.583025, 5499.363, 723.0558, 7.605706, 5499.978, 712.024, 6.174645, 4397.051, 722.8105, 7.608919, 5500.313, 707.6396, 6.204291, 4394.028, 712.0038, 7.717813, 5496.417, 99.98387, 99.9982, 99.92266, 100.0, 99.84239, 99.92519
61511.904440000006, 59.991423298219125, 59.99431589781947, 59.99614338836312, 35.631852400695394, 35.656760614134136, 35.658012955033065, 0.99995232047977, 0.9999684259333651, 0.9999527321618698, 10100.583307937794, 10063.002356492056, 10080.934403443465, 247.2533890384302, 76.56890820124272, 91.60148091274368, 10104.424668263913, 10062.177348299312, 10076.738502085589, 284.8088790130976, 283.4030695720046, 284.3120078944025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 719.1074, 7.651021, 5500.067, 722.2582, 7.618231, 5500.894, 709.811, 6.191396, 4394.092, 725.9952, 7.565711, 5497.939, 717.0625, 6.135806, 4400.153, 717.7296, 7.647128, 5500.346, 100.0, 100.0, 99.86432, 99.96377, 99.9979, 99.97394
61514.240600000005, 59.9954629708543, 60.00110901146319, 59.9971265902038, 35.656569033139114, 35.676320736338695, 35.67273104589165, 0.99995423689253, 0.9999673736766087, 0.9999555182279011, 10096.502345425837, 10064.711443214512, 10087.64352691784, 245.06375489787115, 74.43122666928866, 98.84787143722406, 10092.754701081054, 10067.702031955921, 10084.007383309361, 284.7378109005211, 283.3243173473714, 284.2401383433071, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 715.8939, 7.682074, 5499.683, 720.7212, 7.623389, 5500.611, 711.034, 6.18256, 4396.823, 722.8882, 7.608184, 5500.029, 712.2175, 6.173427, 4396.909, 712.0833, 7.717446, 5496.306, 99.98976, 100.0, 99.9236, 99.99719, 99.93211, 99.93143
61516.54396, 59.99099087484222, 59.99826034209701, 59.99685106134777, 35.65850116951817, 35.699002207357985, 35.64767669803889, 0.9999569133209992, 0.9999709233655926, 0.9999544977587217, 10097.865524500809, 10062.628258375325, 10086.889004522576, 247.38820305997524, 80.91862569177465, 95.77945169786699, 10096.64285406748, 10064.217252268345, 10080.97209437839, 284.6285372829644, 283.28784781345723, 284.30541757955984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 718.9891, 7.649593, 5500.466, 723.0558, 7.605706, 5499.815, 712.0434, 6.175566, 4396.824, 722.8105, 7.608, 5500.025, 712.2175, 6.173427, 4396.855, 712.0634, 7.718362, 5496.251, 100.0, 100.0, 99.92641, 99.99719, 99.9346, 99.93043
61518.88280000001, 59.99510778505432, 59.99712519560504, 60.003233000227645, 35.619615028611975, 35.631513539704514, 35.64352871882838, 0.9999552850704998, 0.9999710306019003, 0.9999542184502958, 10094.864521186548, 10054.842220216671, 10077.716020339523, 246.92125198927442, 81.22986052826082, 94.63462932010589, 10095.452992698773, 10058.24421334251, 10078.678198089707, 284.7216905649902, 283.37244591489537, 284.2202040020124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.219, 7.582311, 5499.085, 729.4762, 7.533501, 5495.487, 718.294, 6.124946, 4400.259, 716.5384, 7.674007, 5498.884, 705.9038, 6.219449, 4390.288, 705.8406, 7.774763, 5487.798, 99.98597, 99.91655, 99.99811, 99.9864, 99.77787, 99.78003
61521.22428, 59.99881735444258, 59.998300032183565, 59.99726147362403, 35.63713900899409, 35.67363591929488, 35.66632101129701, 0.9999569647821855, 0.9999729102437294, 0.9999559393217473, 10093.813150390848, 10064.464693383148, 10081.769833515218, 248.9538708446753, 78.99708144079068, 92.52374209052596, 10094.04994184836, 10058.201956041745, 10083.715222375766, 284.7829554429398, 283.4590608414665, 284.27740396743394, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 718.9694, 7.651021, 5499.854, 723.1337, 7.606074, 5500.384, 712.0434, 6.174829, 4397.162, 722.7911, 7.610023, 5499.695, 712.2557, 6.173975, 4397.184, 712.0038, 7.718362, 5496.065, 100.0, 99.99619, 99.9341, 99.99305, 99.93459, 99.92831
61523.51036000001, 60.00062680060464, 59.99281330293074, 59.997118790014014, 35.64437494949143, 35.66836907706586, 35.65508280681684, 0.99995282626101, 0.9999709541249412, 0.9999577269060599, 10088.33734405917, 10054.815879905807, 10080.643332251799, 246.10979152304662, 72.80749743464276, 94.35883853115593, 10092.748213454628, 10060.995400072341, 10077.103992286806, 284.75843984071196, 283.3119628214461, 284.2152962750039, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.219, 7.582311, 5499.415, 722.978, 7.605522, 5500.387, 718.3134, 6.125682, 4399.98, 722.9465, 7.608, 5499.696, 705.8275, 6.220545, 4390.519, 712.1628, 7.716714, 5497.16, 99.97892, 100.0, 100.0, 99.99307, 99.78036, 99.94424
61525.818640000005, 60.00137208438509, 60.00258834567751, 59.99983612784518, 35.647707497159175, 35.630717728441, 35.67207151652079, 0.9999543306802411, 0.9999717855887846, 0.9999568693091635, 10094.484629688755, 10066.402278532178, 10083.598813909768, 247.9620356331452, 79.63152351431881, 92.3535452259689, 10093.516180110882, 10064.180999513042, 10084.447744333673, 284.6593274310214, 283.2971681476877, 284.25874001143427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 731.5869, 7.508425, 5493.191, 716.8301, 7.672569, 5499.446, 724.6223, 6.071748, 4399.57, 728.4614, 7.545302, 5497.46, 701.4785, 6.246843, 4385.715, 715.3836, 7.698768, 5497.892, 99.8707, 99.99707, 99.99805, 99.93984, 99.65471, 99.96924
61528.183000000005, 59.999938118480635, 59.99734722407823, 60.00065774643348, 35.64289889425674, 35.67526890278101, 35.64118618044626, 0.9999571207486038, 0.999971731125709, 0.9999565839366349, 10098.264616252625, 10064.974888047636, 10082.369144257933, 242.65301539088614, 75.74700585422897, 91.31171146302563, 10107.034770113027, 10062.026993778803, 10080.411241325754, 284.73143250948783, 283.3464057674209, 284.3304725412122, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.357, 7.581954, 5498.866, 722.9975, 7.607179, 5499.922, 718.3522, 6.124946, 4400.321, 722.8105, 7.608367, 5499.693, 705.8275, 6.22018, 4390.685, 711.8248, 7.717446, 5496.129, 99.98892, 99.99718, 99.99821, 100.0, 99.7869, 99.9284
61530.45756, 59.99945998008484, 60.00032541298144, 60.00365935997344, 35.640182139911815, 35.67973326172054, 35.64823714757392, 0.9999573846336643, 0.9999706726914993, 0.9999550574539828, 10089.541573901599, 10054.682933696442, 10078.21139250193, 247.7435860685673, 77.54244535005182, 94.96349046376258, 10091.64113260095, 10057.250311108934, 10079.54277825185, 284.6246856165018, 283.315868688383, 284.26103025992217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 723.0898, 7.615506, 5500.552, 727.0832, 7.556709, 5497.109, 713.3634, 6.167835, 4397.167, 717.4705, 7.669227, 5499.25, 712.1794, 6.17361, 4396.966, 705.8207, 7.775312, 5487.69, 100.0, 99.9522, 99.9342, 100.0, 99.92965, 99.78001
61532.77792000001, 60.00569383698643, 60.005761880843906, 60.004547165862085, 35.64708733368755, 35.68069840885373, 35.6610530323062, 0.9999593390901151, 0.9999712799490427, 0.9999595209826969, 10097.008271044808, 10054.842276959127, 10086.943087397663, 248.0191509669794, 75.80146929991588, 91.48972478615053, 10103.278706424766, 10064.97350860824, 10080.884829670209, 284.73838775106515, 283.40416217808456, 284.3351473539861, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 724.2924, 7.586594, 5499.079, 723.1726, 7.60589, 5499.809, 718.3328, 6.124946, 4400.093, 722.83, 7.608736, 5500.078, 705.942, 6.219814, 4390.519, 712.0236, 7.717813, 5495.899, 99.99076, 99.99512, 100.0, 100.0, 99.78311, 99.93045
61535.09152, 60.005677328119745, 60.00530228381649, 60.00397132212216, 35.65123445371893, 35.66588879909436, 35.659295194862665, 0.999953853587173, 0.9999696691410342, 0.9999568259107439, 10092.32973733607, 10062.479625887832, 10086.346492825578, 245.9762746402207, 82.1902907019603, 95.79573091187183, 10100.227694573534, 10065.44936851719, 10089.569236636906, 284.61787536308447, 283.34553427138115, 284.2497069626558, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 718.9694, 7.649771, 5500.022, 723.1531, 7.604784, 5499.978, 712.024, 6.174645, 4396.654, 722.8882, 7.608552, 5500.028, 712.1794, 6.174523, 4397.018, 712.1429, 7.717813, 5495.901, 100.0, 99.9982, 99.9301, 99.99706, 99.93081, 99.92408
61537.462640000005, 60.00515055455264, 60.003588320539, 60.002194415196605, 35.65472613086444, 35.639151924459625, 35.65611654259984, 0.9999561790781243, 0.9999707941967588, 0.9999537131402537, 10099.220540091712, 10061.324701973563, 10080.725023007832, 246.8965820325584, 75.90145830604251, 98.48005408522363, 10096.627806162116, 10065.017051161425, 10082.866389004312, 284.7106965012194, 283.3527002297817, 284.2501151051955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 712.6409, 7.71277, 5496.547, 716.5383, 7.670359, 5499.652, 705.754, 6.220479, 4390.449, 729.1799, 7.537029, 5495.714, 718.3787, 6.124849, 4400.113, 718.5447, 7.65427, 5500.305, 99.94202, 99.99227, 99.78152, 99.9248, 100.0, 100.0
61539.82808000001, 60.008150914300735, 60.00662421871223, 60.00680370500954, 35.64481192491365, 35.671861307690435, 35.63191780885748, 0.9999556561410323, 0.9999689212765499, 0.9999544106121439, 10091.720937714763, 10060.105911598814, 10086.961116258071, 244.83801321350074, 78.74342979906487, 95.80006659714627, 10100.644718130196, 10059.363194594196, 10084.390439265459, 284.7853416367444, 283.391088687778, 284.3472970401071, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 719.1074, 7.651378, 5500.409, 723.017, 7.606627, 5499.704, 712.024, 6.175566, 4397.214, 722.8882, 7.608, 5499.934, 712.2938, 6.173244, 4397.183, 712.0634, 7.717263, 5496.352, 99.99991, 99.99918, 99.92375, 100.0, 99.93457, 99.92633
61542.14244, 60.0042905506635, 60.004769577089014, 60.004586022755596, 35.624445220743404, 35.629704152271344, 35.611198104531496, 0.9999593595829763, 0.9999700335303583, 0.9999567250629602, 10083.715630382465, 10056.072395638566, 10080.5896683156, 248.61241138298328, 79.07691512823658, 93.26003919875848, 10091.33782796684, 10058.523421821774, 10078.968342385187, 284.7194426085056, 283.32727202121555, 284.27833892952094, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 718.9299, 7.648701, 5500.189, 723.1531, 7.605337, 5499.761, 712.0046, 6.17575, 4397.273, 722.597, 7.61517, 5499.761, 710.4436, 6.189316, 4394.324, 708.6637, 7.754436, 5491.024, 100.0, 99.99425, 99.92768, 100.0, 99.8696, 99.8354
61544.509920000004, 60.008517703659706, 60.00345416322852, 60.00761130847712, 35.65982139497879, 35.6815145040241, 35.68357371813583, 0.9999543829664884, 0.9999713086592961, 0.9999505023403229, 10096.195792628276, 10063.846727052882, 10083.309588068405, 252.23684232934784, 75.57789678037898, 94.82415277018663, 10094.762209640343, 10064.217336507978, 10084.472746549087, 284.6155525016686, 283.24011840822146, 284.26213698028687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.2781, 7.584809, 5499.432, 728.27, 7.547868, 5497.291, 716.1393, 6.148507, 4398.633, 721.6454, 7.622158, 5501.417, 711.9886, 6.17434, 4396.693, 712.1031, 7.718362, 5496.302, 99.98888, 99.94934, 99.9757, 100.0, 99.93075, 99.92707
61546.87640000001, 60.0071572225444, 60.00543468290556, 60.00599518303444, 35.644443463779155, 35.673306903848186, 35.654914888214975, 0.9999578055098572, 0.9999695504684328, 0.9999544450949882, 10095.977743469763, 10057.942343369967, 10076.075783218384, 248.10134191303723, 80.13084990048173, 96.61763673748192, 10102.42525882567, 10066.03166028324, 10079.98052140106, 284.7836599910435, 283.41673335637563, 284.26735720821955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 723.0109, 7.607118, 5499.955, 723.0558, 7.606442, 5500.044, 712.0434, 6.175566, 4397.27, 722.8688, 7.608736, 5500.316, 705.9038, 6.219632, 4390.458, 712.0833, 7.718728, 5496.408, 100.0, 99.99821, 99.92639, 100.0, 99.78175, 99.93358
61549.216120000005, 60.00664342507448, 60.004135831947586, 60.00162121099309, 35.58041725514297, 35.6100512373832, 35.622920025789405, 0.9999479101928211, 0.999970799139171, 0.9999530316983019, 10091.872674221715, 10054.998145061096, 10069.987675930755, 246.12492745152394, 77.1882924145225, 95.68479856588056, 10095.793424097747, 10049.539730383887, 10075.753080992741, 284.7117887116341, 283.34273074404206, 284.3308410229707, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 731.4291, 7.508782, 5493.133, 716.9079, 7.671095, 5499.628, 705.6763, 6.221032, 4390.504, 729.1799, 7.53758, 5495.66, 699.5519, 6.261636, 4380.834, 718.1073, 7.659214, 5500.018, 99.87679, 99.99358, 99.78278, 99.9268, 99.56656, 100.0
61551.62004, 60.011442859416704, 60.00725757103061, 60.00453353968897, 35.620327385850224, 35.64563282348754, 35.640749957038274, 0.9999529754706022, 0.9999742516854799, 0.9999546130858519, 10100.373047393572, 10058.993705611128, 10081.84343300456, 245.5115166514688, 75.62296768284591, 96.34757964060464, 10096.070147662262, 10065.67691037759, 10078.587153180923, 284.82220364100857, 283.42840881235867, 284.31498822833896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.1993, 7.582489, 5499.253, 723.0753, 7.606442, 5500.096, 712.0434, 6.175382, 4396.823, 722.8882, 7.609655, 5500.59, 705.9038, 6.219814, 4390.239, 712.0038, 7.718728, 5496.017, 99.99101, 99.99719, 99.93532, 99.99398, 99.78925, 99.93136
61553.92940000001, 60.004983943328035, 60.005944499298366, 60.00809970238028, 35.668227252351414, 35.661217737962495, 35.64882002229634, 0.9999522224641344, 0.9999705277606762, 0.9999554107074554, 10097.408811800085, 10052.819786544353, 10085.7567773864, 249.946364341542, 76.47208543616736, 95.48113796306006, 10097.810727458947, 10060.176032216712, 10082.339269192435, 284.7380234139649, 283.29784195330825, 284.365672166032, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.3176, 7.582667, 5499.751, 723.1143, 7.605706, 5499.81, 712.024, 6.17575, 4396.771, 722.8688, 7.609287, 5500.598, 705.9229, 6.220545, 4390.408, 712.123, 7.718911, 5495.53, 99.98397, 100.0, 99.92521, 99.99906, 99.78059, 99.93134
61556.268200000006, 60.00232437544429, 60.0061385908288, 60.00160544560272, 35.63975679167093, 35.66705433809006, 35.6340882291046, 0.9999557796827366, 0.9999724312874597, 0.9999495100656103, 10100.004982511025, 10056.961806190639, 10072.343081710898, 248.5744983655959, 79.15969271405277, 95.11392154615305, 10091.7738355594, 10054.542954893284, 10085.507375736883, 284.7123540587595, 283.3683652500743, 284.30499693739, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 718.9891, 7.649771, 5500.802, 729.5151, 7.533316, 5495.485, 718.2552, 6.12513, 4400.094, 716.9268, 7.670697, 5499.855, 710.9205, 6.188037, 4394.953, 708.7035, 7.749492, 5493.389, 100.0, 99.91651, 99.99952, 100.0, 99.89676, 99.86387
61558.574080000006, 59.99846857157586, 59.996902586545666, 59.997943155702316, 35.63762995550036, 35.68095262271243, 35.63290292518883, 0.9999549475755238, 0.9999724423463827, 0.9999528063256338, 10096.343396030183, 10060.976580349869, 10082.753880349203, 248.01505692016235, 72.45416065683821, 95.32801153879382, 10103.748947007925, 10063.428513942472, 10081.491629717038, 284.88499650074885, 283.4104547519938, 284.32361790857715, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.219, 7.583203, 5499.189, 723.0558, 7.606442, 5499.817, 712.0434, 6.174829, 4396.879, 722.83, 7.608919, 5499.977, 710.2528, 6.18402, 4396.213, 712.0833, 7.718362, 5496.257, 99.99407, 99.99528, 99.92766, 100.0, 99.91253, 99.92199
61561.034640000005, 59.99122951840237, 59.98978394633979, 59.9921817115689, 35.64618162959103, 35.69190714291446, 35.6436560494611, 0.9999525707631597, 0.9999719071747052, 0.9999533115519248, 10093.925250944949, 10058.79352443948, 10078.258184634731, 244.33528458231103, 79.35436702444946, 96.10333205199458, 10100.908074226538, 10061.31026696588, 10077.961729656055, 284.70782552240513, 283.2412354812753, 284.2066667283542, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 715.401, 7.686357, 5498.687, 718.7562, 7.651755, 5499.593, 706.6469, 6.218455, 4390.168, 729.141, 7.537396, 5496.052, 718.4359, 6.124484, 4400.118, 718.5049, 7.660862, 5499.157, 99.98411, 100.0, 99.77514, 99.92371, 100.0, 99.99517
61563.404800000004, 59.987577584581366, 59.987762568376496, 59.984730689356155, 35.64024506182017, 35.65919202741409, 35.6649694588564, 0.9999510064590422, 0.9999643858282911, 0.9999514062700419, 10101.00517273763, 10061.90732171906, 10074.618442093208, 246.86560793136778, 79.06240053082979, 94.79588955199415, 10096.663841139596, 10057.649414164978, 10087.65849869998, 284.7441879429522, 283.21315317643905, 284.1817022319045, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 718.8116, 7.651913, 5500.467, 723.1337, 7.6081, 5499.873, 712.0434, 6.175198, 4397.157, 722.8882, 7.609655, 5500.146, 712.1984, 6.17361, 4396.801, 712.0634, 7.718179, 5496.477, 100.0, 99.99628, 99.92505, 100.0, 99.93088, 99.93454
61565.7168, 59.9857185848962, 59.98787627693268, 59.98611628415582, 35.65437829063981, 35.676972431047616, 35.67070578865842, 0.9999484769681672, 0.9999676166022693, 0.9999521204959395, 10099.98111315237, 10067.0447621077, 10084.843597878851, 249.80201729161718, 78.502366348142, 102.70671854949705, 10105.35448087121, 10056.649729719575, 10085.604122878107, 284.7730907827278, 283.3103080780852, 284.3766488834408, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 718.9102, 7.650307, 5500.305, 723.1337, 7.606627, 5500.043, 712.0434, 6.175566, 4396.989, 722.9077, 7.607632, 5500.307, 718.4359, 6.125031, 4399.953, 712.1031, 7.718362, 5496.419, 100.0, 99.99938, 99.93407, 100.0, 100.0, 99.93358
61568.054240000005, 59.983957836050905, 59.98330945213737, 59.98131799048754, 35.657666212503706, 35.666120958619224, 35.67721155403467, 0.9999555895141063, 0.9999708421666691, 0.999951164041315, 10102.903979858209, 10062.706710942546, 10082.391424448238, 249.81468479144678, 76.88752777791342, 100.24787291962002, 10103.911132660969, 10061.004427979682, 10084.879672110534, 284.8324564307747, 283.2681594576173, 284.10579489947946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.2781, 7.58356, 5499.144, 729.4762, 7.533685, 5495.6, 718.3911, 6.124946, 4400.258, 716.4025, 7.667939, 5498.97, 724.7115, 6.070791, 4399.744, 705.8605, 7.77458, 5488.147, 99.98996, 99.91858, 100.0, 99.99821, 99.99051, 99.7831
61570.45476000001, 59.98798848928341, 59.985170042277154, 59.989052318532856, 35.63934076429614, 35.684714489203955, 35.67025703665818, 0.9999558531547424, 0.9999737418588476, 0.9999551548236429, 10089.736000228397, 10067.128493413902, 10084.783533020991, 249.16525420057928, 76.5158708814015, 97.53969638774197, 10106.613833402234, 10062.53262914302, 10082.199805079248, 284.9871998974291, 283.2944863409998, 284.3042232761952, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 719.0088, 7.649415, 5500.3, 723.2504, 7.606627, 5499.919, 712.024, 6.174645, 4397.328, 722.83, 7.608736, 5499.865, 718.4168, 6.124849, 4400.443, 712.1827, 7.715981, 5496.25, 100.0, 100.0, 99.92256, 99.99812, 100.0, 99.93041
61572.825600000004, 59.990579978338516, 59.99312753322573, 59.9904754742051, 35.62761090774905, 35.66720970991358, 35.65127881707098, 0.999951935772256, 0.9999723066320249, 0.9999539913818088, 10097.932805097076, 10058.598252422295, 10080.776937311377, 245.79833751034084, 73.06141216645028, 101.74206374773121, 10106.53041870312, 10064.552339840631, 10075.69690175141, 284.89061133546244, 283.34298085636004, 284.2749973065305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.1993, 7.583025, 5498.97, 723.0948, 7.607548, 5500.716, 719.5558, 6.109851, 4400.548, 725.6845, 7.571411, 5498.26, 714.5446, 6.159, 4398.058, 717.5705, 7.657566, 5500.079, 99.97987, 99.99595, 100.0, 99.97559, 99.95446, 99.99999
61575.13508000001, 59.99533183307167, 59.99708208940109, 59.99648145557818, 35.63951756790034, 35.688251191415475, 35.6618387212124, 0.9999536837343226, 0.9999727594596974, 0.9999490766901562, 10101.060471306751, 10065.607837265272, 10088.54233956846, 249.8204430785454, 72.07634417411464, 98.01819748455864, 10101.891927577906, 10062.326906610453, 10082.946807426384, 284.77394354330175, 283.23519733532856, 284.2476420845732, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 729.8519, 7.536266, 5496.494, 720.2932, 7.636467, 5500.746, 720.3905, 6.113165, 4400.229, 723.1407, 7.605426, 5500.189, 718.4168, 6.124666, 4400.11, 711.9044, 7.718728, 5496.032, 99.92514, 100.0, 100.0, 99.99109, 100.0, 99.93136
61577.42104000001, 60.00053623669306, 60.000776224166266, 60.003569220073544, 35.63636826779076, 35.679615018172505, 35.672473245784865, 0.9999511741340491, 0.9999752820053154, 0.9999508298375601, 10104.210434357414, 10067.56299830892, 10082.509245713907, 248.3810343722248, 75.9322012020948, 96.97711407515999, 10107.421408603155, 10066.233828419332, 10081.262578595977, 284.945267290505, 283.4171612727863, 284.2474936221297, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.2584, 7.581954, 5499.526, 723.0558, 7.605337, 5499.939, 718.3522, 6.12513, 4400.094, 722.9077, 7.609103, 5500.247, 712.1984, 6.173792, 4397.018, 712.123, 7.718911, 5495.961, 99.98408, 100.0, 100.0, 100.0, 99.93081, 99.93025
61579.73040000001, 60.007050340109636, 60.0075299829343, 60.00796658031416, 35.615433406038356, 35.623511772692396, 35.61681372924804, 0.999952893535451, 0.9999696294848655, 0.9999493618206446, 10087.996248486008, 10057.579744782626, 10070.895604504878, 245.90389935685312, 75.39040706711512, 96.26718861729933, 10095.06872686246, 10052.56636585704, 10077.411481521818, 284.8228438045398, 283.3942856656053, 284.2838596720286, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 719.0483, 7.649593, 5500.403, 729.4567, 7.533501, 5495.71, 712.0434, 6.174829, 4396.994, 715.684, 7.676765, 5498.768, 705.9038, 6.220362, 4390.681, 705.8406, 7.774214, 5488.094, 100.0, 99.9206, 99.9213, 99.97768, 99.7868, 99.77594
61582.18596, 60.00905162345823, 60.01171192789195, 60.00856305465408, 35.6449072580232, 35.67015012864297, 35.67677812051277, 0.9999523099664145, 0.9999727102944536, 0.9999580542428849, 10093.87143683363, 10060.51855627323, 10072.533436687198, 253.38347041039418, 72.05639106519448, 95.6451046583179, 10100.91369728816, 10068.556960891185, 10087.413956396964, 284.90811302226155, 283.43148524790604, 284.2675134099882, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.2781, 7.582311, 5499.473, 723.0753, 7.606442, 5499.699, 718.3911, 6.125498, 4399.922, 722.83, 7.609287, 5500.254, 712.1603, 6.173975, 4396.804, 712.1031, 7.718545, 5495.791, 99.98797, 99.99312, 100.0, 99.99912, 99.92596, 99.9293
