TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
61729.703480000004, 60.01152891476079, 60.005009624851716, 60.009483301301046, 35.81240574215173, 35.80529101198368, 35.813724226024135, 0.9999551861292616, 0.9999700395327485, 0.9999525467700325, 10096.480987252391, 10054.692478401474, 10081.724189511506, 243.7398447807309, 77.22631326450846, 100.95195891719112, 10109.045294928866, 10056.724489476457, 10078.195419348489, 283.6200358669645, 282.0939473043394, 282.92615827576304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.8138, 7.609437, 5500.392, 720.3126, 7.636282, 5500.456, 710.0634, 6.189371, 4395.248, 732.3062, 6.001034, 4394.074, 714.4874, 7.697807, 5498.256, 718.0676, 7.659763, 5500.223, 100.0, 100.0, 99.8906, 99.86391, 99.96514, 99.99656
61732.03708, 60.00596118150178, 60.00801250899234, 60.00509653253083, 35.792986931317984, 35.82880507895516, 35.80271377592018, 0.999951926485357, 0.9999703234279286, 0.9999616659790045, 10102.26826063584, 10058.465817631328, 10076.61876418061, 244.55962009391942, 81.19434841444763, 97.96011388127909, 10107.549861841318, 10059.160427735858, 10080.810692353856, 283.64166904119253, 282.0613894095218, 282.914379269806, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 717.9245, 7.659766, 5500.71, 726.4217, 7.56813, 5498.215, 716.3723, 6.141328, 4399.528, 725.937, 6.060238, 4398.909, 720.9156, 7.629323, 5500.187, 724.2307, 7.593291, 5499.733, 100.0, 99.97224, 99.98679, 99.9827, 100.0, 99.99169
61734.35476, 60.00662775648012, 60.00660612405393, 60.00483747692275, 35.81619540841135, 35.82630207441768, 35.78005680651777, 0.9999556117973822, 0.9999683419879243, 0.9999561721521724, 10087.098761141217, 10062.401470308358, 10081.223901710451, 244.77752090278182, 81.15347941341861, 95.45886785508515, 10099.432864214154, 10058.661107514807, 10078.461095807525, 283.44880268478596, 281.95703304940446, 282.9820255259731, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7744, 7.609795, 5500.125, 720.2932, 7.635177, 5500.627, 710.0828, 6.189739, 4395.137, 732.3062, 5.999195, 4393.455, 714.5256, 7.693424, 5498.028, 718.0278, 7.66013, 5500.17, 100.0, 100.0, 99.89185, 99.84985, 99.97201, 99.99643
61736.70384, 60.0111152491097, 60.00736449422683, 60.00636467429825, 35.8163864538417, 35.81876636400583, 35.825774925506394, 0.9999583558865673, 0.9999660150319112, 0.9999544917625951, 10101.67837880367, 10066.728517526832, 10079.931553378801, 247.75740919404393, 78.35615240585048, 94.79299072735148, 10108.92199251677, 10060.17034527106, 10076.420768686223, 283.69458898548123, 282.082654770937, 282.98751868232716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7744, 7.609437, 5500.12, 720.3126, 7.636835, 5500.795, 716.4305, 6.141144, 4399.588, 725.9175, 6.060421, 4399.021, 720.8965, 7.630236, 5500.738, 718.0676, 7.661229, 5499.82, 100.0, 100.0, 99.9881, 99.98147, 100.0, 100.0
61739.04112, 60.00900826185019, 60.00719225575535, 60.00922785553629, 35.81258491186491, 35.842155311317576, 35.81545501271232, 0.9999536159131541, 0.9999696734290506, 0.9999550557171495, 10106.083497994185, 10061.836716662705, 10079.820271320503, 249.80258069328806, 79.66146088254118, 90.68638809081494, 10105.589195306284, 10054.939583436877, 10086.183300861105, 283.54606653780274, 282.02012014645237, 283.04765283918357, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 729.1225, 7.538229, 5496.23, 713.9507, 7.700567, 5497.869, 722.7005, 6.087763, 4400.205, 719.6453, 6.114478, 4400.521, 727.134, 7.56102, 5498.156, 712.9978, 7.709755, 5497.146, 99.92596, 99.95875, 100.0, 100.0, 99.96277, 99.94671
61741.46372000001, 60.007542962557416, 60.01011739395954, 60.008732798424866, 35.82075495847041, 35.82942922757843, 35.83816720850702, 0.9999512279611061, 0.9999698163148677, 0.9999538373197453, 10108.917617483557, 10064.859660830622, 10081.9145906093, 245.29934885488638, 78.73319341890283, 92.50275038945256, 10107.130797558953, 10064.394800815515, 10082.656984758138, 283.67647224972774, 282.0026873805458, 282.9345396985406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7349, 7.609795, 5500.004, 720.3321, 7.636098, 5500.454, 716.4499, 6.140408, 4399.651, 725.8204, 6.061157, 4398.852, 720.9347, 7.630236, 5500.462, 712.6996, 7.717813, 5495.922, 100.0, 100.0, 99.98932, 99.98517, 100.0, 99.92203
61743.8032, 60.006191329033506, 60.00747810897908, 60.00467331636673, 35.76565310525852, 35.80727897528221, 35.799446980138235, 0.9999547834194796, 0.999968911737542, 0.9999549813152049, 10089.400340461614, 10052.426166753277, 10080.024003423405, 239.9605119337666, 81.20738315007475, 92.54975234491667, 10098.601483330784, 10058.144483348251, 10077.527867954937, 283.5896919905946, 282.0555762454015, 283.03169946423196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.6955, 7.61729, 5500.367, 722.3555, 7.614363, 5500.07, 713.2858, 6.168939, 4397.11, 731.0246, 6.011698, 4393.684, 714.9452, 7.692876, 5498.263, 705.4231, 7.778242, 5486.909, 100.0, 100.0, 99.93292, 99.90215, 99.96651, 99.76768
61746.20536000001, 60.00760643664533, 60.00615008285788, 60.00767430014563, 35.79771789830529, 35.84923099576886, 35.86111975769769, 0.9999553531784103, 0.9999691566364467, 0.999962166646684, 10103.575824201222, 10056.925342045779, 10078.855634661908, 244.94710855060657, 79.44387230651046, 90.32052905534965, 10104.385035335978, 10055.519518764368, 10082.280971259324, 283.4715070585153, 281.9468687002339, 282.92416332202396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.6846, 7.63246, 5500.557, 720.9352, 7.629098, 5500.289, 716.3917, 6.141144, 4399.475, 725.8787, 6.060238, 4399.022, 720.9156, 7.630418, 5500.239, 711.626, 7.722208, 5495.4, 100.0, 100.0, 99.98666, 99.9827, 100.0, 99.92135
61748.59296, 60.003090886787646, 60.005787533643236, 60.00198699411021, 35.82836377837463, 35.85931857734181, 35.832340802217836, 0.9999549800156491, 0.9999692062367428, 0.9999579713172017, 10099.226698852555, 10053.527219623229, 10084.701472264209, 243.64578009822162, 77.45782769120868, 95.45577162191512, 10105.422568168264, 10063.724206500749, 10083.165137350268, 283.5193984242294, 281.98603761886386, 283.03314729947334, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7744, 7.610151, 5500.12, 720.3516, 7.635361, 5500.231, 716.4305, 6.141144, 4399.423, 725.8787, 6.060421, 4399.302, 720.9156, 7.629505, 5500.349, 711.5862, 7.723123, 5495.574, 100.0, 100.0, 99.99187, 99.98269, 100.0, 99.918
61750.91064, 60.0118006956819, 60.001281036396286, 60.00465541968146, 35.80584667226352, 35.826776734514766, 35.82051416671044, 0.9999547813331179, 0.9999720544243672, 0.9999521835986511, 10106.785007855751, 10062.757142695424, 10081.664127923963, 249.0146191453032, 75.79932550791625, 95.83953678886019, 10103.06534586695, 10061.627340978424, 10088.250141560955, 283.4977078824506, 281.93847993660535, 282.8999057312502, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 729.1028, 7.538407, 5496.23, 713.9312, 7.700015, 5497.799, 722.7782, 6.087947, 4400.263, 719.6453, 6.114845, 4400.352, 727.134, 7.561203, 5497.88, 717.988, 7.660496, 5500.28, 99.93005, 99.95583, 100.0, 100.0, 99.95796, 99.99634
61753.19408000001, 60.0084196277234, 60.00649791375423, 60.01025766814367, 35.815498049306086, 35.82452516109663, 35.83062799863046, 0.999959901648323, 0.9999717739606958, 0.9999550261753352, 10101.14406241696, 10055.439076572296, 10082.369599010235, 246.5325679503485, 79.08045859669755, 89.6378445462492, 10103.725969895188, 10065.653989485236, 10077.606865262656, 283.6712614203572, 282.0574553174019, 282.9414752051489, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7744, 7.61033, 5500.339, 720.3126, 7.635914, 5500.063, 716.4499, 6.14096, 4399.653, 725.8787, 6.060054, 4399.471, 720.8774, 7.630053, 5500.402, 711.6658, 7.722391, 5495.509, 100.0, 100.0, 99.98418, 99.98658, 100.0, 99.91694
61755.532960000004, 60.008407450921354, 60.0088672176873, 60.00955775738108, 35.781740947337084, 35.830820657642086, 35.82084333386307, 0.9999521941867574, 0.9999682246935203, 0.9999512094394092, 10096.473359228856, 10050.12857953616, 10073.04514649566, 246.43970333169636, 76.74674844803712, 97.11240906417265, 10100.973195798584, 10054.765019170261, 10071.429174011671, 283.516460082148, 281.94875590426557, 282.95955750454254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7546, 7.609795, 5500.12, 720.3126, 7.637572, 5499.949, 716.3917, 6.140408, 4399.874, 725.9175, 6.054906, 4398.406, 719.3134, 7.646124, 5500.225, 708.9222, 7.75169, 5491.167, 100.0, 100.0, 99.99572, 99.97749, 100.0, 99.83801
61757.83960000001, 60.00950492324464, 60.00250988846782, 60.00374154414782, 35.814499656912055, 35.818105554765616, 35.79535217451138, 0.9999525870463309, 0.9999711261530401, 0.9999575935739963, 10098.49191728066, 10062.835882398675, 10079.166679103404, 246.95864656174126, 77.80689752075114, 90.24326088500254, 10111.932925962004, 10057.545506954932, 10075.35865671013, 283.5443228532505, 282.04183515725043, 283.0007633697674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 716.7219, 7.680289, 5498.701, 726.052, 7.573656, 5499.433, 711.6746, 6.172989, 4397.74, 728.9274, 6.038726, 4397.447, 719.2752, 7.641376, 5500.122, 711.5067, 7.723306, 5495.568, 99.99093, 99.97661, 99.94724, 99.94058, 100.0, 99.91802
61760.172600000005, 60.001054210963616, 60.00235779929473, 60.005040737950665, 35.79899090724642, 35.830965369554754, 35.79508958765686, 0.9999607625712822, 0.9999696311881991, 0.999956789405198, 10104.30731329844, 10058.346943128821, 10079.180882217453, 250.1462878330367, 78.84717006912251, 91.24452314050913, 10104.28792406601, 10066.294182518493, 10076.872854097188, 283.6301258308232, 282.1124701128113, 282.98487690932745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7744, 7.61033, 5500.177, 720.2932, 7.63573, 5500.794, 716.4305, 6.14096, 4399.534, 725.8787, 6.05987, 4398.741, 720.8393, 7.62987, 5500.076, 711.6658, 7.722208, 5495.573, 100.0, 100.0, 99.99178, 99.96999, 100.0, 99.91692
61762.48764000001, 60.00400536315032, 60.004616843845575, 60.00134139596771, 35.80410079425417, 35.82046935776174, 35.79619668303745, 0.9999567123476735, 0.9999709990725459, 0.9999511978077996, 10103.422128655082, 10066.215553303038, 10080.430973675622, 245.2609447260379, 71.81794814223213, 94.38916726502543, 10101.192749197946, 10063.179873504761, 10081.486929218405, 283.6462964014333, 282.0684968060265, 283.00301052150206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 727.5059, 7.55215, 5496.758, 713.9702, 7.700751, 5497.648, 722.7782, 6.088131, 4400.545, 719.6065, 6.11411, 4400.07, 727.0958, 7.561386, 5497.658, 718.0278, 7.659763, 5499.997, 99.93965, 99.96296, 100.0, 100.0, 99.96001, 99.99853
61764.770560000004, 59.99904365518474, 60.0029501867221, 60.000215085418056, 35.82587692695844, 35.82186597161577, 35.833974805716174, 0.9999538530155742, 0.9999720504487078, 0.9999520118808974, 10100.277881380804, 10062.64828291307, 10081.002085947766, 245.6455185622267, 76.66519440063257, 96.89837353248572, 10107.221162323116, 10060.832347453006, 10088.66156912467, 283.49252787839845, 281.9525621365758, 282.86977822292147, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7152, 7.609616, 5500.12, 720.2737, 7.636282, 5500.565, 716.4305, 6.140776, 4399.755, 725.8204, 6.060606, 4398.85, 720.8965, 7.629688, 5500.345, 711.7056, 7.721841, 5495.751, 100.0, 100.0, 99.98926, 99.97378, 100.0, 99.91592
61767.10588, 60.00267066309888, 60.00027425555773, 60.001945536980685, 35.78858517126749, 35.832433783760045, 35.785445479585924, 0.9999543559023784, 0.9999719849110149, 0.9999553158469437, 10098.0797098981, 10062.305888714858, 10079.74871120907, 252.89590318243336, 79.47801362726295, 88.27974418484109, 10103.711315901643, 10064.970122921244, 10082.344010046143, 283.6471473046076, 281.945630919701, 282.86830831140196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7744, 7.609973, 5500.119, 720.2543, 7.636651, 5500.463, 716.4693, 6.14096, 4399.869, 725.8398, 6.059319, 4398.852, 720.8774, 7.629505, 5500.078, 711.6061, 7.721658, 5495.621, 100.0, 100.0, 99.99562, 99.97504, 100.0, 99.91897
61769.475280000006, 60.00280550584099, 60.004133650446875, 60.00369132881095, 35.77928531450174, 35.7938115629463, 35.810583736170805, 0.9999519428835071, 0.9999694065929885, 0.9999547381598947, 10109.561673872435, 10064.35237012036, 10082.323493994578, 245.51338869347092, 76.51365011330563, 92.27498907254721, 10103.390068869025, 10063.877031428285, 10080.524684581942, 283.7084107694176, 281.9864073379067, 282.96682797584367, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 716.9191, 7.667797, 5500.246, 726.5968, 7.567209, 5498.441, 710.0634, 6.190107, 4395.132, 732.1898, 6.000666, 4393.853, 714.5828, 7.694155, 5498.25, 705.3833, 7.77751, 5489.127, 99.98412, 99.96816, 99.88797, 99.85631, 99.95971, 99.77801
61771.85416, 60.00490293990749, 60.005264633985654, 60.00980859092804, 35.79248191046959, 35.823719829794996, 35.82050234204553, 0.9999558753270025, 0.9999711664450714, 0.9999558493029633, 10100.847587115188, 10062.38802218931, 10072.585857432958, 244.73806438074575, 76.2197606205109, 93.19843344637093, 10107.760610308873, 10061.736493474988, 10085.213833393287, 283.7470300997952, 282.02193249979547, 282.8961492597977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7349, 7.610508, 5500.282, 720.3904, 7.636098, 5500.675, 716.4111, 6.141696, 4399.703, 725.9175, 6.060606, 4398.855, 720.8584, 7.630601, 5500.627, 711.6658, 7.723306, 5495.69, 100.0, 100.0, 99.99307, 99.97258, 99.99591, 99.91071
61774.219800000006, 60.00899224135518, 60.00953526112236, 60.00553647239173, 35.81461216904315, 35.819938347795755, 35.810437437649156, 0.9999543943947742, 0.9999722018934023, 0.999954720966703, 10104.184578719727, 10067.312962623617, 10082.976411460922, 247.64818810018323, 72.82165349340903, 92.62321213725772, 10103.406785473724, 10057.21814934618, 10082.759125880055, 283.66897609262196, 281.97605086146933, 282.97621368220723, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7744, 7.609973, 5500.153, 719.729, 7.648255, 5500.019, 718.6434, 6.123289, 4400.63, 722.0338, 6.093885, 4400.077, 725.3982, 7.573439, 5497.971, 717.988, 7.659946, 5499.761, 100.0, 99.99893, 100.0, 100.0, 99.97073, 99.99529
61776.590280000004, 60.006163072139, 60.008763640862234, 60.00460163717062, 35.79743534816784, 35.81385557619931, 35.841530436394976, 0.9999517304359892, 0.9999705950306499, 0.9999519926682443, 10098.987493711757, 10056.134822790451, 10091.585414377503, 240.63200815869163, 75.3953123881879, 99.35731270662836, 10101.467183192424, 10063.963920585422, 10084.865229839175, 283.6268507122453, 282.032636458352, 282.99560429559443, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 725.9879, 7.581061, 5499.46, 718.6978, 7.645861, 5500.345, 716.4693, 6.140592, 4399.646, 725.8787, 6.05987, 4398.849, 720.8393, 7.62987, 5500.396, 711.5862, 7.722208, 5495.286, 99.98878, 100.0, 99.98416, 99.97883, 100.0, 99.91289
61778.98880000001, 60.00849912550667, 60.012256006123096, 60.01059780980894, 35.804821267191286, 35.82829912811302, 35.8096924974538, 0.9999553289470646, 0.9999716807487957, 0.9999568752763439, 10101.553434709333, 10059.255173305559, 10081.818666393567, 246.3062129530881, 75.0129700666223, 90.07488602305602, 10108.949455232496, 10056.78645227094, 10080.960095864844, 283.7483826309692, 281.9750258770327, 282.9485616070038, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7744, 7.609973, 5500.506, 720.2543, 7.636835, 5500.512, 716.4111, 6.140776, 4399.534, 725.8398, 6.05987, 4399.019, 720.8393, 7.630236, 5500.293, 711.626, 7.723123, 5495.175, 100.0, 100.0, 99.98669, 99.97511, 100.0, 99.91087
61781.32860000001, 60.00739007637416, 60.00951047234379, 60.01197186380197, 35.799632295942516, 35.815021255130176, 35.77176468073114, 0.9999575192613501, 0.9999741989008268, 0.9999603015935664, 10089.658302437312, 10051.401012477858, 10072.891368420453, 249.21690591599145, 75.89475524011448, 91.63247339567624, 10102.96116221709, 10060.437338958725, 10083.29042515518, 283.7498977929826, 282.0714473915487, 282.89242914694347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 716.3079, 7.674222, 5499.521, 726.5968, 7.567024, 5498.213, 710.1022, 6.189555, 4395.185, 731.9373, 6.000666, 4393.959, 714.5637, 7.693607, 5498.533, 705.3833, 7.779341, 5487.596, 99.98989, 99.9672, 99.88547, 99.86131, 99.97193, 99.76039
61783.626200000006, 60.010942893354056, 60.013018925133096, 60.01616570267667, 35.80484261084828, 35.81086495921124, 35.81339025015048, 0.9999571513787063, 0.9999731481427081, 0.999958381470789, 10102.830677640693, 10059.166444492585, 10090.066410065894, 241.61404061379835, 80.05323697692984, 97.59549290937139, 10106.683770783526, 10065.699231156552, 10082.575121786433, 283.7251936030301, 282.11770760403556, 283.0289160779746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.8532, 7.610151, 5500.177, 720.3321, 7.636098, 5500.511, 716.4111, 6.140776, 4399.757, 725.8787, 6.060054, 4398.683, 720.763, 7.630053, 5500.456, 711.5266, 7.721292, 5495.981, 100.0, 100.0, 99.99307, 99.97376, 100.0, 99.91618
61785.933800000006, 60.01759365158034, 60.01170818093736, 60.01263636367176, 35.81066927799208, 35.83987654598721, 35.83717363893843, 0.9999536586776104, 0.9999721446562707, 0.9999556619728655, 10100.402321663023, 10058.739151419668, 10081.06932307047, 242.15573326433696, 75.16454763990805, 100.75335808439218, 10105.974083882185, 10055.451712995155, 10083.744034304278, 283.6380496900303, 281.9403036726968, 282.9807978339679, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7546, 7.610151, 5500.397, 720.3126, 7.636282, 5500.343, 716.4111, 6.14096, 4399.646, 725.8787, 6.060238, 4399.078, 721.3543, 7.625122, 5500.46, 713.5942, 7.696021, 5499.193, 100.0, 100.0, 99.99054, 99.97252, 100.0, 99.98392
61788.28484000001, 60.015212720377605, 60.01521982662249, 60.014148338469326, 35.81143019486369, 35.78992697815229, 35.81135149557121, 0.9999523575471975, 0.9999721587608927, 0.9999537547211129, 10103.441588617065, 10066.219827871635, 10080.877122564872, 249.20033826651206, 72.84006392079846, 95.16372783866473, 10112.250816249365, 10062.034193805643, 10074.40098099472, 283.7252278878862, 282.09753798796845, 283.0534068150729, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 729.1225, 7.538051, 5496.283, 714.0285, 7.699646, 5498.209, 722.0988, 6.098071, 4400.223, 721.6843, 6.091679, 4400.529, 723.4716, 7.601929, 5500.076, 713.2563, 7.713051, 5495.812, 99.92806, 99.9656, 100.0, 100.0, 99.99998, 99.92117
61790.63448000001, 60.014158042144906, 60.012247534595815, 60.016031600040435, 35.79683252712546, 35.81476923483783, 35.785167254781555, 0.999954434228705, 0.9999738629016244, 0.9999544992689928, 10103.683960781027, 10057.187709289565, 10087.711507917116, 246.15680782916615, 76.7988252297082, 92.09769114754135, 10104.664724595259, 10055.874802596181, 10079.654561156649, 283.81686346265406, 282.1356141304075, 283.0426169277057, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.8138, 7.610151, 5500.565, 720.3321, 7.635361, 5500.573, 716.4887, 6.141144, 4399.648, 725.9175, 6.060238, 4399.241, 720.7821, 7.630784, 5500.615, 711.7254, 7.720743, 5495.577, 100.0, 100.0, 99.99059, 99.98525, 100.0, 99.91818
61792.97028000001, 60.009615912690855, 60.01066733261441, 60.01340744200104, 35.773165470396115, 35.81307156840673, 35.779326507974226, 0.999957260881186, 0.9999726048477636, 0.9999584027060854, 10095.562442083457, 10052.843496262256, 10071.728891784092, 247.13670016178048, 73.5628456903446, 93.06284393471014, 10098.896930888992, 10053.561551329862, 10077.194348315135, 283.6912923232882, 282.14296414061135, 283.05006599364856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 717.2739, 7.666904, 5499.759, 726.0131, 7.568498, 5498.439, 710.1022, 6.189003, 4394.91, 732.1121, 6.001218, 4393.566, 714.5065, 7.69452, 5497.936, 705.3635, 7.778608, 5486.669, 99.99517, 99.97021, 99.8956, 99.86129, 99.96982, 99.76688
61795.25600000001, 60.01333807288438, 60.01190854641968, 60.01034070649426, 35.79708614728339, 35.8154532465633, 35.808545009063444, 0.9999575360565575, 0.9999724994621365, 0.999952616041471, 10106.077719668376, 10064.14266458181, 10086.447503335003, 243.69407900702345, 74.62982025752376, 99.71761840270028, 10108.737509023178, 10063.059354594385, 10080.30527729841, 283.6648294954916, 282.0012346605909, 282.97125212702167, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609437, 5500.292, 720.3516, 7.634993, 5500.788, 716.4305, 6.141144, 4399.759, 725.8981, 6.06079, 4399.078, 720.8774, 7.629688, 5500.348, 711.6061, 7.722574, 5495.515, 100.0, 100.0, 99.99442, 99.97763, 100.0, 99.9182
61797.58656, 60.01302811934694, 60.006348818424506, 60.008345779735, 35.80763289572223, 35.81707653791805, 35.80706397336757, 0.9999569672743278, 0.999970624938766, 0.9999591209768144, 10105.891367708817, 10065.338631657014, 10078.446780880942, 250.16501260381938, 74.60769622589179, 92.24241506056296, 10108.656059735582, 10062.450299783663, 10084.525995828724, 283.73648176887366, 282.1238979509064, 282.9003955130376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609973, 5500.119, 720.2737, 7.636467, 5500.859, 716.4499, 6.141144, 4399.814, 725.9564, 6.059686, 4399.134, 720.9728, 7.630236, 5500.516, 711.6459, 7.722574, 5495.863, 100.0, 100.0, 99.98663, 99.9775, 100.0, 99.91389
61799.960960000004, 60.0065200643255, 60.00831171797622, 60.009920575742676, 35.78217419009656, 35.83873132127828, 35.831667966964986, 0.9999528925063176, 0.9999739866597667, 0.999951238691589, 10108.505329248386, 10062.686813510678, 10072.569748485263, 248.09757226648344, 74.46296039412641, 92.76861682743811, 10105.887932303725, 10058.521420262994, 10080.010414970553, 283.77992783066105, 282.14560608999153, 282.9837566000586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 729.1225, 7.538051, 5496.23, 713.9702, 7.700751, 5498.166, 722.7976, 6.088131, 4400.543, 719.6647, 6.114845, 4400.464, 727.1149, 7.561203, 5497.99, 718.0874, 7.661778, 5499.606, 99.93006, 99.96296, 100.0, 100.0, 99.96001, 99.99244
61802.32780000001, 60.01367699280803, 60.00731855709129, 60.011985534097846, 35.7979387131943, 35.82919753357936, 35.80233308640997, 0.9999560789937133, 0.9999717572086729, 0.9999515403377449, 10109.324597576759, 10063.090380924199, 10082.294300695905, 248.0753375467757, 79.05173899173315, 94.56158870725721, 10111.857544850627, 10063.252738257808, 10077.735650380122, 283.68174178084143, 282.1094746236908, 283.02028685062925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.61033, 5500.287, 720.3516, 7.636098, 5500.294, 716.4305, 6.140776, 4399.534, 725.8204, 6.060421, 4398.91, 720.8584, 7.630053, 5500.4, 711.5862, 7.728067, 5494.336, 100.0, 100.0, 99.99048, 99.9839, 100.0, 99.92123
61804.61312, 60.00494719853429, 60.001847045287136, 60.00408353055236, 35.81057139016907, 35.84512489138056, 35.81504741066837, 0.9999504348784852, 0.9999704391913776, 0.9999557178474259, 10095.254526947547, 10051.759577150455, 10078.005477934137, 247.91594075429202, 77.31875076170127, 90.61390150074769, 10096.803825879228, 10055.717164011581, 10078.23240179532, 283.50259382080617, 281.85815920711093, 282.83198299846157, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7546, 7.609973, 5500.107, 720.9158, 7.629651, 5500.322, 714.9164, 6.158447, 4398.106, 729.374, 6.022546, 4395.988, 716.4139, 7.682467, 5498.433, 705.7412, 7.777693, 5487.439, 100.0, 100.0, 99.95555, 99.91255, 99.9701, 99.76485
61806.946520000005, 60.0018697985777, 60.0000649106097, 60.00163411270194, 35.79312219184076, 35.83561933187849, 35.80916246370587, 0.9999563179417268, 0.999972335898764, 0.9999561695765924, 10107.952856178334, 10058.486738002555, 10081.176728683868, 244.9815903704607, 75.07999924365231, 96.04271106356441, 10108.812692267586, 10061.500986476278, 10082.226883755546, 283.6354687483215, 282.03240192209785, 282.9894741648497, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 718.8314, 7.651199, 5500.288, 723.3282, 7.608837, 5500.187, 714.8193, 6.149427, 4399.405, 725.8787, 6.060054, 4398.907, 720.8584, 7.630053, 5500.229, 711.0495, 7.721109, 5495.875, 100.0, 100.0, 99.98507, 99.97766, 100.0, 99.92361
61809.26288, 59.99754900190165, 59.99844078650383, 59.99901885281952, 35.77119160125417, 35.82098377434953, 35.82924094668588, 0.9999559598714705, 0.9999728535275424, 0.9999579217575044, 10108.872987317563, 10062.816058382863, 10084.757523482685, 246.68571641684048, 80.51411803421252, 92.40641633395126, 10108.748243195887, 10062.916164440654, 10088.475724652715, 283.6470614679996, 282.1386500053533, 283.0702095826433, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.8335, 7.609437, 5500.506, 720.2543, 7.635361, 5500.346, 716.4305, 6.140776, 4399.477, 725.9175, 6.060054, 4398.849, 720.8011, 7.630418, 5500.293, 711.6658, 7.722574, 5495.281, 99.99781, 100.0, 99.99056, 99.97244, 100.0, 99.92448
61811.572120000004, 59.9982910821644, 59.99614999589128, 59.99420010715934, 35.8100511377713, 35.826037986216946, 35.816668355230064, 0.9999565134721754, 0.999977740242078, 0.9999569465051197, 10099.237896637102, 10061.67834589197, 10080.495274443347, 246.35624007938623, 71.19198106293152, 101.78210697297573, 10106.354930290183, 10064.33702529009, 10081.489408252444, 283.72306410199377, 282.02724075637803, 282.96727396318335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 729.1028, 7.537694, 5496.288, 713.9507, 7.700567, 5497.745, 722.6811, 6.088131, 4400.151, 719.6453, 6.114661, 4400.352, 727.0577, 7.561568, 5497.822, 717.9681, 7.660496, 5499.707, 99.93111, 99.95786, 100.0, 100.0, 99.959, 100.0
61813.851200000005, 59.994728719609746, 59.991903999434385, 59.99780069889289, 35.81513279828859, 35.84971959890257, 35.82723265957804, 0.9999542043306092, 0.9999680056984582, 0.9999544725346403, 10108.042079207331, 10056.142050824956, 10085.267520548992, 247.09624215221265, 73.66441578188824, 101.60998257067877, 10110.798632103551, 10063.475385288673, 10083.151167750268, 283.67144407230677, 282.0337775880613, 282.94677349083827, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.8335, 7.609616, 5500.397, 720.2737, 7.636835, 5500.286, 716.3917, 6.14096, 4399.536, 725.8981, 6.05987, 4399.019, 720.8393, 7.630236, 5500.291, 711.5664, 7.723306, 5495.631, 99.99868, 100.0, 99.99056, 99.9763, 100.0, 99.91916
61816.276320000004, 59.99742669675993, 59.99100011641377, 59.99369237810199, 35.82118561407545, 35.813243738410556, 35.8042281531497, 0.999956795691741, 0.999970844015851, 0.999957124428651, 10098.281479637668, 10058.432788919647, 10072.800459157534, 250.14143254193186, 80.91558731047007, 92.71649510575287, 10096.812931995657, 10058.061349386277, 10080.856278547164, 283.5465187780609, 281.9597269682118, 282.92718760086336, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7744, 7.609973, 5500.01, 720.2932, 7.636098, 5500.401, 716.4305, 6.140776, 4399.588, 725.9175, 6.060606, 4399.131, 720.8393, 7.630418, 5500.34, 711.4073, 7.724588, 5494.849, 100.0, 100.0, 99.99067, 99.97884, 100.0, 99.90568
61818.561480000004, 59.998730788385615, 59.99850681151179, 59.99667869160533, 35.80949401972178, 35.84162301368571, 35.78710154199309, 0.9999593639599932, 0.9999687679319885, 0.9999527594116768, 10100.641930462578, 10054.372720925754, 10082.048776367592, 244.96307250045447, 77.42536799423851, 94.2789127353347, 10107.773915281285, 10055.514948604397, 10080.241561704255, 283.72733307095245, 282.07973990318567, 283.05383346136915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 716.3276, 7.664406, 5499.47, 726.5968, 7.567024, 5498.221, 710.0634, 6.189187, 4395.422, 731.2188, 6.010043, 4395.478, 716.681, 7.667309, 5500.317, 708.5245, 7.750957, 5493.216, 100.0, 99.96625, 99.89193, 99.89581, 99.99506, 99.8598
61820.874, 60.001232336775495, 60.00144395901153, 59.99332395169202, 35.81043521560975, 35.83850791998676, 35.79930714196171, 0.9999606159263557, 0.9999695136870255, 0.9999567805413202, 10103.277555390805, 10063.206853990985, 10076.962257715637, 250.96681885891167, 75.0005649640143, 88.71016132775466, 10106.825361304487, 10069.523710235195, 10082.84941091253, 283.62019535062007, 282.2561519415261, 282.8894217907239, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609616, 5500.339, 720.2932, 7.636282, 5500.343, 716.4305, 6.14096, 4399.702, 725.7622, 6.060054, 4399.356, 720.8203, 7.630784, 5500.618, 711.626, 7.722574, 5495.57, 100.0, 100.0, 99.98923, 99.98397, 100.0, 99.91928
61823.20420000001, 59.99583001594053, 59.99628917247973, 59.99711409915577, 35.80369917470846, 35.82602545837187, 35.792020034747985, 0.9999586964271601, 0.9999697357491324, 0.9999626582946004, 10098.827367334487, 10069.391974138221, 10081.90427310566, 247.36845597881165, 74.71675813961156, 92.84909775768291, 10103.78170584382, 10061.753130441397, 10086.603862734208, 283.5564848320913, 282.1193529137671, 282.97465251999347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 724.5092, 7.587129, 5499.062, 715.4099, 7.685831, 5498.585, 721.167, 6.095862, 4400.42, 719.7618, 6.113558, 4400.241, 727.0767, 7.561934, 5498.037, 717.9681, 7.660496, 5499.936, 99.98622, 99.97287, 100.0, 100.0, 99.96183, 99.99742
61825.52072000001, 59.99172640364072, 59.9955724164145, 60.00010416372357, 35.81020339871837, 35.84575159924595, 35.8087063148105, 0.9999572430596192, 0.9999720075411347, 0.9999535662385699, 10101.393983315054, 10060.702148224731, 10081.830613685852, 243.21883196449744, 73.91751075522461, 96.07487790359258, 10103.930634374605, 10065.34518054345, 10078.662847105645, 283.7291767697275, 282.0710304165537, 283.08488058843295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.8586, 7.604797, 5500.352, 720.1959, 7.636467, 5500.796, 716.4499, 6.140592, 4399.589, 725.7816, 6.061525, 4399.242, 720.8584, 7.630418, 5500.396, 711.5664, 7.721109, 5495.414, 99.99924, 100.0, 99.99317, 99.97248, 100.0, 99.92254
61827.825560000005, 59.99425460450156, 59.996357268084786, 59.99422333051149, 35.8104989743543, 35.830907910299445, 35.83160551220177, 0.9999559058082877, 0.9999697962100972, 0.9999549673973361, 10106.567253323567, 10060.01350591864, 10083.257352016359, 245.25338425665996, 74.48835153780465, 93.95167676865128, 10106.884316694544, 10064.228381306053, 10078.43066933673, 283.5896929994546, 282.0261398740108, 282.9875462828104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7744, 7.610151, 5500.455, 720.371, 7.635546, 5500.794, 716.4693, 6.141328, 4399.648, 725.8204, 6.061157, 4399.417, 720.8203, 7.630236, 5500.346, 711.5465, 7.722757, 5495.409, 100.0, 100.0, 99.99185, 99.97256, 100.0, 99.91683
61830.194, 59.99798627822932, 59.997568777138795, 59.99854205778872, 35.76595159259036, 35.788476992890836, 35.770312159621625, 0.9999569833264891, 0.9999697580273293, 0.9999561344731248, 10099.386736302555, 10066.463241437094, 10086.023901462877, 247.76924018784302, 76.94079663022148, 94.6935973660876, 10100.871975082337, 10059.935220966168, 10081.253240414715, 283.66490786313864, 282.1118961074736, 283.01388794753376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 716.3474, 7.677255, 5499.495, 726.5968, 7.567393, 5498.276, 710.0634, 6.189187, 4395.14, 732.2286, 6.000114, 4393.454, 714.5637, 7.694337, 5498.579, 705.3635, 7.778608, 5487.075, 99.97871, 99.96725, 99.88671, 99.86008, 99.97275, 99.76151
61832.571200000006, 60.001980111295694, 59.99824556435373, 59.99955383351252, 35.81290872824938, 35.81689106274754, 35.839569082428966, 0.9999588298584349, 0.9999705670120096, 0.9999570167711963, 10102.076045603422, 10057.071666955884, 10089.666244311515, 245.42792941271728, 81.19170828696997, 92.6122311534416, 10108.10025847686, 10062.65150616273, 10091.391760010947, 283.54516366955204, 282.0113060490695, 283.0212392082201, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7744, 7.609973, 5500.34, 720.371, 7.63573, 5500.617, 716.5081, 6.141144, 4399.591, 725.8398, 6.06079, 4399.136, 720.8584, 7.630236, 5500.84, 711.6658, 7.721658, 5495.749, 100.0, 100.0, 99.9893, 99.97374, 100.0, 99.91715
61835.00476, 60.00450455968175, 60.000919280480964, 60.00302041533662, 35.78753037286523, 35.81079441647656, 35.812642394277084, 0.9999578636342394, 0.9999710265725635, 0.9999570913664657, 10102.424492852231, 10057.738590694302, 10078.527308745723, 243.78084622243114, 76.39006619398651, 99.05684095759318, 10103.029656359613, 10061.07176264042, 10088.644149891315, 283.64200624108514, 281.9576004700522, 283.07406521832934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.8138, 7.609616, 5500.12, 720.3126, 7.636098, 5500.497, 717.0322, 6.13599, 4400.188, 724.1893, 6.079544, 4400.251, 723.9676, 7.592432, 5499.084, 716.7753, 7.671849, 5499.79, 100.0, 100.0, 100.0, 99.99792, 99.99362, 99.99718
61837.34208, 60.007135516959394, 60.008383097896804, 60.00537790972205, 35.81865581812247, 35.8583171040187, 35.80405627066105, 0.9999564182185209, 0.9999714086358131, 0.9999534598639421, 10100.725651821323, 10061.613026526382, 10081.646185797847, 248.0769388323588, 72.478759269884, 98.7830736386984, 10106.405526457778, 10062.704760571916, 10079.190202887003, 283.6529893779125, 282.01479866887024, 282.9390425188147, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 728.0776, 7.558039, 5498.122, 716.9663, 7.664649, 5500.283, 719.0511, 6.124393, 4400.011, 724.9855, 6.063731, 4399.355, 720.8011, 7.630236, 5500.772, 710.9103, 7.723672, 5495.488, 99.96445, 99.99907, 99.99795, 99.98143, 100.0, 99.91657
61839.70644, 60.0082624592656, 60.009356375847716, 60.0098299183764, 35.81219574539401, 35.8179367467333, 35.82611511222645, 0.9999555361184558, 0.9999721493776074, 0.9999557706151154, 10101.081044187278, 10061.195664428618, 10083.092214991519, 245.28755400404134, 74.40566322160976, 90.31002862516402, 10102.540398075362, 10060.697117698835, 10086.08861944701, 283.69184538342734, 282.01120835207945, 283.0040440152501, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.8138, 7.609437, 5500.455, 720.3126, 7.637756, 5500.457, 716.3917, 6.139671, 4399.757, 725.8787, 6.060054, 4398.908, 720.8393, 7.631149, 5500.612, 711.4869, 7.721292, 5495.62, 100.0, 100.0, 99.99319, 99.98535, 100.0, 99.91895
61841.991720000005, 60.005314276539735, 60.009327311524444, 60.01186835733097, 35.76379823706639, 35.81583134400609, 35.788451486204416, 0.9999533498323286, 0.9999745346898087, 0.9999565821758255, 10094.786343459533, 10048.75369303947, 10076.550014046454, 248.4364937445223, 75.67696960831654, 91.19960849099698, 10096.024269927242, 10057.70388556655, 10073.311549857817, 283.63219258185893, 282.1270579751893, 282.95027225856757, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 716.4854, 7.675828, 5499.643, 726.5968, 7.567024, 5498.276, 710.0828, 6.189739, 4395.418, 732.2868, 6.000114, 4393.398, 714.6973, 7.693424, 5498.526, 705.3237, 7.779341, 5487.079, 100.0, 99.96614, 99.88549, 99.85497, 99.96765, 99.76367
61844.35568000001, 60.01523317784901, 60.01132702109675, 60.01470945531798, 35.80440458576748, 35.82791215988936, 35.81903972257287, 0.9999550981720794, 0.9999732372499612, 0.9999483768465532, 10104.791357235688, 10060.014695709418, 10081.770605926064, 238.94332560456314, 76.03197046919331, 97.9843199836996, 10102.821284320189, 10064.897970722515, 10086.980598084723, 283.74418224134666, 282.1078324002411, 283.1643888850784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.8138, 7.608724, 5500.559, 720.371, 7.635177, 5500.342, 716.4111, 6.139855, 4399.755, 725.9175, 6.060238, 4398.795, 720.744, 7.630601, 5500.346, 711.5862, 7.730082, 5495.805, 100.0, 100.0, 99.99304, 99.98149, 100.0, 99.92233
