TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
61860.7358, 60.01754341714271, 60.01789935366624, 60.018934094221684, 34.50045760385094, 34.53662450961651, 34.51767001304123, 0.9999587291617825, 0.9999733016285778, 0.9999544582335167, 9737.565856356088, 9697.3033095146, 9712.882228995204, 242.11159642009898, 73.56904233115301, 87.94844684652958, 9741.366532871989, 9700.971396627045, 9725.812174738567, 283.6514249809214, 282.0475694832629, 283.0445140094719, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 729.1422, 7.537872, 5496.178, 714.0285, 7.700199, 5497.758, 722.8558, 6.087211, 4400.262, 719.6259, 6.115029, 4400.239, 727.0577, 7.561751, 5497.981, 698.902, 6.266037, 4379.501, 99.92701, 99.96, 100.0, 100.0, 99.95897, 99.5367
61863.07660000001, 60.019098263832944, 60.02026132023012, 60.02123170170602, 34.51975525838049, 34.54586231890297, 34.49233538940452, 0.9999565779304428, 0.9999714430152572, 0.9999597771146789, 9742.712974946753, 9699.976815237982, 9718.0898649956, 240.04470389518838, 75.3149077491762, 88.53644521201386, 9746.625724200318, 9704.633197333016, 9724.43789606232, 283.6132094587597, 282.09867185721515, 283.07488691433315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.7744, 7.609259, 5500.397, 720.3321, 7.63573, 5500.564, 716.3917, 6.141328, 4399.646, 725.8787, 6.060238, 4399.357, 720.763, 7.630601, 5500.391, 705.2044, 6.224834, 4389.858, 100.0, 100.0, 99.98801, 99.98398, 100.0, 99.75894
61865.48016000001, 60.02100197129128, 60.01857421192709, 60.01335774442816, 34.50747000377705, 34.54404793355984, 34.52953288827683, 0.9999551246530094, 0.9999712838399472, 0.999959986609005, 9736.31021885657, 9693.513588466007, 9715.6739587485, 237.4819640488578, 78.84072274003665, 93.93955895597628, 9736.35518593702, 9702.502417121072, 9713.824471919712, 283.6174360992449, 281.98838843119404, 283.00249301499775, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.8532, 7.609616, 5500.287, 720.3126, 7.636098, 5500.697, 716.4499, 6.142433, 4399.568, 727.1603, 6.041116, 4398.011, 717.9781, 7.660004, 5499.208, 709.1608, 6.193338, 4395.756, 100.0, 100.0, 99.98877, 99.94444, 99.99211, 99.90057
61867.82364, 60.00987480862812, 60.0146185207411, 60.00954940213855, 34.530519445381195, 34.549861587352055, 34.53883954830213, 0.9999550213077998, 0.9999725808787302, 0.9999529715523199, 9739.10166267673, 9701.13933239037, 9721.456907944987, 235.1422490904347, 74.56762564940755, 89.58240081854274, 9748.95632756229, 9696.407771956565, 9721.73995865166, 283.65444130408605, 282.06284658696836, 282.9034965007802, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 716.9585, 7.656553, 5500.492, 724.301, 7.597233, 5499.935, 713.4993, 6.160287, 4398.926, 727.1797, 6.0527, 4399.185, 720.6677, 7.630966, 5500.174, 705.105, 6.224651, 4389.628, 100.0, 99.9903, 99.97271, 99.96872, 100.0, 99.75894
61870.12632, 60.00625167036753, 60.00603326715605, 60.00553149791228, 34.51546927443293, 34.53824512478333, 34.55196360478297, 0.9999607436543397, 0.9999698669087597, 0.9999602544500136, 9740.52623794681, 9701.377038840954, 9713.220980437341, 236.8475344918138, 71.55727580601024, 87.80538711563986, 9745.683690086329, 9698.722130691223, 9716.623409624088, 283.623624883204, 282.0228626641954, 282.9683681508631, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.8532, 7.609259, 5500.125, 720.2154, 7.637387, 5500.113, 710.0828, 6.189739, 4395.246, 725.8593, 6.060238, 4398.964, 720.8011, 7.630784, 5499.853, 711.3676, 6.17997, 4396.355, 100.0, 100.0, 99.89574, 99.98653, 100.0, 99.91438
61872.442440000006, 60.0023163559944, 59.99918326105053, 60.001455787139726, 34.51215372637217, 34.54758293870596, 34.4974994414056, 0.9999605511016819, 0.9999705864362654, 0.9999609979335634, 9730.861368306583, 9698.60812063425, 9719.075163860183, 238.48118602835393, 76.14817722135604, 86.2355150735093, 9742.284722576787, 9694.248219734547, 9720.18945641356, 283.563066118334, 282.12292319476927, 283.0420804903541, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 729.0239, 7.538051, 5496.126, 713.9118, 7.700935, 5497.424, 703.8516, 6.233917, 4387.803, 719.6259, 6.114294, 4400.188, 727.0577, 7.561934, 5498.037, 717.7892, 6.129978, 4400.209, 99.92911, 99.95176, 99.72525, 100.0, 99.95591, 100.0
61874.806000000004, 59.99598216532978, 59.995972314390734, 60.00112958525888, 34.53341354306874, 34.555913389825704, 34.51768499722738, 0.9999614242972515, 0.9999704473123435, 0.9999589907591453, 9730.076620583754, 9695.320956077212, 9721.788863693891, 232.12945889459343, 76.53338587010683, 92.60500388220862, 9744.271893112757, 9699.976029235373, 9723.134133092468, 283.61971084686513, 282.0424584018683, 283.0221884288693, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.8335, 7.609259, 5500.236, 720.3126, 7.634993, 5500.626, 710.0828, 6.189187, 4395.357, 725.8593, 6.060421, 4399.362, 720.7821, 7.629505, 5499.911, 711.4471, 6.179604, 4396.528, 100.0, 100.0, 99.88805, 99.97378, 100.0, 99.91969
61877.117840000006, 59.99833577460642, 59.99933097457577, 59.99697278484516, 34.54957101879225, 34.54142476908065, 34.54960883929396, 0.9999574561974198, 0.9999723849464957, 0.999957136790104, 9739.042281694032, 9699.45467509234, 9717.162443805455, 234.086917365295, 73.59087391114377, 86.93319916947257, 9744.886849996044, 9695.47163143132, 9726.01205032065, 283.609368315085, 281.9788815727432, 283.02899553147194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.8138, 7.609081, 5500.229, 720.2932, 7.636651, 5500.004, 710.0634, 6.189739, 4395.192, 725.9564, 6.060421, 4399.412, 720.8393, 7.631331, 5499.959, 711.467, 6.179237, 4396.417, 100.0, 99.99867, 99.89052, 99.98523, 99.99785, 99.9183
61879.431800000006, 59.998827915518056, 59.999845863629, 59.99965814602301, 34.517136399527125, 34.54988643636892, 34.49910918930868, 0.9999586179265187, 0.9999724323390399, 0.9999591655958436, 9735.782594358543, 9702.038050147243, 9723.923809936925, 238.01002555261857, 74.40840630711261, 91.41144193279706, 9742.408550932629, 9703.010106169546, 9725.257691533354, 283.68004935717596, 282.0939667771566, 283.0788604327555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 716.8008, 7.672794, 5498.539, 726.6162, 7.567209, 5498.499, 716.4499, 6.14096, 4399.534, 732.248, 6.00085, 4394.073, 715.136, 7.685571, 5499.556, 707.1726, 6.20817, 4393.274, 99.99165, 99.96317, 99.99311, 99.86387, 99.98476, 99.84573
61881.77220000001, 60.00104240944183, 60.00113089559782, 59.99922214617721, 34.52925936109265, 34.53384538537301, 34.556669898956734, 0.9999594890983156, 0.9999736224350116, 0.9999594184275338, 9745.74821882221, 9695.764178827658, 9720.979720139712, 239.0186666810505, 73.60612969001562, 86.68864720665442, 9745.132138400708, 9696.534500624759, 9724.12830037099, 283.6810954115384, 282.0815649573503, 283.0041324731623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.8138, 7.609081, 5500.23, 720.3126, 7.636467, 5500.683, 711.4028, 6.175934, 4397.51, 725.8398, 6.060973, 4399.3, 720.744, 7.630784, 5500.786, 711.4471, 6.179787, 4396.527, 100.0, 99.9996, 99.9237, 99.97384, 100.0, 99.91706
61884.04116000001, 59.99959494413298, 59.99872387559712, 59.99939823271224, 34.526973973130595, 34.54098523682996, 34.52484970415702, 0.9999611754949321, 0.9999716042791628, 0.9999570429100515, 9736.417237176845, 9697.65884860176, 9720.190620149975, 236.52653925565573, 76.64587804744906, 87.99195385529174, 9739.460843951198, 9701.019913065107, 9721.695972966745, 283.5549849821181, 281.97317152035026, 282.9878254216125, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.6221, 7.600514, 5499.659, 718.5033, 7.661149, 5500.187, 719.8664, 6.108931, 4400.774, 720.8493, 6.104181, 4400.018, 726.5808, 7.562847, 5498.081, 717.8091, 6.129795, 4400.089, 99.99684, 100.0, 100.0, 99.999, 99.9617, 100.0
61886.420560000006, 59.99850631194468, 60.00239674274262, 60.00094373438523, 34.53474979659809, 34.54979490055038, 34.54415276204433, 0.9999568239948095, 0.9999708647427259, 0.999960230089832, 9744.193506591615, 9701.923012906307, 9721.737756245326, 235.39732261546123, 74.50515080910418, 86.87173958805306, 9739.713084409546, 9697.879113118655, 9727.180514080306, 283.4477911009341, 281.96255784336637, 282.9776402661427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 725.8696, 7.582311, 5499.691, 718.9119, 7.644387, 5500.115, 716.3917, 6.140776, 4399.368, 725.8787, 6.05987, 4398.907, 720.7821, 7.631149, 5500.13, 711.4471, 6.17942, 4396.472, 99.98769, 100.0, 99.98804, 99.98022, 100.0, 99.91844
61888.76096000001, 60.00296410066125, 60.00067030178643, 59.999391679916, 34.536146213826065, 34.55448870178001, 34.533852569754174, 0.9999607234182533, 0.9999703740414458, 0.9999611947238577, 9742.539580665483, 9687.498991497247, 9720.448988617487, 235.95750063440664, 79.77248836532294, 86.27423606308912, 9746.334492053491, 9699.06797289951, 9722.855439651326, 283.6731209145818, 282.06563879625355, 282.96879735195324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.8729, 7.609437, 5500.288, 720.3126, 7.635177, 5500.849, 716.4305, 6.14096, 4399.648, 725.8204, 6.060973, 4399.082, 720.8203, 7.630418, 5500.507, 711.3875, 6.179787, 4396.356, 100.0, 100.0, 99.98669, 99.97514, 100.0, 99.91837
61891.10128, 59.999580449069136, 59.99894493652927, 60.00013106077605, 34.51550787702507, 34.535388860317184, 34.52273836353786, 0.9999564240001353, 0.9999711598012795, 0.999958247469422, 9735.896422561287, 9696.600107930304, 9717.142500136331, 236.18013605771375, 69.71577386933632, 87.585325339458, 9743.485642528281, 9699.568138997629, 9720.168427500546, 283.6816631152849, 282.0875551780261, 282.97009890407026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 716.5839, 7.676185, 5499.65, 726.6162, 7.56684, 5498.165, 710.1411, 6.189003, 4395.022, 732.0927, 6.001769, 4393.794, 714.5065, 7.694337, 5498.091, 705.1845, 6.224651, 4389.631, 99.98729, 99.96925, 99.88922, 99.85755, 99.96965, 99.76295
61893.40204000001, 59.99475786131586, 59.99681969280185, 59.99777834568775, 34.539002668048056, 34.56358436802839, 34.530159089389365, 0.9999586561822686, 0.9999747782484621, 0.9999600377098481, 9746.41813987976, 9702.240121520488, 9721.781918625933, 239.0462024889448, 73.59091905644163, 85.33529694423623, 9739.607922974526, 9688.949038730143, 9706.199897829034, 283.74070536309, 282.04364757393546, 282.94304150513324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.8532, 7.609437, 5500.235, 720.3126, 7.637572, 5500.238, 716.4499, 6.140592, 4399.537, 725.8398, 6.05987, 4399.128, 720.8584, 7.631149, 5500.234, 711.4272, 6.179604, 4396.353, 100.0, 100.0, 99.99056, 99.97878, 100.0, 99.91711
61895.780960000004, 59.99201142609355, 59.99468374995342, 59.992573077096175, 34.54194112480966, 34.53523401433489, 34.547075958133306, 0.9999593462971652, 0.9999721286395152, 0.9999552259765235, 9732.201790808509, 9695.902202274423, 9710.942844045063, 233.42797348725526, 75.29305950263688, 89.82919329459992, 9737.198389937299, 9693.359021133376, 9718.575149793836, 283.6110754852655, 282.03109076751696, 283.0064260002592, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.8532, 7.609081, 5500.293, 720.3321, 7.635546, 5500.846, 710.1022, 6.189003, 4395.188, 725.7816, 6.061157, 4399.412, 721.5451, 7.616721, 5499.861, 713.7533, 6.157813, 4398.912, 100.0, 100.0, 99.88553, 99.97753, 100.0, 99.96715
61898.09016000001, 59.993150800320784, 59.993229356612886, 59.990214766300056, 34.53851680760281, 34.54888244681568, 34.54859876020116, 0.999958464325199, 0.999972100061772, 0.9999580543270739, 9735.894285890032, 9700.827890276172, 9723.618185800075, 237.8882723335546, 77.91181784246078, 91.16408339658938, 9743.435876397787, 9699.214481367333, 9723.264154192315, 283.6089600574778, 281.9990006287094, 283.00325699135055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 729.1422, 7.537337, 5496.173, 714.5732, 7.685278, 5498.508, 705.6181, 6.217535, 4391.432, 722.4222, 6.087082, 4400.311, 722.6514, 7.615991, 5499.885, 712.4809, 6.177773, 4396.528, 99.92901, 99.9914, 99.79463, 100.0, 100.0, 99.91969
61900.43056000001, 59.98998338503808, 59.99154962149718, 59.98765554883125, 34.54321235485427, 34.54894848841992, 34.55600864162595, 0.9999607078064432, 0.9999724536272725, 0.9999569918059378, 9735.230852505661, 9700.332014031745, 9717.487633119641, 235.7551526121024, 74.80559942812783, 89.9914856194564, 9741.324303002993, 9702.599126205532, 9722.605034392986, 283.62672653782346, 282.04820083019985, 283.0273042588907, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.7941, 7.609437, 5500.345, 720.2932, 7.63573, 5500.108, 710.044, 6.189371, 4395.298, 725.8593, 6.060238, 4399.468, 720.8584, 7.630966, 5500.673, 711.3875, 6.179237, 4396.414, 99.99972, 100.0, 99.89174, 99.98651, 99.99788, 99.91713
61902.795040000005, 59.99041251664725, 59.99239079265874, 59.99461812468074, 34.51104341892174, 34.53788519239642, 34.52200441306002, 0.9999593693161583, 0.9999720516344334, 0.9999633123525872, 9743.929882428936, 9700.930087604776, 9718.423942409523, 236.80468253003983, 75.90257032135884, 87.62582193163962, 9738.896530625476, 9694.938635777855, 9716.375625444862, 283.70793549226886, 282.0556448152665, 283.0530689139843, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 717.8259, 7.666369, 5500.039, 726.4995, 7.56813, 5498.219, 716.3917, 6.140776, 4399.757, 732.2092, 6.000666, 4393.792, 714.125, 7.69872, 5497.976, 705.2441, 6.225018, 4389.571, 99.99436, 99.96908, 99.99059, 99.85755, 99.96179, 99.76157
61905.14140000001, 59.993274293863365, 59.99486029881136, 59.99294012757287, 34.524267638585506, 34.556395370552266, 34.53356881792432, 0.9999574551248325, 0.9999721006070312, 0.9999589135467903, 9744.566711960075, 9692.913108250541, 9715.436388890823, 230.85538591037584, 75.31462219381751, 88.73605206542561, 9744.186163475113, 9695.15922550192, 9722.23192806924, 283.60371429340773, 282.00518232007227, 282.9985489555335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.8138, 7.609259, 5500.172, 720.3126, 7.635914, 5500.566, 710.1216, 6.189923, 4395.076, 725.9175, 6.060054, 4399.242, 720.8203, 7.630601, 5500.172, 711.4073, 6.179787, 4396.695, 100.0, 100.0, 99.88669, 99.98651, 100.0, 99.92349
61907.511320000005, 59.99082116288578, 59.99044908250963, 59.99438662792927, 34.5371346724114, 34.57984562052074, 34.529882045767266, 0.9999563693399947, 0.9999685098988219, 0.9999570463801448, 9746.69242867116, 9703.26039400317, 9720.476110284588, 235.01395170251362, 71.00440485129639, 92.33703956246882, 9747.578820880608, 9700.078176993475, 9723.715218153728, 283.7570414404674, 282.1530750859479, 283.0653647970388, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.7349, 7.610151, 5500.125, 720.3126, 7.63573, 5500.565, 716.4887, 6.140776, 4399.645, 725.8787, 6.060606, 4399.245, 720.7249, 7.62987, 5500.448, 711.4073, 6.180153, 4396.813, 100.0, 100.0, 99.99315, 99.98143, 100.0, 99.91969
61909.821480000006, 59.99142354088533, 59.99224932494892, 59.988333850301125, 34.54071909329882, 34.554605743515026, 34.53625062620114, 0.9999563732063492, 0.9999693316223652, 0.9999553955860258, 9745.419837580203, 9700.138322638584, 9727.436859458867, 243.30946851633917, 74.9897975949184, 87.408430479657, 9747.547086435252, 9692.504682412135, 9726.896698379785, 283.65585620630475, 282.11096654087544, 283.0292384406899, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 729.1225, 7.538051, 5496.231, 714.048, 7.700567, 5497.882, 722.7976, 6.088131, 4400.492, 719.5677, 6.115213, 4400.351, 727.0577, 7.561751, 5498.175, 716.9343, 6.14005, 4399.408, 99.93006, 99.96531, 100.0, 100.0, 99.96542, 99.99075
61912.16128000001, 59.99283735376066, 59.993604523422356, 59.9919860325725, 34.521821426408046, 34.554823525213, 34.551961974589354, 0.9999625695348907, 0.9999672161875038, 0.9999588425359762, 9745.2714227284, 9700.927374544342, 9727.554088558743, 239.94433439615636, 73.87944005872123, 91.94431021258424, 9748.67460242209, 9703.092395725085, 9724.341736967377, 283.67532038086864, 282.04506264462975, 282.9971298570972, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.8729, 7.609259, 5500.397, 720.3516, 7.634809, 5500.457, 716.4499, 6.140592, 4399.533, 725.8981, 6.05987, 4398.798, 720.8584, 7.630418, 5500.228, 715.8408, 6.146093, 4400.006, 100.0, 100.0, 99.99567, 99.99027, 100.0, 99.99206
61914.53188, 59.98345862720641, 59.987728960743716, 59.98554631132189, 34.5454032770802, 34.52185914134296, 34.54989561646202, 0.9999557697200735, 0.9999710090199622, 0.999955498478454, 9734.380071736843, 9699.24991325922, 9723.431238502508, 232.76594392284812, 74.15035637804795, 93.07632330804972, 9743.871055655358, 9703.26687390125, 9722.322918729222, 283.58775396392423, 282.0643704988623, 283.008987203178, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.7941, 7.611936, 5500.079, 721.5383, 7.617863, 5500.218, 713.6546, 6.162865, 4397.396, 729.6265, 6.018501, 4394.412, 715.0024, 7.696894, 5497.995, 723.9723, 6.077789, 4399.846, 100.0, 100.0, 99.94362, 99.8716, 99.96329, 99.9951
61916.83436000001, 59.98706769966498, 59.988648829456935, 59.98553982447227, 34.54674584741144, 34.56029278655588, 34.5585244010884, 0.999960243227295, 0.9999712780572292, 0.9999607962238808, 9743.48762644113, 9699.08915396856, 9720.483301603319, 232.37703884983148, 69.55957002287323, 84.99612045091135, 9752.39741189837, 9707.466250712267, 9715.559495367099, 283.61990654492115, 282.09320723486803, 283.00134002044786, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.4086, 7.634959, 5500.678, 721.7913, 7.626152, 5500.612, 716.4305, 6.140592, 4399.593, 725.937, 6.060973, 4399.021, 720.8203, 7.630784, 5500.293, 717.7892, 6.129612, 4400.034, 100.0, 100.0, 99.98934, 99.97756, 100.0, 99.99805
61919.180440000004, 59.98678539322102, 59.984441680221195, 59.99028137012387, 34.52750230751268, 34.55677432046938, 34.546336365205434, 0.9999577819015683, 0.9999683684609268, 0.9999611946938964, 9739.981905982106, 9698.88774009504, 9726.513613946387, 235.91268908153097, 78.45846523955151, 85.69779920130622, 9743.04393872292, 9701.19969584421, 9721.931562814345, 283.6924102418766, 282.07331611355863, 282.9400748305715, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.7744, 7.610151, 5500.062, 720.2543, 7.636835, 5500.567, 710.1022, 6.189739, 4395.079, 725.8981, 6.05987, 4398.908, 720.8774, 7.630966, 5500.675, 717.7892, 6.129795, 4399.917, 100.0, 100.0, 99.89052, 99.9827, 100.0, 99.99668
61921.55528000001, 59.996123598486605, 59.99252206772678, 59.98957509397712, 34.52562231491183, 34.530189674806856, 34.51337895828454, 0.999960418843786, 0.9999708911739905, 0.9999591509683634, 9734.724098780158, 9696.995929057917, 9714.641873419772, 231.43478676596123, 71.91999957929966, 90.07542725439612, 9742.467317513221, 9705.421671606347, 9714.361509075408, 283.7500944095404, 282.07703637927466, 283.00987853881605, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 729.1225, 7.537872, 5496.178, 714.0674, 7.699646, 5498.161, 703.8322, 6.233733, 4387.581, 719.5677, 6.114845, 4400.295, 727.0767, 7.561568, 5498.035, 711.4272, 6.179237, 4396.354, 99.92911, 99.95793, 99.72272, 100.0, 99.95895, 99.91842
61923.88564000001, 59.997682470423385, 59.9947302866188, 59.99610700602293, 34.53360835173602, 34.53788645436992, 34.52168757528584, 0.9999563798939519, 0.9999700997474961, 0.9999589747674195, 9743.909772903604, 9699.167072853554, 9724.769800470489, 237.43393695046507, 77.61148181074986, 87.80740220527787, 9745.648577660444, 9699.23970321005, 9723.781059801915, 283.69816909161585, 282.0416303504909, 283.1982821178058, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.8926, 7.608724, 5500.288, 720.3321, 7.636282, 5500.281, 710.1411, 6.189555, 4395.253, 725.8593, 6.060606, 4399.079, 720.8393, 7.629688, 5500.296, 717.8091, 6.130344, 4399.678, 100.0, 100.0, 99.888, 99.97636, 100.0, 99.99932
61926.23156000001, 59.99426742496412, 59.99318966881101, 59.99556272077463, 34.54140489664654, 34.56290484444809, 34.5250588299846, 0.9999585034560811, 0.9999671685337028, 0.99996025186867, 9733.523537049623, 9697.898468759562, 9717.662239014906, 234.65414269753637, 73.26511012282117, 92.228311681609, 9748.54810755135, 9692.738213805194, 9718.765184209125, 283.59366172599994, 281.99505125938634, 283.06227285991304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.7744, 7.609616, 5500.288, 720.371, 7.635914, 5500.903, 710.1605, 6.189003, 4395.192, 725.8787, 6.060238, 4398.904, 720.5723, 7.638271, 5500.369, 709.4391, 6.196817, 4393.86, 100.0, 100.0, 99.89063, 99.97895, 100.0, 99.86466
61928.541320000004, 59.99241813129954, 59.99433190380107, 59.989753198209506, 34.531810093562015, 34.54704246972123, 34.535173337820204, 0.9999577841248222, 0.9999723671122087, 0.9999577361183831, 9745.343121958907, 9701.191723260017, 9722.768282266248, 231.3873863412873, 76.87786023706849, 89.60330166026961, 9743.320536629355, 9696.225862972713, 9724.35091246241, 283.7087217714748, 282.0144687552587, 283.07033956010275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 717.2542, 7.675649, 5499.151, 726.6552, 7.566472, 5498.647, 715.7899, 6.150164, 4398.703, 729.7818, 6.023649, 4396.778, 718.3596, 7.656351, 5500.525, 710.0554, 6.186196, 4396.462, 99.99951, 99.974, 99.96911, 99.9278, 100.0, 99.91819
61930.876240000005, 59.994618445941335, 59.99626419656967, 59.99196491299869, 34.529733253413134, 34.54664975484972, 34.529912968034125, 0.9999620444010278, 0.9999722318651205, 0.9999577106988403, 9738.664026875427, 9699.289289045912, 9722.736139925479, 236.95723797858682, 74.26150123522393, 92.48598882055683, 9751.096418922625, 9692.507998033316, 9720.49149010328, 283.7184562458896, 282.0775374282434, 283.07911492200054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.8532, 7.609081, 5500.236, 720.3516, 7.636835, 5500.235, 714.5087, 6.156238, 4399.343, 725.8398, 6.06079, 4399.019, 720.8203, 7.630601, 5500.403, 711.3875, 6.180153, 4396.525, 100.0, 100.0, 99.97424, 99.9763, 100.0, 99.92096
61933.28848, 59.994559503821435, 59.9954837946936, 59.9961537175234, 34.54422723077447, 34.55155725076708, 34.5580171024078, 0.9999563873018492, 0.9999685329945356, 0.9999567298167805, 9740.604369366409, 9702.774864708477, 9728.549228246135, 241.323623002796, 76.2059647186793, 88.12877864776192, 9743.02268889035, 9705.206828138736, 9715.737893558387, 283.7257468995991, 282.1371452546658, 283.017657514287, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 726.9933, 7.554648, 5497.292, 714.2814, 7.699462, 5497.932, 722.7587, 6.088315, 4400.323, 719.5677, 6.115213, 4400.294, 727.0386, 7.561934, 5497.926, 717.7892, 6.129978, 4400.142, 99.95289, 99.95494, 100.0, 100.0, 99.96088, 100.0
61935.56736000001, 59.9973998040379, 59.99737562061487, 59.99889338608995, 34.55570436663701, 34.54806871693958, 34.54446456683267, 0.9999593412801215, 0.9999636474318794, 0.9999549475674968, 9738.60844045537, 9701.86455594677, 9723.048229392109, 237.37656870169212, 77.78769580132803, 88.64266035454739, 9741.349228742482, 9698.27792271537, 9735.531235569963, 283.5992319128937, 282.0063232565166, 283.25397398434427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.8138, 7.609616, 5500.397, 720.3516, 7.636282, 5500.688, 716.4693, 6.140592, 4399.588, 725.7622, 6.060421, 4399.023, 720.8011, 7.631149, 5500.235, 711.4073, 6.17997, 4396.467, 100.0, 100.0, 99.98934, 99.97893, 100.0, 99.91704
61937.95560000001, 59.99939343840226, 60.00214723357052, 60.00445296560804, 34.515395896361944, 34.54588940947182, 34.55477095578125, 0.999957794966654, 0.9999655435461032, 0.9999609123701851, 9747.259264227923, 9700.70121311843, 9726.583131763875, 231.97050811280315, 72.52136097182347, 83.383914110717, 9746.300192312918, 9704.016019669707, 9723.05174569807, 283.818238039696, 282.1697989453498, 283.12124590879563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.7941, 7.609437, 5500.12, 720.3516, 7.635914, 5500.685, 716.4111, 6.140776, 4399.588, 725.8981, 6.06079, 4399.023, 720.8011, 7.630601, 5500.174, 717.7296, 6.130344, 4399.919, 100.0, 100.0, 99.98923, 99.97769, 100.0, 99.99675
61940.23432, 60.00202561314243, 59.9987244077975, 60.00347954296015, 34.53523896553378, 34.55848797445321, 34.55914556891256, 0.9999565456971728, 0.9999743320517076, 0.999953975034336, 9743.74412787323, 9702.719142962453, 9722.40800799575, 236.76723858697915, 74.59824582987767, 87.81648051419978, 9754.053762810943, 9706.960482233784, 9726.489025190704, 283.64394268667075, 282.0871503976459, 283.1838450131761, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 716.5445, 7.674043, 5498.758, 726.5968, 7.566656, 5498.221, 710.1216, 6.189371, 4395.136, 732.1315, 6.001769, 4393.793, 714.6973, 7.693424, 5498.744, 723.9325, 6.079987, 4399.658, 99.97602, 99.97028, 99.88805, 99.85748, 99.97575, 100.0
61942.69696000001, 60.00466529420597, 60.004131414636944, 60.002723180305836, 34.5259873924034, 34.54958736713941, 34.55440474637508, 0.9999585395439393, 0.9999696711439555, 0.9999533990987665, 9744.146546715794, 9702.543609590943, 9724.480034358012, 231.06840543825547, 77.80829062989233, 81.9954430410881, 9744.867224937154, 9705.140579736222, 9727.937887847498, 283.72044924485465, 282.06921969726255, 283.1389092066618, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.7941, 7.609081, 5500.23, 720.4099, 7.63573, 5500.79, 716.4111, 6.14096, 4399.179, 725.9758, 6.059319, 4398.961, 720.8011, 7.631514, 5500.337, 717.8091, 6.129612, 4400.031, 100.0, 100.0, 99.98781, 99.9789, 100.0, 99.99805
61944.97576000001, 60.004827827649216, 60.00278385985793, 60.00520944475183, 34.54014068608411, 34.5148529676143, 34.53854165831024, 0.9999534231044331, 0.999967191524895, 0.9999577115616605, 9729.910961149311, 9695.341297710458, 9712.145238067238, 239.30010684148465, 73.61763441516541, 89.44229249167915, 9725.676845019598, 9694.15171904562, 9719.163906934155, 283.59121092613356, 281.9860388363807, 283.14185470028565, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.8729, 7.607831, 5500.167, 719.0286, 7.65507, 5500.412, 707.8699, 6.209067, 4391.492, 721.9756, 6.097378, 4400.301, 725.4935, 7.572526, 5497.969, 711.5266, 6.180153, 4396.471, 100.0, 99.99547, 99.80523, 100.0, 99.96989, 99.91839
61947.31668, 60.00475852391916, 60.00698346546935, 60.00302636546541, 34.53025832845168, 34.55156921859674, 34.55818231130106, 0.9999594803056808, 0.9999714881390144, 0.9999581893708878, 9740.532656983081, 9698.413984250028, 9719.997435865827, 243.73421311961602, 77.881917978415, 87.2562888773009, 9745.773893667123, 9698.85283921001, 9718.831578195892, 283.6898712442336, 282.0486708906101, 283.10451772003074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 726.3033, 7.570353, 5499.254, 718.4255, 7.656176, 5500.775, 709.2869, 6.192869, 4395.078, 725.801, 6.059686, 4399.241, 720.8011, 7.631879, 5500.397, 717.7296, 6.130344, 4399.973, 99.9746, 100.0, 99.88673, 99.97513, 100.0, 99.99678
61949.69184000001, 60.00576909651349, 60.00349881243951, 60.006866862306204, 34.52389959063628, 34.5507310400081, 34.53677863745921, 0.9999597962228812, 0.9999709333834276, 0.9999578556106814, 9743.952222192085, 9696.742335529554, 9727.2610186873, 235.82105168954263, 72.92844731425157, 92.05652398525172, 9735.847211066832, 9700.661091867469, 9720.649841240687, 283.75994472469785, 282.14035938185157, 283.07301267583085, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.7941, 7.609437, 5500.282, 720.3126, 7.636467, 5500.342, 710.1411, 6.189371, 4395.358, 725.8787, 6.060238, 4399.077, 720.8203, 7.630236, 5500.295, 711.4272, 6.180336, 4396.473, 100.0, 100.0, 99.88802, 99.97505, 100.0, 99.91844
61952.056280000004, 60.00475916859596, 60.01019319419214, 60.00823305963746, 34.49584662014467, 34.54297084952856, 34.51548062661725, 0.999959560827253, 0.9999702764973525, 0.9999566824863366, 9740.480994398284, 9692.82802486558, 9724.036023665805, 236.01372182392413, 73.94515601852709, 88.1448462882413, 9742.276399588052, 9697.520390645866, 9719.635356575907, 283.80573253043826, 282.0534099971199, 283.12753749493453, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 716.4262, 7.675649, 5499.578, 726.6357, 7.566656, 5498.499, 716.4111, 6.140776, 4399.426, 732.2286, 5.99993, 4393.512, 714.5637, 7.69452, 5498.304, 705.1249, 6.224834, 4389.455, 99.99927, 99.97131, 99.99445, 99.86763, 99.96683, 99.75894
61954.49388, 60.00675116894102, 60.00588376283606, 60.008064541272304, 34.513071172927894, 34.552301991205645, 34.53641250909143, 0.9999590775228763, 0.9999640037463305, 0.9999552548055007, 9744.650062647868, 9703.576502611239, 9722.487809319324, 234.73423581683062, 74.83711101975268, 98.66957919804827, 9745.555510113025, 9704.039266234364, 9723.01824885809, 283.7324494971346, 282.0578739354078, 283.07290493503933, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.8138, 7.609259, 5500.403, 720.3321, 7.636467, 5500.571, 710.1216, 6.189555, 4395.307, 725.8204, 6.06079, 4399.246, 720.8393, 7.630053, 5500.34, 711.3875, 6.18052, 4396.357, 100.0, 100.0, 99.89193, 99.98145, 100.0, 99.9158
61956.834, 60.00677568165102, 60.00722715138774, 60.01065671902068, 34.52363286866266, 34.55313017619915, 34.52217701347916, 0.9999600374563766, 0.9999676560777683, 0.999958084546637, 9735.191206365958, 9704.764996639184, 9727.502870316861, 237.71569159066257, 72.78390499844545, 90.52082056714698, 9748.625506840042, 9702.819035018514, 9718.179737823002, 283.63745869911986, 282.07007353217443, 283.06251311265305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.8335, 7.609616, 5500.178, 720.3516, 7.636835, 5500.389, 716.4305, 6.140776, 4399.645, 725.7622, 6.067409, 4399.524, 722.4034, 7.613799, 5499.969, 714.3696, 6.153967, 4399.333, 100.0, 100.0, 99.99052, 99.98778, 100.0, 99.98344
61959.16936000001, 60.00765606886756, 60.00798611528849, 60.008292162734314, 34.54453341210171, 34.54409056768774, 34.53584914196803, 0.9999584779434343, 0.9999713568247516, 0.9999611247999868, 9735.45277380055, 9700.633053844453, 9730.547195390542, 243.03995929916664, 78.09245605155388, 86.44934404980268, 9740.154074883209, 9702.59620481216, 9727.00885452798, 283.74336762596306, 282.0896925629658, 283.06365251632894, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 729.1422, 7.537515, 5496.583, 716.0714, 7.680305, 5499.568, 720.4487, 6.112245, 4400.124, 723.5679, 6.080647, 4400.029, 722.2127, 7.621469, 5500.223, 711.4869, 6.17942, 4396.64, 99.93202, 99.99075, 100.0, 99.99926, 100.0, 99.91582
61961.511000000006, 60.00565615256401, 60.00552058946224, 60.00931937163529, 34.54389779164693, 34.57507517060696, 34.56048974611552, 0.9999589050559259, 0.9999705250239362, 0.9999584151822924, 9742.970888951013, 9696.28185928822, 9727.66631297126, 235.23699789194688, 75.54699145559931, 88.00154091510376, 9751.747952264392, 9703.393105343604, 9731.12370506478, 283.6693077128819, 282.1018179655404, 283.0333162114176, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.8335, 7.609795, 5500.01, 720.2932, 7.63573, 5500.457, 716.4499, 6.141512, 4399.531, 725.8787, 6.05987, 4398.851, 720.7249, 7.630966, 5500.187, 711.3875, 6.17997, 4396.467, 100.0, 100.0, 99.99304, 99.98788, 100.0, 99.92622
61963.8236, 60.004986537958736, 60.004200395709844, 60.00623288121948, 34.49434615148968, 34.53439041028962, 34.5202344028731, 0.9999576132916823, 0.9999701683641036, 0.9999526564987955, 9733.349618014108, 9696.43092483893, 9717.582060095861, 235.7456082837234, 73.61955749511799, 88.84666659219556, 9736.335904155792, 9697.174820627955, 9720.899390974568, 283.67659357843166, 282.109451399576, 283.1128265593215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 716.4459, 7.668868, 5500.691, 726.5968, 7.567024, 5498.332, 710.0634, 6.190107, 4395.193, 732.1121, 6.002137, 4393.844, 714.373, 7.695798, 5497.863, 705.1646, 6.225933, 4389.627, 99.99708, 99.96821, 99.88936, 99.83958, 99.96773, 99.76932
61966.193880000006, 60.00578207280093, 60.00531780173794, 60.00739055730184, 34.550041003192554, 34.55463915991199, 34.54826132737328, 0.9999577654622794, 0.999969076089899, 0.999958759493273, 9736.595252999225, 9697.375944230287, 9727.995433717122, 233.14832959008072, 78.05602411790278, 89.1708367446845, 9743.217658966632, 9697.017450897694, 9724.110208201851, 283.5339389245928, 281.99324827025083, 283.064027094412, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.8138, 7.609437, 5500.34, 720.3126, 7.63573, 5500.286, 716.4111, 6.141328, 4399.868, 725.8204, 6.060054, 4399.024, 720.8203, 7.630601, 5500.279, 711.3875, 6.180336, 4396.757, 100.0, 100.0, 99.99178, 99.98784, 100.0, 99.9249
61968.50572000001, 60.000803486670684, 59.99749987241809, 59.99742058720558, 34.53437863714848, 34.52117269070434, 34.55418440693827, 0.9999618369650016, 0.9999702845447632, 0.9999605824502568, 9742.466998399546, 9692.701922262133, 9730.128610499612, 238.2947449869589, 77.78780354203718, 84.71120874372627, 9744.462784116155, 9698.395227063556, 9721.551011866959, 283.71609949948885, 282.0962015782652, 283.1241820873042, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.8138, 7.609259, 5500.287, 720.371, 7.635361, 5500.62, 710.1022, 6.189371, 4395.134, 725.8398, 6.060421, 4399.417, 720.763, 7.631331, 5499.963, 711.3477, 6.180703, 4396.754, 100.0, 100.0, 99.89316, 99.97749, 100.0, 99.9183
61970.96072, 59.996512015767856, 59.996285798357306, 60.004094875402494, 34.528083392845026, 34.52405091366819, 34.51547006448809, 0.9999588296946225, 0.9999678803365588, 0.9999596568073627, 9736.369565176776, 9704.30609723647, 9724.64857499814, 237.1392263596881, 75.41237489481136, 89.03639036947766, 9747.397634902116, 9697.84011918962, 9721.7448776165, 283.67098224807233, 282.11190310507226, 283.1752476850497, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 729.1225, 7.537515, 5496.121, 714.009, 7.69983, 5497.647, 703.8516, 6.234101, 4387.802, 719.6259, 6.114661, 4400.295, 726.7906, 7.569604, 5498.398, 715.9601, 6.148107, 4398.739, 99.92912, 99.96316, 99.72011, 100.0, 99.96947, 99.97808
61973.29948, 59.99512642139072, 59.996059133906535, 59.99872905714564, 34.52895576312444, 34.539652389013874, 34.536663489819915, 0.9999565780864967, 0.9999699182578191, 0.9999591462257439, 9742.104407950219, 9695.715373671184, 9721.762589838696, 233.24278003733525, 77.3264342985517, 83.60802453259271, 9744.527835468807, 9698.254240628985, 9721.298297924592, 283.6802132446598, 282.0953510678902, 283.0515918680862, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.7349, 7.609437, 5500.178, 720.2932, 7.636098, 5500.175, 710.1411, 6.189739, 4395.357, 725.8787, 6.060238, 4399.077, 720.8011, 7.630418, 5500.071, 711.3676, 6.18052, 4396.699, 100.0, 100.0, 99.88797, 99.98658, 100.0, 99.92357
61975.761080000004, 59.99841948171287, 59.997084194112034, 59.99196122316353, 34.52042098505075, 34.53331568524692, 34.51495829923076, 0.9999569192917916, 0.9999694275928211, 0.9999590589623741, 9737.48980451339, 9694.976359494121, 9717.245592601723, 232.1171540725909, 78.82624743661745, 89.69795624089988, 9739.100862069537, 9694.668037525676, 9718.640010536807, 283.61749158111127, 282.04631236424245, 283.12372250300314, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.6254, 7.638885, 5500.611, 724.2037, 7.589865, 5499.164, 714.897, 6.148139, 4399.751, 732.0344, 6.001585, 4393.231, 714.7545, 7.692876, 5497.762, 705.1448, 6.225384, 4389.795, 100.0, 99.99045, 99.98892, 99.86135, 99.9579, 99.76284
