TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
61992.20472, 59.98376489280164, 59.988842024129276, 59.98889311185434, 34.49764458245138, 34.52457672254331, 34.539714448993166, 0.9999561922019664, 0.9999712381343834, 0.9999598649660358, 9734.986104054642, 9693.883864701691, 9727.404774783687, 238.93417738521202, 75.97075651964678, 88.39985396425527, 9741.210590659337, 9698.650194815466, 9723.496927019769, 283.60521570152395, 282.0804874120711, 283.079385480808, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.7744, 7.610151, 5500.455, 720.2932, 7.636098, 5500.679, 716.4693, 6.140592, 4399.589, 725.9758, 6.059502, 4399.246, 726.886, 6.051068, 4398.728, 705.1448, 7.780806, 5487.067, 100.0, 100.0, 99.99317, 99.97498, 99.97463, 99.75495
61994.53568000001, 59.980317282108736, 59.991442535593144, 59.984723999169105, 34.48819543670338, 34.53801910370626, 34.49766095540634, 0.9999562025972613, 0.999970798635403, 0.9999539179545496, 9731.03606327054, 9692.985337511715, 9716.331730743212, 233.06209468478738, 70.53727091455539, 91.34231331132378, 9732.730504535526, 9692.490046602772, 9716.508947918946, 283.5580021293602, 282.05841650480403, 283.0997795341277, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 729.1028, 7.538229, 5496.173, 713.9896, 7.69983, 5497.475, 722.7976, 6.088499, 4400.092, 719.6065, 6.114661, 4400.018, 720.5723, 6.107134, 4400.689, 698.9617, 7.832629, 5474.353, 99.92606, 99.96098, 100.0, 100.0, 100.0, 99.53542
61996.82084000001, 59.98592628408038, 59.9860163379157, 59.984960553549875, 34.50469264478817, 34.53043275185372, 34.5281375371251, 0.9999575135019964, 0.9999688105849737, 0.9999642714920062, 9735.951050149424, 9700.69105295823, 9723.720453307826, 238.5041221194126, 75.75548794580573, 93.8508269107383, 9746.054193590338, 9697.744378060095, 9726.290150567991, 283.68378990152587, 282.08260649263923, 283.12856952362324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.7744, 7.609795, 5500.392, 720.3321, 7.635361, 5500.343, 716.4499, 6.14096, 4399.592, 725.8398, 6.060054, 4399.077, 726.9051, 6.051433, 4398.887, 705.2044, 7.780623, 5486.775, 100.0, 100.0, 99.98932, 99.97763, 99.97331, 99.76431
61999.13096, 59.98386163682638, 59.98228480236151, 59.98240255026872, 34.52348151142658, 34.52572897967387, 34.53555343963899, 0.9999543438978737, 0.9999709147238304, 0.9999550434693941, 9738.751701756204, 9699.851735850458, 9730.923307076293, 234.53553330650539, 71.51331465767635, 90.08321646039576, 9739.338878362041, 9691.335257326935, 9719.12783636818, 283.6839937244269, 282.1228864841623, 283.17865017491425, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.7941, 7.608724, 5500.403, 720.2737, 7.636282, 5500.347, 716.4499, 6.140408, 4399.643, 725.8398, 6.060421, 4398.795, 720.6104, 6.106586, 4400.468, 705.264, 7.779891, 5486.89, 100.0, 100.0, 99.98795, 99.97882, 100.0, 99.7613
62001.46044, 59.985623820191456, 59.98337587626276, 59.98040764588084, 34.53419984542327, 34.539599440568, 34.54085459198433, 0.9999571534519287, 0.9999748056107565, 0.9999585688873465, 9743.343693670777, 9698.881991187536, 9723.406606131544, 232.94973616923107, 68.39306333207969, 88.28233425641136, 9746.193755906525, 9692.567702135624, 9726.264935564815, 283.70685121602264, 282.03041921054705, 283.07323209902336, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 717.4711, 7.678504, 5500.128, 726.6357, 7.56684, 5498.274, 710.1022, 6.189187, 4395.362, 732.1121, 6.00324, 4393.908, 715.0024, 6.151877, 4399.23, 710.8307, 7.750042, 5491.337, 100.0, 99.96727, 99.89318, 99.87152, 99.98111, 99.867
62003.804480000006, 59.98762574098303, 59.988491740599756, 59.98705112651543, 34.53367883675954, 34.53753158560643, 34.52750716271622, 0.9999594471727661, 0.9999737577129153, 0.9999564685784094, 9731.83888161965, 9694.734081195349, 9729.649230535186, 232.9214720608261, 71.82372662723583, 91.75067110929217, 9749.762163601645, 9694.596830227387, 9730.876368662653, 283.7028318347856, 282.1109064018879, 283.218018264103, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.8532, 7.609081, 5500.508, 720.2737, 7.636651, 5500.566, 716.4111, 6.140039, 4399.646, 725.8204, 6.061157, 4398.907, 716.5856, 6.142563, 4398.894, 710.7314, 7.727152, 5495.503, 100.0, 100.0, 99.98681, 99.97375, 99.97868, 99.91683
62006.11716, 59.990380342623865, 59.99077039164228, 59.99021780684806, 34.52678719331057, 34.524085803396495, 34.5242470441119, 0.9999563650994305, 0.9999719710808741, 0.9999575342498785, 9737.373059408423, 9692.551500862237, 9722.767625747198, 232.06966012176508, 72.26396781436438, 90.88669444286734, 9746.07257778963, 9700.92173383993, 9720.607043528284, 283.6101133055222, 282.000533306348, 283.2196855677962, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.8981, 7.59748, 5499.459, 717.2581, 7.667227, 5499.811, 720.2158, 6.105066, 4400.169, 720.6163, 6.106388, 4400.409, 708.0593, 6.204839, 4392.905, 717.7495, 7.66306, 5500.384, 99.99449, 99.99491, 100.0, 100.0, 99.83851, 99.99815
62008.42940000001, 59.98855222626042, 59.98950040492965, 59.9878750339714, 34.52468322220825, 34.546366612796966, 34.544941078103484, 0.9999575907527049, 0.9999738217139595, 0.9999581554470951, 9742.646651536095, 9697.098272866075, 9718.297438827827, 232.05797108361912, 65.42529550602285, 85.5683814302729, 9743.665641667088, 9695.8156175979, 9724.298864003635, 283.6204415867521, 282.04408964481166, 283.1113871150199, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.9233, 7.593197, 5499.897, 719.9819, 7.639598, 5500.624, 716.4305, 6.140592, 4399.422, 725.937, 6.060421, 4399.58, 714.2394, 6.158269, 4398.415, 711.5465, 7.72532, 5495.635, 99.9952, 100.0, 99.99439, 99.97122, 99.96018, 99.91871
62010.80040000001, 59.99177383926747, 59.98936372833716, 59.99044521088102, 34.5285241898106, 34.5375076143275, 34.53886542774194, 0.9999629560051723, 0.9999732887543731, 0.9999596464339561, 9740.163513458174, 9698.625928160696, 9728.335354213608, 233.73053287345738, 67.72814282418602, 87.14784550496279, 9742.022533318059, 9701.314664572066, 9720.312432250177, 283.6978666500306, 282.04934402711433, 283.1307384591521, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.8335, 7.609081, 5500.345, 720.371, 7.635177, 5500.291, 716.4693, 6.140776, 4399.708, 725.7816, 6.060054, 4398.571, 714.2394, 6.158087, 4398.307, 711.3875, 7.724405, 5495.852, 100.0, 100.0, 99.98804, 99.96613, 99.96509, 99.92317
62013.133760000004, 59.99964626072907, 59.99537240925142, 59.99454356956233, 34.515382899276716, 34.52833537276659, 34.51288332698636, 0.9999619402690113, 0.9999687183981171, 0.9999598563233064, 9736.412781733014, 9695.08394248243, 9721.891153822198, 230.30804047881884, 71.9059029072485, 86.53268628513524, 9739.847672484408, 9692.389893706619, 9718.841142159174, 283.6969042604069, 282.06917090951606, 283.1503253245788, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 716.2685, 7.677969, 5500.425, 726.6162, 7.566656, 5498.274, 710.1411, 6.189003, 4395.022, 732.0732, 6.000299, 4392.951, 720.4578, 6.106769, 4400.47, 705.3237, 7.779158, 5486.776, 99.97061, 99.96626, 99.89581, 99.83839, 100.0, 99.77081
62015.48128000001, 59.99852934842597, 59.9987702885028, 60.000177714243726, 34.512768274485246, 34.548690693836576, 34.5420733703227, 0.9999617558487217, 0.9999701549806553, 0.9999566541170827, 9735.871071961126, 9693.136799687198, 9720.89341640929, 229.09479560517957, 74.3949452130937, 87.69968714908646, 9751.131304188342, 9692.76541403494, 9720.838887399063, 283.65287399006036, 281.99760247286775, 283.13564649358113, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.8335, 7.609616, 5500.455, 720.371, 7.635361, 5500.346, 716.4693, 6.140408, 4399.534, 725.8981, 6.059502, 4399.299, 714.2013, 6.157904, 4398.358, 711.4869, 7.724222, 5495.975, 100.0, 100.0, 99.99056, 99.98267, 99.96128, 99.90853
62017.819520000005, 60.000873973568595, 60.00173697659103, 60.005001942996074, 34.53122092155164, 34.54212891626379, 34.52105626727039, 0.9999614722997954, 0.9999696999945193, 0.9999588723648989, 9736.38540895803, 9695.136288532758, 9721.980811089175, 234.79334794564056, 73.09378704663959, 92.60377906642316, 9747.418774973587, 9698.432613397576, 9726.131983622396, 283.64244733384834, 282.0690928085322, 283.0342664024036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.8532, 7.609616, 5500.288, 720.3321, 7.63573, 5500.396, 710.1022, 6.189371, 4395.076, 725.8398, 6.061157, 4399.302, 714.2394, 6.158269, 4398.467, 711.5465, 7.724405, 5495.158, 100.0, 100.0, 99.89448, 99.97002, 99.96386, 99.92314
62020.123920000005, 60.007193388158896, 60.00465103429863, 60.00529897160205, 34.50450299123885, 34.535300444478956, 34.54316680784128, 0.9999629962126345, 0.9999697099739886, 0.9999588142002274, 9739.463883363398, 9699.146725673954, 9719.125028085196, 234.48388830481417, 78.5547035110119, 87.7835770112697, 9738.336479292293, 9694.754729341863, 9718.238225387877, 283.63129281216237, 281.956974805518, 283.112723179088, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.7941, 7.609437, 5500.398, 720.371, 7.635177, 5500.566, 710.0828, 6.189371, 4394.964, 725.9564, 6.060054, 4399.467, 714.2585, 6.158452, 4398.308, 711.4073, 7.724222, 5495.223, 100.0, 100.0, 99.88414, 99.96868, 99.96014, 99.92317
62022.47636000001, 60.00747013741046, 60.007472622809566, 60.0023549249772, 34.529957729859746, 34.53937898726855, 34.54362429409093, 0.9999536164565971, 0.9999646716109287, 0.9999587384049272, 9735.802912900366, 9694.325723314501, 9720.995370353918, 239.25369536692324, 75.77333365687446, 94.13407107848047, 9707.939184317884, 9662.971262352046, 9671.97917373903, 283.6482437111693, 282.0214852203915, 283.0615375457795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.8926, 7.609973, 5500.346, 720.4099, 7.634809, 5500.341, 710.0634, 6.190107, 4395.299, 725.6845, 6.06079, 4398.851, 714.125, 6.158817, 4398.248, 805.9426, 5.740116, 5224.698, 100.0, 100.0, 99.88943, 99.97248, 99.96134, 84.69592
62024.80644000001, 60.01271611684412, 60.011412262235396, 60.01152270367019, 33.9318748891573, 33.87133702263474, 33.7957484603827, 0.9999505435677968, 0.9999689893426211, 0.9999540900556254, 9447.547843649769, 9364.825083762546, 9389.805452082179, 230.83329143492892, 69.97440539089803, 84.89352178600119, 9296.302983852078, 9214.723007582397, 9208.945102858292, 283.5517420906764, 282.0003418615988, 283.1032087011484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.4589, 7.612293, 5500.455, 720.4099, 7.635361, 5500.634, 710.1993, 6.188451, 4395.247, 726.0729, 6.059686, 4398.97, 694.9549, 6.291952, 4371.862, 711.1489, 7.727152, 5495.664, 100.0, 100.0, 99.89058, 99.97519, 99.35252, 99.91227
62027.09508000001, 60.014904022944656, 60.01389712981548, 60.01508347568095, 32.11734491827934, 32.02137093903464, 31.914245399501958, 0.9999598192219931, 0.9999768890642392, 0.9999590332495343, 8858.090562743584, 8795.414792444275, 8813.66711125469, 210.1550393422949, 64.0346857231225, 76.7474305369185, 8824.106376437574, 8824.21579418681, 8889.91312864778, 283.56149951000754, 281.97915328868606, 283.0265962484091, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.6166, 7.612114, 5500.661, 720.2348, 7.637387, 5500.338, 710.1216, 6.189555, 4383.087, 725.9175, 6.06226, 4399.361, 695.6988, 6.285742, 4373.147, 710.97, 7.728983, 5495.131, 100.0, 100.0, 99.61421, 99.97901, 99.38831, 99.91007
62029.48644000001, 60.01945072412459, 60.01786512958895, 60.01470275885346, 34.17421764747634, 34.38769012209335, 34.49533876256595, 0.9999583901808036, 0.9999766781535114, 0.9999565349830141, 9635.123113636617, 9538.533057796212, 9486.730414514735, 226.6248718570957, 51.36320351475115, 84.63840704697805, 9653.238536368706, 9670.890424892124, 9723.395501556794, 283.6687349415143, 282.01981884728644, 283.04675262642263, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.3012, 7.614078, 5500.422, 604.9998, 8.261814, 4591.58, 708.5298, 6.200784, 4393.569, 725.8204, 6.056745, 4399.414, 695.9659, 6.284099, 4374.104, 711.7056, 7.724954, 5495.451, 100.0, 86.1308, 99.85774, 99.98527, 99.4211, 99.9169
62031.79884, 60.01874999949837, 60.01693468559888, 60.017967915611266, 34.499726250329516, 34.52018251243943, 34.49553744075197, 0.9999576813291446, 0.9999739210900688, 0.9999548927402947, 9720.00392895523, 9694.692280273604, 9718.810891132882, 233.35202602607342, 67.38959465174457, 93.89174268480201, 9727.714885447647, 9685.340387690512, 9717.036385163196, 283.67984250582276, 282.0057705430837, 283.1085749023827, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 341.2341, 8.437706, 2406.45, 718.62, 7.654886, 5500.285, 708.724, 6.199495, 4393.745, 725.937, 6.06079, 4399.02, 696.1375, 6.283733, 4374.032, 712.1628, 7.717263, 5495.99, 42.35375, 99.99968, 99.86414, 99.98786, 99.41353, 99.92569
62034.115000000005, 60.01940593710007, 60.01858688760572, 60.01895329152545, 34.47107101988503, 34.51578941366497, 34.47755176699007, 0.9999594692598783, 0.9999741817602096, 0.9999590742900082, 9726.98555644097, 9689.3872805941, 9715.619979998992, 228.26128279369732, 64.47635281039243, 90.59873095038529, 9736.29376406239, 9692.025967890886, 9713.060014473225, 283.69816828483647, 282.02282512899166, 283.2131313560902, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 718.2005, 7.658338, 5500.202, 718.5811, 7.65415, 5499.822, 708.3746, 6.20152, 4393.512, 725.9952, 6.058583, 4399.189, 696.0231, 6.284281, 4374.371, 711.5465, 7.723489, 5495.67, 100.0, 100.0, 99.85115, 99.97631, 99.41612, 99.91589
62036.417720000005, 60.01797714225962, 60.020302326252924, 60.018802280900985, 34.45743950927483, 34.4838549138731, 34.493713811712674, 0.9999580360570454, 0.9999754128182934, 0.999958182421803, 9730.078815487863, 9675.367848071815, 9703.780035747637, 229.52549086203726, 68.79505509424143, 92.29290258686638, 9729.335139986795, 9679.455626455758, 9711.812401200268, 283.68140170343264, 282.0660457375542, 282.9911129907409, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 718.1414, 7.658338, 5500.194, 718.1336, 7.665017, 5499.22, 706.6275, 6.214957, 4390.273, 723.0824, 6.089472, 4400.415, 691.5596, 6.313501, 4361.624, 717.5109, 7.665257, 5499.973, 100.0, 99.99796, 99.78181, 100.0, 99.16336, 99.99805
62038.795000000006, 60.015679691438315, 60.013790006814105, 60.01646670980911, 34.47032785089794, 34.51404905628511, 34.503650117154734, 0.9999573479935392, 0.9999728669830881, 0.9999605626123557, 9731.961277150935, 9692.97654885784, 9710.21873590492, 227.29170793251842, 69.69626925919601, 90.33090937709767, 9735.48332880772, 9687.818595390856, 9705.188848955593, 283.7303032109446, 282.0380074069279, 283.04753528405297, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.0646, 7.622287, 5500.696, 716.3632, 7.67699, 5500.127, 707.6175, 6.207963, 4393.681, 726.0535, 6.059134, 4398.964, 696.004, 6.284099, 4374.042, 711.5465, 7.723855, 5495.854, 100.0, 99.99386, 99.84183, 99.97633, 99.40865, 99.92322
62041.10532, 60.01441185892147, 60.01412411880603, 60.01312189174001, 34.479181421004, 34.51162854427343, 34.4631958275347, 0.9999595135095849, 0.9999747033383922, 0.9999578255322802, 9730.492133899843, 9693.912059006474, 9708.281686818738, 230.1289942921951, 67.60918185846822, 82.70247241538982, 9734.54251241416, 9692.243735242473, 9717.292460842464, 283.61105551134295, 282.14800069649186, 283.1619599325198, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.0952, 7.592126, 5499.595, 718.5227, 7.654518, 5500.056, 708.3746, 6.202072, 4393.453, 726.0729, 6.059502, 4398.688, 696.1757, 6.284281, 4373.658, 711.5266, 7.723489, 5495.392, 99.99123, 100.0, 99.8549, 99.96877, 99.39993, 99.92531
62043.43780000001, 60.01301335701391, 60.01123830684172, 60.0138015569925, 34.495914253577375, 34.49610441439039, 34.50206169415821, 0.9999598348665729, 0.9999707460991105, 0.9999612194464306, 9730.58459997229, 9693.845501787055, 9719.935763643742, 230.64312086813646, 69.89406534894079, 83.87647175571055, 9729.292030225646, 9679.943691525596, 9711.969472419221, 283.7577766663568, 282.18846581379313, 283.1152304675373, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 730.7391, 7.518419, 5494.092, 724.7679, 7.58747, 5499.29, 714.761, 6.154766, 4398.642, 732.3257, 5.998643, 4393.512, 702.2796, 6.244286, 4385.489, 705.3038, 7.780257, 5487.35, 99.89223, 99.98673, 99.96773, 99.85115, 99.66269, 99.7686
62045.81188000001, 60.01154086300741, 60.00942276645041, 60.0098483136991, 34.475420724827174, 34.51323660344582, 34.493113128407636, 0.9999561650122394, 0.9999722488939932, 0.9999536261342067, 9728.917428086621, 9687.498617402074, 9716.97325196269, 232.19853809841788, 65.93798555084777, 89.436400769393, 9732.64120984142, 9686.802587768743, 9716.346131841003, 283.71954088114484, 282.1259031268645, 283.1515281324799, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.4106, 7.591234, 5499.82, 718.4449, 7.65415, 5500.226, 708.4328, 6.20152, 4393.343, 726.2088, 6.059319, 4398.628, 695.9086, 6.283551, 4373.874, 711.5465, 7.723855, 5495.852, 99.99532, 99.99878, 99.8473, 99.98142, 99.4062, 99.91782
62048.09420000001, 60.00582471576643, 60.00813160516779, 60.00614886458249, 34.483692097178476, 34.49773082060328, 34.490525226132455, 0.9999590840391754, 0.9999750612446425, 0.9999534933727393, 9725.228487765396, 9690.64049811172, 9708.297529784388, 231.09478631355933, 69.58131115867036, 90.0558347797496, 9734.234610406169, 9687.312992221774, 9712.038886842727, 283.75503559097604, 282.0358104897144, 283.1212015465589, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.4501, 7.591591, 5499.768, 718.3865, 7.654702, 5500.229, 714.761, 6.154397, 4398.864, 726.0729, 6.058583, 4399.356, 696.0231, 6.284829, 4373.586, 712.302, 7.716531, 5497.12, 99.99436, 100.0, 99.96773, 99.96747, 99.38854, 99.94623
62050.42672, 60.0021647525864, 59.999669749490835, 60.002131625862674, 34.5027407770329, 34.512718225070365, 34.51427820038035, 0.9999562693748903, 0.9999772109893854, 0.9999593078035492, 9730.3310421488, 9695.210019120186, 9712.708974084338, 228.43502296380575, 68.08639422106924, 93.39015441784159, 9739.033406537152, 9694.448904615854, 9725.049746568768, 283.6909251286798, 282.12165576336974, 283.1753635706251, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 718.0625, 7.658159, 5499.794, 712.0441, 7.715671, 5496.022, 721.0117, 6.105802, 4400.541, 721.1406, 6.101791, 4400.3, 692.3417, 6.302178, 4368.549, 713.634, 7.705544, 5496.814, 100.0, 99.9324, 100.0, 100.0, 99.28381, 99.9514
62052.77068, 59.99801090271668, 59.9995760786687, 59.99653153031859, 34.50676833626967, 34.52731633975575, 34.50617529060016, 0.999955198401876, 0.9999749318120539, 0.9999597490966432, 9732.485445791508, 9694.46146752897, 9717.839170794161, 226.33923433231212, 70.37366778812807, 90.65807093869807, 9737.290447929481, 9688.482321870904, 9722.660116418801, 283.62704892719273, 282.0621141447559, 283.1192032176391, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.4304, 7.591234, 5499.71, 718.5033, 7.654886, 5499.831, 714.7028, 6.154029, 4398.927, 726.0729, 6.059502, 4398.739, 695.9849, 6.284099, 4374.045, 711.5664, 7.72294, 5495.75, 99.99132, 99.99552, 99.97422, 99.98531, 99.41735, 99.9189
62055.137440000006, 59.99797729164858, 59.998448840280695, 59.998305876945054, 34.46498422811312, 34.50029639448474, 34.50212726824402, 0.9999554845788654, 0.9999743658532031, 0.9999581461351434, 9728.796930500874, 9685.428428225609, 9713.870032856323, 227.5135295365044, 69.25927507902355, 88.37617295567134, 9727.846555054159, 9692.255351689666, 9716.463305732557, 283.64531961469936, 282.0565496113322, 283.08691695801735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 727.2693, 7.552685, 5496.913, 722.8613, 7.601653, 5499.608, 708.821, 6.198759, 4393.572, 732.4422, 5.99754, 4393.004, 702.4131, 6.243373, 4385.708, 705.2839, 7.779524, 5487.236, 99.95208, 100.0, 99.8525, 99.86129, 99.67377, 99.76652
62057.609000000004, 59.99399567574356, 59.9949833885605, 59.99492031872045, 34.48743717276715, 34.521095595268136, 34.518522294664656, 0.9999551738790332, 0.9999761039634173, 0.9999562257116089, 9729.044266134515, 9694.210613683032, 9716.283898383834, 230.7141226760241, 67.21071270241067, 87.7538350382165, 9734.917088728338, 9694.248078229504, 9710.716965326006, 283.73859937174126, 282.1588896888711, 283.1522868567108, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.4106, 7.591591, 5499.652, 718.5227, 7.653781, 5499.954, 714.6446, 6.155134, 4398.918, 725.9564, 6.059134, 4398.853, 696.004, 6.28282, 4373.872, 712.0833, 7.718545, 5495.792, 99.99532, 100.0, 99.96779, 99.98652, 99.40478, 99.91813
62059.9158, 59.99511080034985, 59.99900036352946, 59.994187042411895, 34.49177753641187, 34.51171372418456, 34.520093190004125, 0.9999573385643102, 0.9999751934993505, 0.9999575263668139, 9737.921454494466, 9696.696124010465, 9711.190385392201, 229.99394734657653, 75.75144568255146, 92.00187980237297, 9738.761969229337, 9696.261820188638, 9718.031249513471, 283.7551712035455, 282.16421149083794, 283.1603957528319, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.4895, 7.591769, 5499.877, 718.3671, 7.654886, 5499.935, 714.7222, 6.154582, 4398.98, 726.0341, 6.058399, 4398.74, 696.0422, 6.283551, 4374.48, 710.9302, 7.729715, 5495.738, 99.99331, 99.99741, 99.96896, 99.98396, 99.39743, 99.91916
62062.19456, 59.99666872017254, 59.99866308377731, 59.99538506531399, 34.50543148496433, 34.50985866903057, 34.50806862354121, 0.9999569386176819, 0.9999763357852619, 0.999958131495256, 9734.517989883141, 9687.874256029641, 9708.005106825172, 227.24431224544105, 69.3474332937389, 88.56523546619883, 9734.86355577923, 9693.833510080738, 9717.181140349403, 283.6701110432001, 282.02974186966924, 283.12713895078184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 718.1808, 7.657981, 5500.253, 711.8106, 7.715487, 5496.583, 720.9728, 6.103409, 4400.555, 719.7618, 6.113374, 4400.463, 689.9955, 6.319893, 4360.285, 717.7097, 7.663426, 5499.883, 100.0, 99.94281, 100.0, 100.0, 99.09119, 99.99647
62064.53480000001, 59.99811261099967, 59.99662377234053, 59.99441230617815, 34.51261413656205, 34.499338568690995, 34.50100476937222, 0.9999570181472184, 0.9999745220511209, 0.9999551884387815, 9734.79329812689, 9696.558700752652, 9712.328964938959, 228.53699935550094, 73.35220080817885, 91.74804496181605, 9741.16753454431, 9695.976612962799, 9722.465474173328, 283.67459623711983, 282.1197787415656, 283.17211552347504, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.4895, 7.591769, 5499.762, 718.406, 7.654886, 5500.158, 714.7416, 6.154213, 4398.865, 726.0341, 6.058399, 4398.52, 695.8705, 6.284647, 4374.21, 711.4869, 7.723489, 5495.908, 99.99331, 100.0, 99.97281, 99.98658, 99.41247, 99.92419
62066.96332, 59.995400037351544, 59.99333710914992, 59.99470630011888, 34.47533347780783, 34.514502751439835, 34.48432666894441, 0.9999602911932884, 0.9999734148659811, 0.9999604771275046, 9727.691451645489, 9687.378913865925, 9708.919716624036, 229.59693167137175, 72.6461575759804, 84.69654225930026, 9725.972933179853, 9689.535458175355, 9714.234070442519, 283.7613475059798, 282.1548150989678, 283.16508078921566, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.4106, 7.591234, 5499.563, 719.3398, 7.646045, 5500.522, 712.354, 6.175934, 4396.243, 729.8401, 6.024017, 4394.918, 701.5547, 6.249217, 4385.043, 705.3237, 7.779891, 5487.067, 99.99332, 100.0, 99.91321, 99.87804, 99.65868, 99.7729
62069.30640000001, 59.99688158727097, 59.99818516723332, 59.997192904903926, 34.49959986133315, 34.497605363782505, 34.51992370012869, 0.9999598973537869, 0.9999763418673505, 0.9999575552708814, 9731.601930196475, 9692.53009152452, 9703.908953555308, 231.46960046956383, 63.66611598966324, 90.6809065028965, 9735.99863425465, 9691.087352946333, 9713.465385910158, 283.7362707236382, 282.19575199468835, 283.16552393837804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 727.9199, 7.558753, 5498.341, 720.4489, 7.641071, 5500.479, 713.8681, 6.157342, 4398.814, 725.9564, 6.058951, 4398.625, 695.9659, 6.284647, 4373.988, 711.5664, 7.723489, 5495.841, 99.95662, 100.0, 99.96635, 99.98143, 99.40743, 99.92223
62071.61204000001, 59.99069266664575, 59.99293681063444, 59.99462593361513, 34.501535295968345, 34.50848847638921, 34.503952234065444, 0.9999562336846859, 0.9999756560401913, 0.9999585262603281, 9732.231520817932, 9691.3350803949, 9717.329481399944, 231.50842748948753, 67.08369241334958, 86.86918387896458, 9740.150706891007, 9692.45237682618, 9717.04220949497, 283.7977696006506, 282.18102127698256, 283.16496803158896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.4501, 7.591769, 5499.652, 718.4449, 7.655254, 5499.954, 714.7222, 6.153845, 4398.758, 726.0146, 6.059134, 4398.74, 696.0231, 6.283733, 4373.546, 711.467, 7.724222, 5495.781, 99.99637, 100.0, 99.96783, 99.9776, 99.39737, 99.92416
62073.91932000001, 59.99351839762295, 59.992692139686476, 59.989467692345926, 34.45694475343644, 34.492504243703216, 34.476081932966345, 0.9999583793427165, 0.9999765725204863, 0.9999584890604861, 9729.912010592017, 9686.16473564331, 9712.122212907047, 232.79009592719058, 67.63163504059685, 90.549728751349, 9733.258858855466, 9687.804136435734, 9709.924188383338, 283.7926115062195, 282.15943936463424, 283.16624685806073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 718.1414, 7.658338, 5499.865, 711.9078, 7.719908, 5496.588, 721.0894, 6.102857, 4400.272, 719.7813, 6.113007, 4400.462, 689.9001, 6.320259, 4359.57, 717.829, 7.662327, 5500.202, 99.9992, 99.93657, 100.0, 100.0, 99.09993, 100.0
62076.213800000005, 59.996309587602056, 59.9911513638867, 59.98882995212982, 34.49131983554569, 34.5190056457253, 34.51032354646657, 0.999958904517803, 0.9999717096066633, 0.9999579653965968, 9729.76410679502, 9689.279528493222, 9718.651615585846, 230.19692750642002, 70.32102294685274, 86.16621144459714, 9729.223832017602, 9683.675919242341, 9721.362841957516, 283.80360625477925, 282.1055963728526, 283.20573062513625, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.4304, 7.591769, 5499.652, 718.6006, 7.653965, 5500.221, 714.7028, 6.154029, 4398.699, 725.9758, 6.058399, 4398.849, 696.1185, 6.283733, 4373.382, 711.6061, 7.721109, 5495.635, 99.99436, 100.0, 99.97036, 99.97244, 99.39366, 99.92888
62078.663640000006, 59.99291213315068, 59.99166445593465, 59.99480246827806, 34.48310336701117, 34.49260359758288, 34.48499408420298, 0.9999575841314249, 0.999974284401454, 0.9999606656990289, 9725.879385172599, 9689.048840605843, 9711.029571512428, 225.70515339347003, 69.5468377895454, 88.01507058657535, 9732.432952086232, 9692.202122762908, 9708.339532838167, 283.8187296640868, 282.23049244398334, 283.2209085876575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.4501, 7.591413, 5499.71, 718.5227, 7.655254, 5500.233, 714.6834, 6.154582, 4398.869, 726.0729, 6.058583, 4398.962, 696.0803, 6.281724, 4375.996, 709.1608, 7.745647, 5492.93, 99.99227, 100.0, 99.9664, 99.975, 99.414, 99.86754
62081.036720000004, 59.98686430913756, 59.98872682318594, 59.98599956892026, 34.48851595872295, 34.511860029517536, 34.48971779255689, 0.9999561704504281, 0.999975537601397, 0.9999585199447409, 9732.01661336776, 9685.268244653767, 9718.585890387463, 234.36256716680185, 68.92365053240064, 87.30657021270054, 9737.837496229424, 9696.95555904186, 9714.950251092881, 283.7554848766827, 282.1461167517996, 283.10144692781864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 730.7589, 7.518598, 5494.26, 724.7291, 7.588023, 5499.442, 709.0928, 6.192685, 4395.136, 729.6265, 6.02512, 4397.108, 698.9797, 6.270036, 4376.668, 711.1887, 7.739238, 5495.587, 99.89213, 99.98845, 99.88388, 99.91769, 99.4764, 99.91837
62083.400400000006, 59.98729153588018, 59.98740687568482, 59.98663210095747, 34.476373574720164, 34.51616672420586, 34.49724590151538, 0.9999567035778947, 0.9999713530624695, 0.9999612525348157, 9733.175532515488, 9689.315801838775, 9714.42516306736, 233.8426670667261, 66.21403174876559, 85.70942625941962, 9734.573151997174, 9689.70260545217, 9713.444234391625, 283.6908329517658, 282.0677916632463, 283.1158042576445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.4501, 7.591055, 5499.432, 718.4255, 7.654702, 5500.505, 714.7028, 6.154766, 4398.98, 726.1117, 6.058215, 4398.905, 696.0231, 6.283185, 4374.266, 711.4471, 7.723489, 5495.565, 99.99532, 100.0, 99.97281, 99.97519, 99.41373, 99.91797
62085.711800000005, 59.989651146439634, 59.99097584145169, 59.99007559078788, 34.480742809865575, 34.513624316781744, 34.48280332317055, 0.9999608461986434, 0.99997432268858, 0.9999582639029774, 9723.102715581274, 9691.31244192777, 9709.087652960468, 228.7793745232334, 69.29647919944091, 87.1659535312383, 9729.465315886917, 9688.826507353046, 9712.306928487993, 283.6707135646601, 282.14382495196776, 283.1458056554687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 719.896, 7.640491, 5500.183, 713.0168, 7.716408, 5496.598, 721.0311, 6.102857, 4400.496, 719.7424, 6.113191, 4400.404, 689.8619, 6.320807, 4360.172, 717.829, 7.661961, 5500.038, 100.0, 99.93753, 100.0, 100.0, 99.09983, 100.0
62088.07776000001, 59.98874841490746, 59.987581611540364, 59.985076635417336, 34.490952019257115, 34.50166892078517, 34.50698779957845, 0.9999592380578193, 0.9999770655664281, 0.9999579683714369, 9728.676416784534, 9694.811747952594, 9710.44852001415, 230.06017535260253, 63.84232570701715, 89.92391405654075, 9733.593119155512, 9696.991386136106, 9717.746874613696, 283.6786389123631, 282.14719506045236, 283.0967302166572, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.4304, 7.591591, 5499.71, 718.5033, 7.654702, 5500.285, 714.7028, 6.154582, 4398.865, 726.2282, 6.058767, 4399.245, 696.0231, 6.284099, 4373.708, 711.5067, 7.723306, 5495.393, 99.99627, 100.0, 99.97412, 99.97122, 99.40106, 99.9189
62090.47116000001, 59.98364984409891, 59.983256735259616, 59.9849691421382, 34.475828605117435, 34.49916542640151, 34.51564205000022, 0.9999608316722789, 0.9999745525510874, 0.9999586418900429, 9736.521246752243, 9692.724528093442, 9715.75177269005, 234.4082818384877, 73.09161441063134, 87.19219956450166, 9735.768707492614, 9692.917979387117, 9712.090712278623, 283.7658067577371, 282.17856114826316, 283.1985329638485, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.4304, 7.591413, 5499.652, 718.6395, 7.653965, 5499.887, 714.7222, 6.15495, 4399.147, 725.9758, 6.060238, 4398.96, 696.0612, 6.284281, 4374.705, 711.5067, 7.724405, 5495.443, 99.99332, 99.99654, 99.96654, 99.97883, 99.40603, 99.91989
62092.816880000006, 59.97808693633048, 59.97867795016285, 59.97883705122805, 34.49617978382149, 34.5134494846215, 34.50754924774801, 0.9999585867263934, 0.99997422515379, 0.9999590848437563, 9725.179222451094, 9695.349890357385, 9719.676282721564, 234.48930492745876, 71.6608147778984, 86.39814215322212, 9734.50004270331, 9689.26872468671, 9717.378138368007, 283.71104318332397, 282.1223165564469, 283.0638690156484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 730.7391, 7.518955, 5494.202, 724.7874, 7.588023, 5499.517, 708.394, 6.201336, 4393.621, 732.4422, 5.998276, 4393.902, 702.4131, 6.244469, 4385.041, 706.0593, 7.772748, 5489.999, 99.89318, 99.98666, 99.84602, 99.84725, 99.66628, 99.80312
62095.15208000001, 59.97676332284647, 59.97894685008434, 59.97762889845355, 34.506766710418404, 34.49762399800113, 34.51999610379817, 0.9999625719831858, 0.9999741025941465, 0.9999595808405741, 9726.774023053677, 9692.960927072592, 9717.725875100798, 235.05715356333167, 69.5468337703868, 89.2205419853135, 9733.429272844458, 9693.230697896837, 9714.370850123481, 283.7096694987283, 282.1398265020527, 283.0949532436643, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.4304, 7.591769, 5499.762, 718.5033, 7.654702, 5499.95, 714.7416, 6.154029, 4398.646, 726.0729, 6.058032, 4399.471, 696.0422, 6.283551, 4374.03, 711.5664, 7.723123, 5495.573, 99.99322, 99.99769, 99.97667, 99.97625, 99.4186, 99.91685
62097.441080000004, 59.97380871780404, 59.975842359452216, 59.975036352997165, 34.46894141867739, 34.51063857792578, 34.47384318396727, 0.9999621081068316, 0.9999746095185477, 0.999956726343585, 9733.653606821756, 9686.221932099252, 9708.430581774694, 229.37885901695063, 67.63946251978723, 90.25114356046197, 9737.277086889671, 9687.181943239533, 9706.773251342944, 283.8521359506931, 282.18087578282524, 283.0470854810816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.4698, 7.592126, 5499.748, 717.6278, 7.667596, 5499.54, 717.0322, 6.136358, 4399.901, 722.5387, 6.094436, 4400.19, 690.8347, 6.314597, 4360.119, 717.4512, 7.662327, 5500.447, 99.99401, 99.99026, 99.99634, 100.0, 99.14289, 100.0
62099.69088, 59.98510301191663, 59.98454092189335, 59.98039686868937, 34.47979886458851, 34.49730775917444, 34.51042068579102, 0.9999558755877479, 0.9999775262828471, 0.9999565676099097, 9730.168304160767, 9694.257527787553, 9712.371435580713, 226.54504876257118, 69.15160684436523, 92.28358097340924, 9739.289867768099, 9688.369812456407, 9713.021953451404, 283.8112288973498, 282.27663486525205, 283.20941621514345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 720.5466, 7.629426, 5500.498, 716.5383, 7.674595, 5499.738, 716.1393, 6.147034, 4399.051, 726.0923, 6.058215, 4398.912, 695.9849, 6.283733, 4373.822, 711.5862, 7.72294, 5495.793, 100.0, 99.99103, 99.97992, 99.9713, 99.40995, 99.92211
62101.992280000006, 59.98827791643297, 59.98887566385252, 59.98745254427364, 34.49209577649753, 34.49665815427094, 34.50801608651932, 0.9999578132048165, 0.9999754289981593, 0.9999579364392042, 9728.881800990679, 9695.664918509818, 9709.129248440033, 229.2886761149407, 62.08589491471321, 90.77375240593119, 9732.985553348532, 9693.438257179385, 9714.514245510332, 283.77208294411406, 282.2006294516526, 283.2242530507836, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.4304, 7.591413, 5499.595, 718.5227, 7.655439, 5500.06, 714.7028, 6.154397, 4398.702, 725.937, 6.058767, 4398.518, 696.0422, 6.283551, 4373.661, 710.9501, 7.722391, 5495.614, 99.99427, 100.0, 99.9702, 99.97508, 99.40611, 99.91182
62104.28424000001, 59.99062194949676, 59.98974722645328, 59.99088620817682, 34.45726366551767, 34.4901176362957, 34.47834570945535, 0.9999550538692581, 0.9999750791482156, 0.999960415071471, 9723.433238875807, 9688.930970416437, 9711.007815762523, 227.75734774117518, 71.40967453206758, 93.84568491286063, 9725.51324679455, 9683.161594463623, 9705.880403619145, 283.76658753296476, 282.2234874602698, 283.1564583385557, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 730.6997, 7.518598, 5494.202, 724.7485, 7.588023, 5499.347, 708.4134, 6.201704, 4393.736, 732.0927, 6.000299, 4393.505, 702.394, 6.24319, 4385.277, 705.2839, 7.779707, 5487.359, 99.89423, 99.98764, 99.85623, 99.8575, 99.67252, 99.76876
62106.71512000001, 59.99514060501706, 59.991795159652064, 59.9912519981332, 34.506098796462766, 34.522977459465174, 34.49787093932263, 0.9999594456956471, 0.9999728382652875, 0.9999582043844786, 9736.555235499603, 9696.053544760101, 9714.153548448578, 230.1074642539188, 65.8983790286884, 86.53032625074343, 9735.697207812967, 9693.722416654713, 9713.06795087122, 283.76424802390716, 282.1562955211772, 283.1025177574511, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.4304, 7.591769, 5499.819, 718.5422, 7.655992, 5500.056, 714.664, 6.155318, 4398.979, 725.937, 6.058767, 4398.912, 696.0803, 6.284647, 4373.657, 711.5266, 7.723123, 5495.444, 99.99123, 99.99961, 99.96901, 99.97377, 99.41238, 99.92025
