TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
62385.137760000005, 60.0138372644426, 60.010396135580926, 60.0081333520846, 35.78251189917697, 35.822861563069004, 35.82580012486454, 0.9999531776447543, 0.9999674124625868, 0.9999556896519213, 10102.831344017217, 10063.200916027405, 10079.735233300467, 245.0520398884746, 77.6602750093215, 97.80197758892336, 10107.267012515002, 10057.557571599693, 10080.714276201925, 283.6528524052646, 282.03947129881294, 283.02244367669033, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 730.6997, 7.51949, 5494.317, 724.3983, 6.073373, 4399.661, 714.9552, 7.690856, 5498.201, 732.6169, 7.495475, 5491.433, 727.7634, 7.553533, 5497.397, 724.0916, 6.076141, 4400.306, 99.89717, 99.99089, 99.96589, 99.84283, 99.95032, 99.99372
62387.51384000001, 60.00307033544669, 60.0018049940997, 60.00368228530362, 35.825503072031545, 35.82096461177771, 35.813081853943146, 0.9999541987881059, 0.9999651339980383, 0.9999516662581077, 10104.148653451753, 10060.770219778555, 10083.051183278225, 249.64676438336755, 81.04324889798318, 95.88528109478557, 10098.900910947827, 10058.431275607583, 10086.681495269368, 283.74052890650046, 282.1264545908534, 283.11383479252254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 724.3712, 7.592305, 5499.537, 718.2114, 6.125869, 4399.992, 708.7434, 7.749391, 5492.382, 726.3836, 7.569572, 5498.345, 721.5069, 7.624026, 5500.253, 717.7892, 6.129795, 4399.973, 99.99836, 99.99842, 99.86595, 99.96851, 100.0, 100.0
62389.82368000001, 60.00038385758009, 60.00298851626435, 60.00257765697287, 35.78707692122397, 35.80919686283206, 35.81007480648279, 0.9999527634167309, 0.9999651940467355, 0.9999582089142055, 10091.581567176749, 10053.280909449963, 10079.320767638854, 246.55489046116872, 82.26357697359754, 93.45698437432975, 10100.13488807073, 10051.312912919528, 10076.30807645052, 283.67292928749276, 282.1304594161557, 283.0486853612988, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 724.4106, 7.592126, 5499.924, 718.2309, 6.126421, 4400.215, 708.724, 7.750311, 5492.493, 726.3641, 7.570676, 5498.874, 720.3624, 7.635532, 5500.236, 715.7415, 6.15177, 4398.629, 99.99721, 99.99719, 99.8621, 99.96838, 100.0, 99.97809
62392.12608, 59.999048650770405, 59.997871219222844, 59.99676350897724, 35.795360697998944, 35.81484924345322, 35.797076244279765, 0.9999556993951451, 0.9999702718175624, 0.9999550593851734, 10103.698242753506, 10061.50723883746, 10086.847507992841, 246.21030388847976, 77.84070900135634, 93.03105687106881, 10101.826247044317, 10060.117327172033, 10080.036463419638, 283.718667707737, 282.08726409322105, 283.10161195873474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 718.5554, 7.649236, 5500.117, 712.0246, 6.175418, 4397.858, 703.5216, 7.791543, 5485.888, 722.7329, 7.610758, 5500.199, 719.1989, 7.644115, 5500.468, 716.6758, 6.133641, 4400.028, 100.0, 99.93678, 99.72265, 99.99742, 100.0, 100.0
62394.506480000004, 59.99508149906581, 59.99462734038058, 60.00237747074126, 35.799842990748715, 35.81901512375697, 35.80099065816167, 0.999953276348674, 0.9999692148136763, 0.99995173127376, 10101.880002048842, 10062.532801436462, 10080.805751276375, 250.32164804478634, 81.41571054359929, 98.83385599155145, 10095.189269104822, 10066.683468931697, 10079.720252514595, 283.6379725253884, 282.1223755774844, 283.19529811382694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 724.4106, 7.59284, 5499.651, 718.2114, 6.126237, 4400.155, 708.6658, 7.749391, 5492.604, 726.403, 7.570124, 5498.458, 721.4879, 7.623113, 5500.424, 711.5067, 6.179054, 4396.47, 99.99921, 100.0, 99.86004, 99.97057, 100.0, 99.92356
62396.81484000001, 60.0001019125869, 60.00184801323078, 60.00306809847953, 35.83229487276512, 35.823040692966146, 35.82752024643014, 0.9999506115342907, 0.9999704750807747, 0.9999533657740513, 10098.973378697403, 10068.154342584083, 10083.009044756964, 247.44158664113456, 75.47866263874266, 94.4471787165694, 10102.59719394642, 10058.24192264379, 10089.557841610347, 283.609289629454, 282.04363428542433, 283.1141379590654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 724.4304, 7.591948, 5499.929, 718.192, 6.126237, 4399.877, 708.6852, 7.750495, 5492.491, 726.3836, 7.569572, 5498.178, 721.2971, 7.622931, 5500.25, 711.5067, 6.178871, 4396.417, 99.99121, 99.9958, 99.86285, 99.96546, 100.0, 99.92356
62399.17744000001, 59.99972415992329, 59.99772251327789, 60.0031121912256, 32.73652209430485, 32.94414514441429, 33.1582583885184, 0.9999555057456504, 0.9999770244901787, 0.999957495410616, 9634.7919257635, 9659.487448752378, 9701.304064278951, 228.42402411727198, 68.72926071875827, 85.03744595204216, 9952.097078241042, 9977.705089160434, 10047.801283173223, 283.6392581965395, 282.0659380178553, 283.1453711652564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 724.4106, 7.591948, 5499.399, 718.2309, 6.126237, 4400.045, 708.6658, 7.750311, 5492.481, 726.3836, 7.569757, 5498.287, 721.5833, 7.6222, 5500.415, 711.467, 6.179237, 4396.646, 99.99626, 99.99962, 99.85991, 99.97057, 100.0, 99.91452
62401.48724, 59.999535887433034, 60.002286608953234, 59.9994093070117, 35.081390795942525, 35.433264447703664, 35.6561303838818, 0.999957245403811, 0.9999719178993182, 0.999955900098148, 10094.586672473082, 10063.988882843512, 10078.511253109511, 245.40675010146424, 69.98909328981972, 89.68144142772553, 10105.554911921463, 10066.384578471092, 10085.569755071081, 283.65560425174976, 282.1312937983088, 283.1103117713776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.6254, 7.640313, 5500.637, 341.8055, 6.748454, 2095.619, 708.8599, 7.750127, 5492.379, 726.2088, 7.571227, 5498.576, 721.3543, 7.624209, 5500.645, 711.4869, 6.17942, 4396.872, 100.0, 47.62704, 99.85677, 99.9727, 100.0, 99.91588
62403.80528000001, 59.999660705217615, 60.004161203732856, 59.99971208712055, 35.331372148935955, 35.228123882154605, 35.150976230520676, 0.9999543653299037, 0.999970919889456, 0.9999539624903848, 9710.160896090481, 9674.730005335508, 9610.43156733222, 236.3689539784291, 77.28869337994001, 90.48339420601656, 9420.979619177733, 9345.879135709163, 9325.631055080106, 283.56512447939434, 282.01861314016355, 283.1078068647521, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 719.896, 7.642632, 5501.406, 718.2698, 6.125869, 4399.992, 773.8896, 5.875895, 4355.535, 726.1117, 7.571779, 5498.669, 721.3353, 7.624574, 5500.19, 711.4471, 6.179604, 4396.471, 100.0, 100.0, 86.46335, 99.97031, 100.0, 99.92226
62406.325560000005, 59.99865150959993, 59.99835921765429, 59.99913208923315, 33.31781816929077, 33.6085369080098, 33.9639557694394, 0.9999624366213014, 0.999971727698628, 0.9999591524958034, 9828.86107818775, 9894.066402746657, 9981.532625385045, 231.24662819674995, 78.54214287654167, 97.44824452709895, 10066.452574940364, 9974.277706861267, 9941.833219428096, 283.4636373865226, 282.0863690309195, 283.11408662288693, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.1326, 7.637992, 5500.506, 718.3282, 6.121817, 4400.053, 708.7434, 7.750127, 5492.425, 721.3542, 7.625283, 5500.179, 481.7375, 8.420459, 3503.497, 711.4272, 6.17997, 4396.47, 99.99996, 99.99981, 99.86502, 100.0, 67.4449, 99.91965
62408.77680000001, 59.99943948150183, 59.990690009781005, 59.992567333143064, 35.80176639606207, 35.83048782675838, 35.818649184734596, 0.9999535460226827, 0.9999729069977404, 0.9999510065334837, 10099.722440091253, 10065.88925410177, 10082.235502474841, 249.71320537528663, 72.41916324094382, 97.7411840047937, 10102.349309290988, 10066.726759191222, 10080.575052578057, 283.61963085272396, 282.08414348296253, 283.0747688651647, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 719.7383, 7.642097, 5500.456, 718.4449, 6.124395, 4400.221, 708.4134, 7.751783, 5492.417, 717.8976, 7.660769, 5500.364, 721.5451, 7.623478, 5500.502, 696.059, 6.289659, 4171.945, 100.0, 100.0, 99.85542, 100.0, 100.0, 99.64866
62411.10716000001, 59.99410695841298, 59.992259658355664, 59.99564029659972, 35.80540968324574, 35.823942331252816, 35.806289761022306, 0.9999514080721289, 0.9999697207665715, 0.999953969238824, 10094.848193776394, 10057.933439929346, 10086.956466881393, 252.00526413483112, 77.1065285816394, 94.00774971644341, 10096.540291753989, 10061.014714118803, 10086.256004274675, 283.5766558074432, 282.0973551283063, 283.11597817301447, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 719.6397, 7.647987, 5500.509, 718.4449, 6.124211, 4400.058, 708.6269, 7.750495, 5492.308, 717.6647, 7.662791, 5499.755, 721.3734, 7.623296, 5500.246, 710.9103, 6.183815, 4395.938, 99.99312, 100.0, 99.86064, 99.99235, 100.0, 99.91147
62413.43688000001, 59.99865980027206, 59.996772007489305, 59.99865990082291, 35.793230693391116, 35.81874527825514, 35.807421990822114, 0.9999521179084246, 0.9999714581941689, 0.9999505999082902, 10093.959118240258, 10054.750067833305, 10085.365765508703, 245.76746482468843, 73.30720923830586, 97.1943167772638, 10104.001322445332, 10066.83028807348, 10078.857482051008, 283.7668290042073, 282.17489849354735, 283.1369765824304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 719.3834, 7.639956, 5501.231, 718.4644, 6.124211, 4400.0, 708.6075, 7.751415, 5492.417, 717.3345, 7.664262, 5499.74, 721.5641, 7.623113, 5500.258, 710.9103, 6.183449, 4395.938, 100.0, 99.99861, 99.85881, 99.99387, 100.0, 99.90629
62415.81828000001, 59.997620514729064, 60.000170047320395, 60.00284211691599, 35.82161680736005, 35.853587475146874, 35.832639894272276, 0.99995148652522, 0.9999740334225432, 0.9999517287378035, 10102.402600073501, 10060.090085218797, 10082.788887802495, 240.42552396929113, 77.79435881619611, 97.6821908584152, 10101.915852200618, 10064.678826703732, 10086.310618352152, 283.6201205012495, 282.0739721513282, 283.0750446837357, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 725.9681, 7.574458, 5498.738, 724.7485, 6.07061, 4399.391, 714.9358, 7.691408, 5498.697, 723.7233, 7.599542, 5499.748, 727.8016, 7.55335, 5497.183, 704.6477, 6.228131, 4388.926, 99.97966, 99.98856, 99.97491, 99.99401, 99.95138, 99.74424
62418.15112, 59.99967272882678, 60.00142458152099, 60.00211775565978, 35.79097967627413, 35.82275791203288, 35.816398822801546, 0.9999540130361408, 0.9999738027274775, 0.9999515376906546, 10098.994551062562, 10059.138424847988, 10087.763660717843, 247.03916057161314, 77.70681600672742, 97.93476688273927, 10103.864171956406, 10065.143602718426, 10075.796901841337, 283.6191036776556, 282.12205035316043, 283.135532208515, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 719.9354, 7.640313, 5499.881, 718.4255, 6.124211, 4400.055, 708.6464, 7.751783, 5492.192, 718.0724, 7.661137, 5500.777, 721.6023, 7.623478, 5500.417, 710.8904, 6.183815, 4396.058, 100.0, 99.99984, 99.85663, 99.98826, 100.0, 99.90495
62420.48752, 60.003501810719726, 60.00831548167901, 60.00460236475474, 35.773984791988106, 35.777749652477986, 35.78033235989077, 0.9999474958659348, 0.9999686128000828, 0.9999521603248752, 10096.434411199043, 10051.731563548681, 10071.844434693965, 253.69153977330734, 83.1154609388268, 100.16597340986453, 10092.972933294817, 10048.889282658094, 10079.639164027147, 283.4760784572397, 282.0690718125498, 283.00574664828946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 725.9681, 7.574458, 5499.011, 718.4644, 6.124395, 4400.111, 708.3746, 7.752888, 5490.554, 724.6747, 7.581707, 5498.701, 718.9128, 7.650324, 5499.441, 714.7076, 6.151953, 4399.519, 99.97661, 100.0, 99.84106, 99.98576, 100.0, 99.9742
62422.93228000001, 60.00305612709287, 60.00869804074466, 60.007399729650366, 35.79877963300338, 35.82953096285457, 35.77177380968826, 0.9999530615222123, 0.9999679702367295, 0.9999548147334197, 10097.612706290798, 10067.02194787332, 10078.804434523716, 251.77739626266612, 82.52304847485811, 96.88564789644818, 10100.657067790462, 10064.869594115324, 10076.053829588896, 283.5089308326052, 281.99206548038984, 283.0337556246031, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 730.7589, 7.518598, 5495.594, 715.332, 6.149815, 4399.247, 706.511, 7.765773, 5490.908, 724.2281, 7.593658, 5500.035, 721.526, 7.623296, 5500.466, 710.8904, 6.183815, 4395.883, 99.89986, 99.98147, 99.83329, 99.99115, 99.99919, 99.90504
62425.257240000006, 60.00963457040435, 60.01283392405495, 60.010682010486846, 35.79626593077874, 35.83284262272193, 35.813201766353316, 0.9999532636571317, 0.9999644015419791, 0.9999540188736216, 10100.800423961862, 10055.204857889934, 10086.630617727202, 246.7655391927151, 74.87621438457518, 100.29207126883966, 10104.944682155588, 10061.890793470102, 10087.309534588925, 283.58468830354025, 282.0621768299553, 283.10396704958094, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 725.9879, 7.574279, 5499.068, 712.297, 6.17376, 4397.041, 708.4134, 7.752336, 5492.202, 723.7233, 7.599174, 5499.746, 721.3734, 7.622931, 5500.09, 717.2126, 6.134556, 4399.96, 99.98166, 99.93135, 99.86498, 100.0, 100.0, 99.99254
62427.591720000004, 60.009197301452744, 60.0101668888118, 60.01038456967423, 35.78946812967539, 35.816780174084975, 35.80196976132656, 0.999952563600527, 0.9999711322767035, 0.9999513123662741, 10096.760234739988, 10056.059136120202, 10082.71437061871, 250.7627295219521, 78.22681390222988, 99.029840156114, 10090.112045506736, 10064.68783693627, 10085.260256129117, 283.62785489901285, 282.2194353960602, 283.10823484387305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 719.9354, 7.641383, 5500.376, 705.7988, 6.219994, 4390.796, 714.7805, 7.689383, 5498.523, 716.9462, 7.663343, 5499.45, 727.7634, 7.552985, 5497.456, 723.4951, 6.080902, 4400.12, 100.0, 99.78943, 99.9701, 99.9886, 99.94339, 100.0
62429.89000000001, 60.020076403677955, 60.011502018206436, 60.008160839485775, 35.78193222045188, 35.80546248902176, 35.821290405303365, 0.9999523375031858, 0.9999733438000581, 0.9999524967790498, 10098.593938865504, 10059.358410926503, 10084.972074838553, 247.86177171841587, 76.59102537541685, 97.1365749914039, 10099.42866255787, 10062.021418571618, 10084.111194727868, 283.6144200886594, 282.19623093389447, 283.2072372748312, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.0076, 7.574101, 5499.068, 712.1219, 6.173392, 4397.038, 708.491, 7.751047, 5491.795, 723.7038, 7.599174, 5499.917, 721.526, 7.622931, 5500.519, 717.2524, 6.13419, 4399.619, 99.98166, 99.92614, 99.8514, 99.99709, 100.0, 99.98994
62432.269640000006, 60.01405118149468, 60.01989132174562, 60.0209964480127, 35.7797709059371, 35.80195465287669, 35.80544052147881, 0.9999530299165228, 0.9999671760149522, 0.9999524907396827, 10089.947142287274, 10067.68841200509, 10084.467477791433, 248.2583447752495, 81.43366670359296, 96.5820070740956, 10083.692407188031, 10060.335452917257, 10076.094681807492, 283.66256882665823, 282.2806865137938, 283.24766672222165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 719.7777, 7.64174, 5500.553, 712.1219, 6.17376, 4396.92, 708.394, 7.752336, 5491.686, 723.7427, 7.598807, 5499.748, 721.4879, 7.623844, 5500.205, 717.2922, 6.134007, 4399.369, 100.0, 99.9274, 99.84743, 99.99802, 100.0, 99.99764
62434.55904000001, 60.02125759130428, 60.015795096695804, 60.02236062592431, 35.82630948001447, 35.81366228918787, 35.83515381439526, 0.9999555051688634, 0.9999715085997392, 0.9999501949908586, 10096.940669528958, 10060.456717233472, 10084.371921740365, 249.34117410031467, 73.56934087594436, 97.00184101305285, 10098.32007058632, 10057.449195920817, 10084.184477572568, 283.5417733473697, 282.1555334089058, 283.14996662331674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 713.5281, 7.704025, 5497.096, 718.4838, 6.123843, 4400.336, 702.1628, 7.805901, 5480.995, 729.9954, 7.527835, 5495.505, 716.4139, 7.6695, 5499.943, 713.7533, 6.159094, 4398.975, 99.95084, 100.0, 99.65711, 99.91688, 99.9886, 99.96052
62436.868200000004, 60.02086472936575, 60.017134050103984, 60.02000377347047, 35.78503656133085, 35.80315706576749, 35.77869107745422, 0.9999562793733553, 0.9999718996405835, 0.9999537842895895, 10098.736117758459, 10062.13473238171, 10079.721473763871, 254.89972905937884, 81.60939039856203, 95.32296218594831, 10098.439871153263, 10071.638190838863, 10085.90654697433, 283.64623527671154, 282.19503094835557, 283.2580918505523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 719.7383, 7.642811, 5500.171, 712.2386, 6.168418, 4398.031, 708.6269, 7.751415, 5491.748, 723.7427, 7.599542, 5499.805, 721.5069, 7.622931, 5500.139, 711.3278, 6.180336, 4395.939, 100.0, 99.95385, 99.84933, 99.99505, 100.0, 99.91032
62439.23176, 60.015392948438745, 60.017074789272705, 60.01726943635659, 35.7761556526179, 35.80413415569876, 35.79380877161771, 0.9999522267841571, 0.9999685157641565, 0.9999498353959974, 10097.642410145427, 10064.508096972677, 10085.846434515533, 246.6857403243689, 73.36372111785113, 93.38719215118044, 10102.860290606424, 10057.06103628059, 10080.450359276872, 283.6251423256636, 282.1439315264977, 283.13757559024305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.7634, 7.623358, 5500.893, 721.3049, 6.101186, 4400.674, 712.684, 7.708342, 5497.545, 718.2472, 7.663894, 5500.042, 727.7444, 7.552985, 5497.241, 704.6676, 6.228497, 4389.096, 100.0, 100.0, 99.95397, 99.99935, 99.94936, 99.73627
62441.68864000001, 60.01877805538968, 60.01969744117026, 60.024206968068896, 35.767824015378594, 35.78486719130277, 35.809590986698865, 0.9999563767886496, 0.9999691060776182, 0.9999548314975766, 10105.903135224777, 10064.771839375215, 10081.73935056895, 244.95904046240162, 75.02164286774678, 96.16138931398928, 10107.259892704225, 10060.630283690078, 10092.950695873644, 283.7958343054965, 282.0699249379024, 283.07138786757037, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 719.7186, 7.639063, 5500.514, 718.5227, 6.124579, 4400.223, 708.5881, 7.750679, 5492.194, 723.7427, 7.598807, 5499.746, 721.4497, 7.622748, 5500.357, 710.8904, 6.183632, 4396.053, 100.0, 100.0, 99.86283, 99.99909, 100.0, 99.91287
62444.03328, 60.01737923755831, 60.01892918840413, 60.0161836292896, 35.8003493375057, 35.848743608038475, 35.77522108351573, 0.9999486770036737, 0.9999750232890223, 0.9999487264485369, 10095.757897441095, 10053.646624157214, 10085.30445480919, 246.73490131650033, 78.8281435440125, 96.81910354647152, 10101.947032980577, 10059.064027032038, 10087.760667658113, 283.62737525022686, 282.0466682087167, 283.298474654519, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 725.9681, 7.574458, 5498.9, 718.4838, 6.124395, 4400.282, 708.5687, 7.751599, 5492.418, 723.7427, 7.599359, 5499.917, 721.5451, 7.623661, 5500.301, 710.9103, 6.183999, 4395.884, 99.97652, 100.0, 99.86074, 99.99399, 100.0, 99.90506
62446.43404000001, 60.01782859311025, 60.01876318011098, 60.015650430953855, 35.759573400744294, 35.82226705054575, 35.79465191780385, 0.9999512031195811, 0.9999663711617702, 0.9999517748025364, 10096.09815700684, 10056.584382598365, 10086.15359609253, 255.7648860858062, 84.03583409378734, 96.84024464264621, 10105.830717855128, 10058.729615110271, 10086.792816221046, 283.640957319134, 282.2218714467403, 283.31670069026046, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 732.3163, 7.499323, 5491.948, 712.1802, 6.173576, 4397.151, 702.2792, 7.805717, 5481.45, 729.9954, 7.5271, 5494.811, 715.3076, 7.68685, 5498.258, 717.2524, 6.133641, 4399.789, 99.85219, 99.92223, 99.65917, 99.90534, 99.97919, 99.99379
62448.8288, 60.02005695460466, 60.0194471195317, 60.01533899195752, 35.78342584590956, 35.82980640398801, 35.793049384774314, 0.9999548314097023, 0.9999672311303769, 0.9999563472777654, 10096.716521537179, 10057.639774897481, 10075.529769792962, 249.90005573089957, 72.845597367158, 98.63497490520024, 10107.751575971683, 10061.85006115591, 10091.738512777938, 283.76574555793513, 282.15264210901285, 283.178673614439, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.0076, 7.574101, 5498.901, 718.4838, 6.124027, 4400.053, 708.6269, 7.751231, 5491.854, 723.7427, 7.600094, 5500.027, 721.3543, 7.623113, 5500.481, 714.1509, 6.153784, 4399.216, 99.97756, 99.99981, 99.8608, 99.99908, 100.0, 99.96878
62451.105800000005, 60.009795537291716, 60.01222891075123, 60.01427548226846, 35.783238347374905, 35.81885769592733, 35.79213249889086, 0.99995114318991, 0.9999697979373995, 0.99995047495922, 10103.291793678536, 10063.525349072246, 10086.802095362826, 250.13347455470557, 72.12896366980112, 100.02474830487108, 10104.002168695626, 10064.731120985427, 10068.00939688152, 283.7506516907052, 282.2485732590707, 283.2135083629926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 725.9681, 7.573923, 5499.011, 712.0051, 6.175418, 4396.272, 709.7916, 7.735585, 5495.127, 720.9658, 7.632638, 5500.321, 725.1693, 7.576726, 5498.604, 722.4414, 6.084565, 4400.288, 99.97862, 99.91032, 99.91, 100.0, 99.97322, 99.99845
62453.48492, 60.011896696454755, 60.011506864296585, 60.008207675868825, 35.77491704418353, 35.80499089241711, 35.791292934202126, 0.9999547684290279, 0.9999684990007065, 0.9999523701420031, 10099.326487947374, 10058.174986054786, 10089.952691205364, 248.08387421802587, 77.29541868068463, 101.59138467214052, 10105.535395045592, 10059.878471816532, 10087.999773638501, 283.6512811487598, 282.1627142783911, 283.18232015445295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 721.4929, 7.619789, 5500.603, 708.756, 6.197706, 4395.502, 710.1022, 7.73761, 5493.178, 723.296, 7.604322, 5499.974, 721.4879, 7.623113, 5500.297, 717.2723, 6.133275, 4399.9, 100.0, 99.8834, 99.87456, 99.99595, 100.0, 99.98604
62455.801040000006, 60.00527151739305, 60.007354859388315, 60.00781029980313, 35.76998045288186, 35.82636425767529, 35.81504257398594, 0.999949696405171, 0.9999615392974815, 0.9999534496672696, 10102.971014954192, 10059.064003710228, 10083.167248602324, 250.99115498235255, 81.10020186522343, 99.33334967854353, 10100.850247938813, 10062.433196824619, 10083.675686877901, 283.613680254286, 282.16260689978554, 283.2631937238584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.0076, 7.574101, 5498.901, 712.1608, 6.173576, 4397.1, 708.7046, 7.751783, 5491.908, 723.7621, 7.599359, 5499.749, 721.4306, 7.622748, 5500.412, 717.2922, 6.133641, 4399.561, 99.97862, 99.92878, 99.85147, 99.99505, 100.0, 99.9951
62458.134000000005, 60.00174385925167, 60.00659870363638, 60.00381203792746, 35.75543427054454, 35.79141616701248, 35.78572434556455, 0.9999509781808117, 0.9999721132861906, 0.9999524581669569, 10086.99537169145, 10038.864851156963, 10077.883974535012, 241.68936241447454, 80.10503381797207, 97.00843498475751, 10095.895015733633, 10052.264869440918, 10076.711733121705, 283.52768138185684, 282.0780195095385, 283.12502849654504, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 732.3163, 7.49968, 5492.058, 718.5033, 6.123843, 4400.055, 702.1822, 7.805717, 5481.279, 730.0148, 7.526732, 5495.039, 715.1169, 7.688676, 5498.385, 710.97, 6.183083, 4396.001, 99.85515, 100.0, 99.65822, 99.90534, 99.98031, 99.90771
62460.499240000005, 60.005038269275964, 60.002073253084134, 60.005399935152326, 35.8149219937216, 35.82163596958298, 35.78739983169562, 0.9999524576167769, 0.9999708661186256, 0.9999555266132037, 10094.19126880231, 10058.513355633424, 10078.98432014972, 253.03314574800152, 79.45152256180404, 101.2192540495189, 10099.775545170805, 10055.573040360936, 10079.209155355316, 283.69373348469924, 282.1503068613009, 283.1687073981125, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.0076, 7.573923, 5498.964, 712.1997, 6.174129, 4396.758, 708.5493, 7.751415, 5492.36, 723.7815, 7.598807, 5500.087, 721.5641, 7.622931, 5500.583, 717.3121, 6.133641, 4399.789, 99.97661, 99.9364, 99.84749, 99.99506, 100.0, 99.9912
62462.78396000001, 60.006846601425764, 60.00667184793506, 60.010165624148016, 35.79574971030896, 35.83100562404058, 35.80462610854185, 0.9999528169822324, 0.9999691578247532, 0.9999522723217892, 10106.503916074276, 10060.039479868456, 10087.312904086333, 247.96334407118002, 75.97725461562152, 103.48623370781388, 10105.653793928892, 10058.911856501738, 10081.39184179765, 283.72137565586917, 282.20650177406384, 283.19258877221745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.047, 7.573923, 5499.017, 718.4838, 6.124211, 4400.396, 708.5881, 7.750311, 5492.41, 723.7233, 7.599174, 5499.971, 721.4116, 7.624392, 5500.41, 710.9103, 6.184914, 4395.058, 99.98072, 99.99855, 99.86059, 99.99807, 100.0, 99.88628
62465.23900000001, 60.00751744708933, 60.00530093600352, 60.00696930042575, 35.79222925686391, 35.83510707768769, 35.795239882836995, 0.9999496845793233, 0.9999694745030739, 0.9999517637286703, 10097.4543091845, 10065.58865120105, 10082.827577565638, 244.0365926548402, 78.13112814688168, 98.82696758571183, 10096.976951687826, 10063.233316707168, 10086.245022849569, 283.708711182889, 282.18001356364533, 283.2267357143297, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 719.896, 7.641383, 5500.107, 724.7679, 6.069873, 4399.27, 714.664, 7.698218, 5497.398, 719.7618, 7.641463, 5500.082, 725.0739, 7.590423, 5499.965, 708.9222, 6.193521, 4395.277, 100.0, 99.99624, 99.96457, 100.0, 99.98996, 99.89126
62467.640680000004, 60.008403690207324, 60.00506101222961, 60.00152913564447, 35.7885362190468, 35.83058751914615, 35.817101038217, 0.9999548325861444, 0.9999661191144128, 0.9999516014974422, 10099.701221583688, 10061.06258964845, 10089.435523418113, 247.58531556473554, 76.05501153957402, 99.13823784868919, 10101.20742395959, 10060.294635792448, 10081.534796538419, 283.55329008660647, 282.16380266319726, 283.04671583347545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 725.9879, 7.574101, 5499.011, 718.4644, 6.123659, 4400.053, 708.5298, 7.750863, 5492.185, 723.7233, 7.599359, 5499.805, 721.4497, 7.624026, 5500.518, 710.8705, 6.183266, 4396.111, 99.98062, 99.99864, 99.85651, 100.0, 99.99717, 99.91021
62469.98664, 60.00726452307663, 60.00592259216727, 60.00469761308933, 35.753091956024065, 35.7991062964973, 35.77087721750674, 0.9999568537335615, 0.9999663923244373, 0.999952578560559, 10088.573648372907, 10052.02995446737, 10074.115061166849, 246.91027185799976, 81.09188768629247, 98.47584200571055, 10082.01872755438, 10053.423845142483, 10075.870883025787, 283.6909138334797, 282.1621066102574, 283.1478214792428, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 729.7928, 7.525915, 5493.778, 713.1725, 6.170997, 4397.099, 702.2016, 7.805901, 5481.221, 729.9954, 7.527652, 5495.092, 715.3076, 7.686302, 5498.099, 717.2723, 6.134007, 4399.729, 99.89519, 99.93029, 99.6635, 99.9083, 99.97908, 99.99244
62472.32708, 60.007758231509115, 60.00645506745975, 60.00329083824185, 35.77810483336015, 35.82589544428675, 35.817148147888894, 0.9999518395735492, 0.9999715046323271, 0.9999532176843743, 10099.395783934622, 10065.355870487421, 10075.0569808441, 250.11232606660906, 74.89060107584373, 95.72224452614319, 10094.427437016735, 10053.843760406617, 10083.906754276966, 283.7107224020444, 282.14525544042294, 283.17182575560713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.0076, 7.574279, 5499.121, 718.5227, 6.124027, 4400.166, 708.5881, 7.751047, 5492.239, 723.7038, 7.599359, 5500.028, 721.5069, 7.624026, 5499.918, 710.9302, 6.183449, 4396.053, 99.97661, 100.0, 99.85748, 99.99815, 99.99711, 99.91027
62474.629960000006, 60.00671454968472, 60.006233984636516, 60.00445696000982, 35.7797846556546, 35.82426423558775, 35.80132409416244, 0.9999534627745654, 0.9999702670807298, 0.9999511006560762, 10102.244653137452, 10057.882397355652, 10083.103475683654, 245.92298144292363, 78.59076089421887, 102.48247776042582, 10100.538129990711, 10059.070246879233, 10092.266864955725, 283.53643835116463, 282.12629051065454, 283.1973453074025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 725.9879, 7.573744, 5498.958, 712.1802, 6.173944, 4397.15, 708.5298, 7.751599, 5492.182, 723.7038, 7.599726, 5500.085, 721.4497, 7.623478, 5500.304, 717.2723, 6.133641, 4399.733, 99.97462, 99.93013, 99.85645, 99.99509, 100.0, 99.99777
62476.93912, 60.00595964852466, 60.00559829214019, 60.00479965293009, 35.791725642927666, 35.84084456499016, 35.80548863905744, 0.9999519631470167, 0.9999709337746088, 0.9999544144050715, 10100.18403642975, 10067.220345861877, 10082.936299411005, 244.99515274779424, 71.8719793895998, 101.31778334233513, 10103.158064674846, 10065.915595873812, 10085.343466333867, 283.78089750007786, 282.17434225741675, 283.1208571579336, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 719.9354, 7.641919, 5500.998, 705.8377, 6.218888, 4390.619, 714.7999, 7.690487, 5498.7, 717.6258, 7.661872, 5498.958, 727.7634, 7.553533, 5497.396, 723.4752, 6.081085, 4400.058, 100.0, 99.78435, 99.97495, 100.0, 99.95125, 99.99992
62479.27912000001, 60.00542536757683, 60.00475825803946, 60.00453132905628, 35.787395634583945, 35.817047388406564, 35.79292364720258, 0.9999555459031606, 0.9999704830995174, 0.999951998721826, 10093.276326960791, 10062.524830552746, 10078.306987090682, 245.749500604707, 76.58009721912731, 96.56904567085212, 10108.522245825176, 10057.22606502054, 10082.727203230846, 283.5938099254198, 282.2323273700258, 283.1637490136991, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 725.9879, 7.573923, 5498.849, 712.1413, 6.174129, 4396.982, 708.6075, 7.749759, 5492.072, 723.6844, 7.599542, 5499.917, 721.526, 7.623844, 5500.202, 717.3121, 6.134007, 4400.015, 99.97766, 99.92874, 99.85445, 99.99398, 100.0, 99.99253
62481.57216, 60.002631027474436, 60.00222558540806, 60.00145184435317, 35.75972433898833, 35.79070527279138, 35.74643947762198, 0.9999521895563896, 0.9999671887078314, 0.999955538742251, 10088.209344962192, 10048.421570103876, 10076.79304832281, 246.37490451586018, 81.99768432571454, 98.11276506263084, 10097.775699471871, 10056.988439225177, 10075.19462136302, 283.6688690824736, 282.09493706942465, 283.1169816454331, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.0273, 7.573744, 5498.791, 712.1802, 6.172655, 4397.574, 707.7339, 7.76246, 5489.094, 725.8398, 7.568653, 5498.042, 717.4631, 7.665117, 5499.191, 712.3616, 6.175575, 4396.401, 99.97661, 99.93271, 99.80031, 99.963, 99.98175, 99.9168
62483.8982, 60.00347951819627, 60.004496773294, 60.00875292980033, 35.7908058254031, 35.80812000657471, 35.81378793522562, 0.9999502111738119, 0.9999661805839549, 0.9999504611200306, 10101.695719170662, 10066.58622581379, 10089.520585239283, 247.51615841170883, 77.32890666896583, 95.12153163175026, 10093.449513007721, 10063.679489028686, 10089.115926016033, 283.6545243142985, 281.83389087338367, 282.86794176790517, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 731.3109, 7.519311, 5494.679, 715.6433, 6.147051, 4398.942, 706.1034, 7.767982, 5489.681, 724.5776, 7.589613, 5499.862, 721.4688, 7.623478, 5500.684, 717.2922, 6.134007, 4400.074, 99.89421, 99.97456, 99.80512, 99.98947, 100.0, 100.0
62486.270840000005, 60.00853782354048, 60.00836665455724, 60.00847108170489, 35.77150186449228, 35.82555681524318, 35.799279919750155, 0.9999521090335611, 0.9999716164993824, 0.9999526839699819, 10098.848855434702, 10059.44146050381, 10080.923124030978, 248.27967296023553, 77.7258628433101, 98.35526817665504, 10097.855833201038, 10059.884559470896, 10083.383725262844, 283.72832732260053, 282.0727119042631, 283.17223191550585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 725.9879, 7.574279, 5498.848, 718.2114, 6.124579, 4400.166, 708.6075, 7.750679, 5492.076, 723.7038, 7.599174, 5499.804, 721.5069, 7.623478, 5500.411, 710.8904, 6.183815, 4395.997, 99.97756, 100.0, 99.85453, 99.99816, 100.0, 99.90629
62488.639520000004, 60.011371291408125, 60.01253814967325, 60.01339526995295, 35.78825867405336, 35.79137724190214, 35.774597063784405, 0.9999578521827719, 0.9999726558465217, 0.9999545416493874, 10092.32888938082, 10064.923108748835, 10087.768209795702, 241.14892929245184, 76.87976837163433, 98.36521841626472, 10097.482190121742, 10061.542771132954, 10077.601816816847, 283.7298928081186, 282.189159705265, 283.23797627018456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 719.758, 7.642811, 5500.676, 724.7679, 6.07061, 4399.839, 714.8387, 7.691408, 5498.421, 717.4705, 7.66463, 5499.984, 727.8016, 7.553167, 5497.289, 704.6676, 6.228131, 4388.864, 100.0, 99.9899, 99.96973, 99.99831, 99.9513, 99.74551
62490.9486, 60.01140088546177, 60.01375923569503, 60.008987559356086, 35.79138890132917, 35.82048893243401, 35.79776731875009, 0.9999513668367058, 0.9999731761424744, 0.9999526060872589, 10091.91292204942, 10064.808435734923, 10079.97085018256, 246.73444193979685, 70.66956525985188, 99.30368127471502, 10101.792061256856, 10053.751264094823, 10080.7890819305, 283.7307081680406, 282.11669114587266, 283.19252845881414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.0273, 7.574458, 5498.958, 718.5033, 6.124579, 4400.113, 708.5298, 7.750679, 5491.848, 723.7038, 7.599542, 5499.695, 721.5069, 7.623478, 5500.743, 710.8307, 6.183632, 4396.051, 99.97566, 100.0, 99.85249, 99.99398, 100.0, 99.90884
62493.294760000004, 60.013685271374335, 60.01237162865695, 60.013021523219194, 35.78660732459052, 35.78758352355191, 35.783060948383174, 0.9999514732884753, 0.999973599705559, 0.9999509400960752, 10090.818419487647, 10055.976868026444, 10083.03809552237, 248.87541481940843, 74.79719039439019, 98.46009425467037, 10095.880615250206, 10050.56311751915, 10072.574060866275, 283.77198131637044, 282.1923304553082, 283.1598602458826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 725.9681, 7.574458, 5498.958, 718.5033, 6.123474, 4400.113, 708.5493, 7.751415, 5491.97, 723.6844, 7.599542, 5499.635, 721.4688, 7.624574, 5500.851, 710.8904, 6.182534, 4396.647, 99.97861, 100.0, 99.85439, 99.99505, 100.0, 99.92239
62495.62776, 60.01610838776726, 60.012411300424745, 60.01124850622685, 35.783017241883876, 35.82076511076306, 35.830167263416065, 0.9999510032650962, 0.999966249358179, 0.999953599622207, 10089.706968849609, 10060.788848753038, 10082.941188734809, 248.05582341243917, 83.09141910562494, 101.82601053590633, 10100.909541935824, 10063.804703434109, 10083.974935853585, 283.6484575452579, 282.15065943120203, 283.2149266802847, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 732.3163, 7.499145, 5492.116, 712.2386, 6.174129, 4396.752, 702.2016, 7.805717, 5482.383, 729.3352, 7.535006, 5496.673, 717.2914, 7.661465, 5500.186, 713.9919, 6.16001, 4397.605, 99.8522, 99.93773, 99.66024, 99.92741, 100.0, 99.95228
62497.93804000001, 60.01267886669238, 60.01243240406821, 60.00848504718245, 35.7669982471536, 35.81534984244279, 35.79233119779382, 0.9999573307209491, 0.9999694226191247, 0.9999506137605311, 10097.411418212656, 10066.648658110797, 10085.49963034344, 249.79061242892112, 79.36109957567942, 101.11747957530565, 10098.276469213024, 10061.385486891491, 10083.167432123691, 283.6673049747743, 282.15548199971494, 283.2021336863038, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.0076, 7.573923, 5498.901, 717.3165, 6.13379, 4399.55, 708.6075, 7.751047, 5492.018, 723.7038, 7.599542, 5499.917, 721.526, 7.623478, 5500.578, 717.0934, 6.134556, 4399.677, 99.97776, 99.98838, 99.85346, 99.99708, 100.0, 99.99892
62500.24728, 60.012223558937755, 60.01014632946812, 60.011697051512265, 35.80704067096016, 35.84196114171158, 35.82468278239324, 0.9999550849794712, 0.999971156911713, 0.9999532331847804, 10101.851605645526, 10060.395104564981, 10082.568360033863, 246.09209625595258, 77.56193453996366, 96.69984877107424, 10105.07588416189, 10062.303176163963, 10087.013416787835, 283.6774354146516, 282.0298825724836, 283.0817791620338, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 720.0, 723.6615, 7.600336, 5499.979, 708.9506, 6.2036, 4392.953, 713.577, 7.704477, 5497.623, 716.7714, 7.667756, 5499.078, 727.7444, 7.553898, 5497.282, 723.4752, 6.082001, 4400.007, 99.99821, 99.84883, 99.95538, 99.98911, 99.94918, 99.99876
