TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
62779.01168, 60.01863730659633, 60.012556062733985, 60.01389783381069, 35.69656199061139, 35.68446006412324, 35.61123474105502, 0.9999484775821389, 0.9999732964861182, 0.9999541724690401, 9971.861173560816, 9898.688439664591, 9899.275285203208, 242.23547955978302, 74.40176343161875, 101.7879297050813, 9837.890054482255, 9769.716916788, 9786.37106479802, 283.64330046764195, 282.0109338263996, 282.91287945406873, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.7513, 7.574994, 5499.101, 718.6006, 6.122922, 4399.998, 708.9181, 7.752151, 5493.654, 717.0821, 6.135438, 4399.834, 750.4433, 7.661647, 5492.281, 709.8168, 7.732096, 5494.05, 99.98224, 100.0, 99.88321, 99.99739, 99.85825, 99.8902
62781.351160000006, 60.01605106791657, 60.01644644654471, 60.014658707861, 33.45607280527499, 33.373427620559504, 33.25336871389898, 0.9999599917344615, 0.9999707666615869, 0.9999560787568061, 9228.619935642992, 9166.690720652909, 9146.84747360734, 228.93181026235482, 68.32779596398177, 82.04634098256838, 9015.85753793232, 8994.228172171266, 9085.258878080545, 283.52757441928856, 282.00852172231447, 283.01313825378384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.8104, 7.578741, 5499.054, 718.5422, 6.12329, 4400.168, 708.6464, 7.751415, 5492.226, 715.6257, 6.147389, 4399.884, 714.6973, 7.692328, 5498.452, 710.8904, 7.729898, 5494.519, 99.9833, 100.0, 99.84828, 99.99595, 99.96819, 99.89893
62783.691320000005, 60.008395168606796, 60.007068730208076, 60.013167885013964, 34.73067614774784, 34.89829006894074, 35.11518574314579, 0.999956301539669, 0.9999733967697669, 0.9999564324133687, 10088.570029807426, 10051.202140450052, 10056.459311861658, 244.51225396215546, 77.0632897358696, 96.35597964532644, 9943.387451099321, 9787.28955338159, 9801.426076460966, 283.612796061915, 282.0294413923354, 282.9504593193774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.5739, 7.57999, 5499.326, 569.9993, 6.697432, 3260.168, 707.5204, 7.762276, 5489.284, 717.3151, 6.133967, 4399.947, 714.6782, 7.693607, 5498.32, 710.4729, 7.735758, 5494.839, 99.98212, 78.31319, 99.80204, 99.9987, 99.96806, 99.89385
62786.03128, 60.006806015824075, 60.00771634178596, 60.008645732928755, 35.77406544164441, 35.81133667818963, 35.80199086944358, 0.9999601301040846, 0.9999736766749623, 0.9999585102635479, 10096.88969722012, 10055.302790870865, 10070.86353601962, 240.01315820638774, 70.3953531957618, 94.92492612824299, 10099.845191492237, 10060.810075502155, 10077.978591394245, 283.53168397288124, 281.87081313988574, 282.94993039197885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 364.4778, 8.43378, 2521.727, 718.9702, 6.120527, 4400.057, 706.3557, 7.771111, 5489.945, 717.1986, 6.134519, 4399.553, 714.9261, 7.689772, 5498.491, 710.5922, 7.733927, 5494.537, 50.41367, 100.0, 99.81285, 99.9973, 99.96595, 99.88894
62788.34896, 60.01323920978958, 60.011251458254655, 60.010518308854444, 35.76604577788167, 35.7753074783731, 35.78924543887325, 0.9999482046585072, 0.9999706490022543, 0.9999555723018317, 10095.030838647846, 10054.559092067904, 10072.112434471579, 245.1554434655236, 70.76043513290253, 99.4743458617886, 10106.008168085542, 10059.1268370557, 10082.798179523395, 283.7080399665841, 281.9172525139507, 282.9842268251641, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7404, 7.599087, 5499.896, 718.8535, 6.120711, 4400.121, 707.2487, 7.762828, 5490.266, 717.1598, 6.134886, 4399.721, 714.9452, 7.690685, 5498.63, 710.6519, 7.732096, 5494.148, 99.9967, 100.0, 99.8328, 99.99225, 99.97375, 99.90708
62790.68688000001, 60.01193342321595, 60.009058903067384, 60.01192257537033, 35.75807967283064, 35.8143829255145, 35.80710216356474, 0.9999540553154868, 0.9999724971951778, 0.9999536990293676, 10098.79177287577, 10052.755460117694, 10081.996951885394, 241.62111825842476, 74.81494869429548, 94.69874559685286, 10095.585354315223, 10059.14098512868, 10074.18086993066, 283.67459452257117, 282.0688574911515, 282.9950290485984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.8192, 7.598551, 5499.947, 718.8729, 6.120895, 4400.238, 707.3652, 7.763932, 5490.45, 717.1598, 6.134886, 4399.891, 714.907, 7.692146, 5498.222, 710.453, 7.732646, 5494.762, 99.99774, 100.0, 99.82496, 99.99479, 99.96622, 99.90336
62793.03712000001, 60.008127895905055, 60.01321668321527, 60.009587836446336, 35.762047256219276, 35.78038085481591, 35.77850659027241, 0.9999523571266765, 0.9999720351410806, 0.9999527328142972, 10096.714045253151, 10041.113990051428, 10072.524867881195, 247.4135545698091, 72.72646443479925, 98.55941192327145, 10091.829337175657, 10053.656776664406, 10077.958430952885, 283.58093051152133, 281.9569834304845, 282.9064770091596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 726.2244, 7.571781, 5498.078, 714.8456, 6.153498, 4398.215, 702.0851, 7.80995, 5479.26, 710.8876, 6.183242, 4395.798, 721.2399, 7.626218, 5500.386, 716.9343, 7.671483, 5499.728, 99.96737, 99.95963, 99.62151, 99.90194, 100.0, 99.99365
62795.36668000001, 60.00809946468348, 60.00388513841556, 60.00735716950042, 35.79912170584478, 35.838879344136394, 35.81140062257469, 0.9999553730499441, 0.9999729085563059, 0.9999493445374943, 10099.592198878478, 10057.551319336091, 10076.255350284366, 245.34005438802524, 73.15798721378724, 101.65029854482378, 10101.069809773606, 10050.599497069452, 10082.049964081623, 283.638024170223, 281.9350023034285, 282.93285322070693, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.9375, 7.59873, 5499.948, 718.8729, 6.120343, 4400.461, 707.3458, 7.762276, 5490.321, 717.1598, 6.134703, 4399.668, 714.8689, 7.691415, 5498.236, 710.5524, 7.732279, 5494.734, 99.99975, 100.0, 99.82059, 99.99866, 99.96652, 99.89969
62797.70792000001, 60.0023288330807, 60.00331391434748, 60.00628245085752, 35.79382897908333, 35.82534026966297, 35.77856653262419, 0.9999542501530712, 0.9999743452957924, 0.9999519716965692, 10102.210230091885, 10056.69511371263, 10077.401954719315, 240.54024766877774, 74.62314894483461, 101.47451449264145, 10107.958634253138, 10052.55994956456, 10087.195689939334, 283.57631368708616, 281.83081141388186, 282.9303590797376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7601, 7.599087, 5500.0, 718.9119, 6.120711, 4400.405, 707.2292, 7.762828, 5490.673, 717.2374, 6.135438, 4399.78, 721.2017, 7.626766, 5500.275, 710.5723, 7.732279, 5494.678, 99.99774, 100.0, 99.81431, 99.99607, 100.0, 99.90493
62800.03964, 60.00115058330213, 60.00518400119946, 60.00735586409937, 35.76462066060176, 35.7998208699127, 35.8144402927031, 0.9999568915693545, 0.9999752076963389, 0.9999580188277273, 10103.105698330128, 10057.125834363773, 10084.561168903985, 227.82888038115652, 69.85579826107005, 93.31475735825916, 10101.108140780445, 10052.324371880062, 10084.43471529135, 283.57562883978784, 281.8598045093354, 282.87355850938025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 717.4316, 7.663157, 5499.716, 725.1765, 6.067479, 4399.736, 713.5381, 7.703925, 5497.342, 723.3737, 6.081933, 4400.249, 727.4391, 7.55755, 5497.422, 704.3893, 7.788131, 5485.786, 99.99472, 99.98751, 99.95027, 99.99399, 99.95172, 99.73356
62802.469520000006, 59.996944370904345, 60.00185879480351, 59.99667725377646, 35.80078719368493, 35.82255211903752, 35.82659142810093, 0.9999550485447283, 0.9999779953159195, 0.9999522517494973, 10101.322634088465, 10062.516521584392, 10076.370793404802, 238.32464174216284, 66.53874472736243, 90.83322732822944, 10105.200434108809, 10058.525727796188, 10075.877643088623, 283.6153128505028, 281.9457729836552, 282.84773158026445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7601, 7.599443, 5499.786, 718.8924, 6.120895, 4400.408, 707.404, 7.764484, 5489.87, 717.1403, 6.134151, 4399.952, 721.2208, 7.6264, 5500.335, 710.5922, 7.733378, 5494.747, 99.9947, 100.0, 99.81442, 99.99751, 99.99863, 99.89747
62804.78796000001, 60.003501960051196, 60.00282318724046, 60.001327668278826, 35.78545396171081, 35.843215417908034, 35.81132289689579, 0.9999611123212978, 0.9999756304549315, 0.9999564232215955, 10104.88048524526, 10059.528544157323, 10076.745637953973, 233.16504390361774, 73.75524314909853, 86.95503745755514, 10107.949363870739, 10057.473121911882, 10079.996075543319, 283.49513020445323, 281.82063276645835, 282.9815882567227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7404, 7.599265, 5499.728, 718.9897, 6.121633, 4400.275, 714.2758, 7.68202, 5498.311, 725.5098, 6.058399, 4398.631, 717.4249, 7.669866, 5498.38, 715.4034, 7.681189, 5499.613, 99.99974, 100.0, 99.98372, 99.96749, 99.99053, 99.99156
62807.16852000001, 60.00181554189786, 60.005150232958, 60.00820979941298, 35.79019466150758, 35.83269744431737, 35.803216361283624, 0.9999615482908496, 0.9999733139444479, 0.9999636177367645, 10100.184083619202, 10060.105346186008, 10079.548413470915, 231.8381102990424, 68.93933745388131, 86.39934493666124, 10097.03933745372, 10063.108243532815, 10089.102684849107, 283.59411267974616, 281.9628598125286, 282.98852736197586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 728.6296, 7.543405, 5497.433, 715.7795, 6.145947, 4399.605, 715.6734, 7.684044, 5498.215, 724.0339, 6.08175, 4400.089, 721.2208, 7.626766, 5500.708, 710.7115, 7.731913, 5494.618, 99.9483, 99.99311, 99.96614, 100.0, 99.99655, 99.90189
62809.52264, 60.00032485449157, 60.006557499699184, 60.00844297691152, 35.78092692574984, 35.8050670587014, 35.7983796645573, 0.9999617612947673, 0.9999780327931982, 0.9999618125080477, 10098.98893234543, 10057.220298754139, 10078.289241936156, 229.1067348487962, 69.85018679388213, 92.11285802288148, 10108.528211497583, 10051.322017972736, 10084.204342441322, 283.62244727850833, 281.9978617932035, 282.8886977590731, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7404, 7.599087, 5500.058, 718.8924, 6.12108, 4400.578, 713.5964, 7.703557, 5497.064, 723.3348, 6.082302, 4400.199, 721.1827, 7.627496, 5500.053, 710.5524, 7.732462, 5494.385, 99.99965, 100.0, 99.94522, 99.99541, 100.0, 99.89648
62811.893200000006, 60.00395302603116, 60.00543476188961, 60.00550866953236, 35.78392816498959, 35.80576149347071, 35.770607090095496, 0.9999554351329732, 0.999975846956623, 0.9999558448806046, 10090.013353472692, 10055.14421970457, 10070.003857843742, 234.878565299211, 72.53399078510756, 93.82906532542438, 10103.0886459494, 10047.796928561464, 10074.993124444592, 283.6706978309389, 281.9914064112503, 282.96814126550083, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 717.4514, 7.666012, 5499.444, 725.196, 6.066189, 4399.176, 707.3069, 7.762092, 5489.984, 717.1598, 6.134886, 4399.722, 727.4391, 7.557368, 5497.638, 704.3495, 7.787765, 5485.428, 99.99638, 99.99891, 99.81835, 99.99227, 99.95565, 99.73893
62814.239400000006, 60.008624401176185, 60.00709764169684, 60.010837500550444, 35.80704427275303, 35.79781839375591, 35.82112863207866, 0.9999577040790164, 0.999979723190986, 0.9999529767033485, 10105.005016876872, 10056.162439135487, 10081.671303624898, 236.19087606391395, 73.95639392280282, 92.82245839177358, 10095.253833620875, 10062.470481675266, 10076.491223993624, 283.6519578451594, 281.98880674589617, 283.0470342338213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7601, 7.599087, 5499.947, 718.8535, 6.120343, 4400.292, 713.5964, 7.703004, 5497.059, 723.3737, 6.082485, 4399.967, 721.2208, 7.627314, 5500.436, 710.6916, 7.73118, 5494.911, 99.99661, 100.0, 99.9502, 99.99785, 100.0, 99.90606
62816.59848000001, 60.006625977406216, 60.00608541954661, 60.00551822567546, 35.79612227747019, 35.846511372356495, 35.77616185654822, 0.9999575354657623, 0.9999758461302863, 0.9999619939304031, 10086.419714855854, 10056.165110889835, 10075.49314960936, 237.04284907709916, 75.92866752261602, 92.33373069243225, 10096.369344358196, 10049.797726447126, 10072.815885226199, 283.5530500479007, 281.9701157014368, 282.9086930542288, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7601, 7.599622, 5499.953, 718.8924, 6.120711, 4400.402, 707.1128, 7.763196, 5489.474, 723.4514, 6.082118, 4400.086, 721.1636, 7.627496, 5500.642, 711.7851, 7.721658, 5497.504, 100.0, 100.0, 99.8217, 99.99412, 100.0, 99.92967
62818.91476000001, 60.00659408441764, 60.006530058658086, 60.006563178848666, 35.78601445831577, 35.80317463343222, 35.78655101830003, 0.9999613257102942, 0.9999736290629846, 0.9999601664673201, 10093.604977242165, 10050.618472648326, 10078.347649981893, 243.4580837564099, 77.38360627940457, 90.72672143895943, 10104.520309244062, 10056.76862335537, 10078.589217516012, 283.60702690382783, 282.01684479420845, 283.0721962300491, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 730.0688, 7.526986, 5495.226, 712.5499, 6.170997, 4397.214, 701.1339, 7.814368, 5480.929, 728.0342, 6.04038, 4397.618, 717.692, 7.660004, 5500.454, 712.6996, 7.712319, 5495.451, 99.9078, 99.94311, 99.63737, 99.94446, 99.99939, 99.93064
62821.32088000001, 60.004712741518574, 60.00854931080506, 60.00383669427746, 35.80827519077552, 35.817524842060415, 35.806378896234555, 0.9999589273220115, 0.9999774743535774, 0.9999573684262645, 10097.21465611506, 10060.678594438625, 10082.287402690694, 235.56598957669758, 66.29759380932433, 96.3319016127798, 10101.784080793583, 10055.02043050309, 10077.851463885254, 283.7028930481592, 282.0477624175186, 282.9516630780085, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7404, 7.599265, 5500.063, 718.9119, 6.120711, 4400.238, 707.074, 7.761908, 5489.467, 723.3543, 6.082485, 4399.861, 721.2208, 7.626035, 5500.552, 710.5723, 7.732279, 5494.157, 99.99974, 100.0, 99.82906, 99.99544, 100.0, 99.90386
62823.6606, 60.00811796910132, 60.0081548061426, 60.00431466282654, 35.80383965122868, 35.82068840378733, 35.79947901603418, 0.9999580586149917, 0.999976672730392, 0.999957482394909, 10093.778637233489, 10050.709917403605, 10081.468624292078, 233.44190414247169, 67.27230895470075, 95.73991700409351, 10100.306543318236, 10055.487300972745, 10074.923605245463, 283.5639144461964, 281.88283103333197, 282.9384468320623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 720.2706, 7.643703, 5500.532, 724.2427, 6.071531, 4399.907, 713.5576, 7.704477, 5497.277, 717.1792, 6.133967, 4399.833, 727.4583, 7.557733, 5497.638, 704.27, 7.787398, 5485.953, 100.0, 99.99366, 99.94909, 99.99602, 99.95565, 99.73272
62825.932680000005, 60.00721612079039, 60.00812417940168, 60.00647088760938, 35.80040879375802, 35.82934630076272, 35.791206702832106, 0.9999577271063242, 0.999976299443702, 0.9999576013482111, 10100.766350791435, 10052.60557927324, 10083.536994627833, 231.72765651590726, 76.30096296404463, 92.85974234725643, 10102.908995507105, 10055.28154626313, 10084.391944625531, 283.4488029875944, 281.880846965227, 282.9576486298282, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7601, 7.599087, 5500.006, 718.8924, 6.120343, 4400.29, 707.2292, 7.763564, 5490.233, 723.3348, 6.081566, 4400.306, 721.2399, 7.6264, 5500.384, 710.5524, 7.733561, 5494.451, 99.99765, 100.0, 99.81036, 99.9979, 100.0, 99.90365
62828.218360000006, 60.011409549727794, 60.00946931577038, 60.00990007015991, 35.80756097333956, 35.8246872371829, 35.80434337569623, 0.9999574345786866, 0.9999762194752758, 0.9999569062406227, 10107.920472821206, 10049.275658453871, 10083.90597369752, 230.70561303423528, 70.71391122816476, 94.34970888496991, 10110.58407324025, 10060.084439135982, 10083.254076961635, 283.57661403871634, 281.9345452456775, 282.8268873064249, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7404, 7.599265, 5499.948, 718.8924, 6.120711, 4400.125, 713.6352, 7.704293, 5497.508, 723.3931, 6.082485, 4400.025, 721.2208, 7.626766, 5500.269, 710.6519, 7.732829, 5494.445, 99.99765, 100.0, 99.95328, 99.99789, 100.0, 99.90389
62830.582440000006, 60.01022024568456, 60.006995145175736, 60.00645868948348, 35.79475399545581, 35.83309825230528, 35.831925944156204, 0.9999598211474622, 0.9999723885416058, 0.9999587394560917, 10097.425213172184, 10054.349036001544, 10077.004216509915, 237.67323376667355, 73.9771323614741, 91.73661291437293, 10103.706719834647, 10053.101093877985, 10078.3025177216, 283.54247875970884, 281.90504843503675, 282.94722092539934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 730.0688, 7.526807, 5495.059, 712.5499, 6.170629, 4397.168, 719.9634, 7.639683, 5500.294, 729.5488, 6.0242, 4396.101, 714.8499, 7.69105, 5498.427, 716.9144, 7.6713, 5499.55, 99.9138, 99.93937, 100.0, 99.90997, 99.97148, 99.99675
62832.98332000001, 60.012921396519616, 60.011593421984955, 60.01015605455905, 35.81134787548697, 35.818070490237034, 35.82911270350624, 0.9999584440562425, 0.9999757064564921, 0.999960938723574, 10102.459909095789, 10055.981694540558, 10085.015974945787, 232.36846397551062, 78.08667732003687, 90.73407305944511, 10107.342069476807, 10058.46465074603, 10081.584945408835, 283.5878231721843, 281.91121371599115, 282.9789894985485, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7601, 7.598908, 5499.896, 718.8924, 6.120527, 4399.95, 713.5187, 7.704293, 5497.292, 723.4514, 6.082118, 4400.195, 721.2208, 7.6264, 5500.551, 710.5524, 7.732096, 5494.322, 100.0, 100.0, 99.95965, 99.99542, 100.0, 99.90605
62835.35996, 60.01169443183427, 60.012339403961086, 60.01229153021378, 35.79374818037537, 35.79373143861548, 35.781832117651106, 0.9999577292430528, 0.9999734786991143, 0.9999571214473402, 10091.728024251519, 10046.751480108378, 10074.186653298473, 238.25843292848901, 66.7791646521705, 92.92468922731314, 10099.949860716975, 10055.921740260452, 10074.220190435095, 283.57049202875885, 281.9075547934384, 282.9312635054218, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7404, 7.599443, 5500.174, 719.0286, 6.119606, 4400.324, 712.2375, 7.716442, 5494.892, 720.9464, 6.108962, 4400.183, 725.3219, 7.5749, 5498.458, 704.8267, 7.788497, 5485.43, 99.99461, 100.0, 99.93053, 100.0, 99.9797, 99.73986
62837.639240000004, 60.01420072429311, 60.01362214219929, 60.0102369028492, 35.79991173195546, 35.845281879596044, 35.814152519685784, 0.9999574545550561, 0.9999763422613372, 0.9999596987148269, 10106.663889320502, 10051.315017512185, 10083.16592126731, 230.876639437246, 69.38917795934685, 89.46189474273342, 10107.910941479568, 10058.53973962044, 10078.206215400565, 283.5526038720111, 281.87020210192014, 282.94914918331096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 719.1074, 7.642811, 5500.799, 721.8496, 6.098792, 4400.458, 712.1599, 7.718098, 5497.226, 723.3348, 6.083037, 4399.86, 721.2399, 7.627314, 5500.279, 710.5723, 7.732279, 5494.63, 100.0, 100.0, 99.93741, 99.99541, 100.0, 99.90097
62839.94212000001, 60.00867146936247, 60.01206426845797, 60.01228254542881, 35.79765122586494, 35.82866828746106, 35.79299375055879, 0.9999546574902599, 0.9999763434891917, 0.9999598661211263, 10101.239630825938, 10052.33067113827, 10075.38354399673, 229.5140497842458, 71.30100039340289, 94.32543114714008, 10100.335477603629, 10058.145275304902, 10074.986101102355, 283.5564404370496, 282.04638702264145, 283.0410704853307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7601, 7.598908, 5499.954, 718.8729, 6.120895, 4400.121, 707.3652, 7.762276, 5490.437, 723.4125, 6.081933, 4399.862, 721.2017, 7.626218, 5500.547, 710.5127, 7.732096, 5494.209, 99.99775, 99.9989, 99.82472, 99.99546, 100.0, 99.89331
62842.31468, 60.01025281672265, 60.009726379523045, 60.012297615019236, 35.74156972007288, 35.810637289556745, 35.769587773462426, 0.9999628435876007, 0.9999746100473399, 0.9999601157579733, 10104.076026150318, 10053.722577182001, 10071.89818394403, 239.8901026233816, 79.58904176319811, 89.47228796555737, 10092.773421119704, 10049.180112190688, 10071.377774000875, 283.60243310167095, 282.0424623580065, 283.0681318555416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 730.0885, 7.526807, 5494.949, 712.5888, 6.170997, 4397.392, 700.9398, 7.815473, 5479.024, 729.9566, 6.024936, 4396.776, 715.0978, 7.689954, 5498.635, 716.8945, 7.671666, 5499.899, 99.90676, 99.93665, 99.61401, 99.92533, 99.97377, 99.9936
62844.6592, 60.00760459233931, 60.0097355402379, 60.010766627343614, 35.80143799624256, 35.80550302188105, 35.8393746056891, 0.9999567986125089, 0.9999769255188207, 0.9999584127601547, 10100.551210725927, 10054.141789810656, 10082.86979109038, 239.04475793269376, 65.7686978725792, 93.3119811900915, 10101.427801052412, 10051.529878986325, 10075.402032990272, 283.63476074289355, 281.9639245150624, 282.9709256539838, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7601, 7.599265, 5499.838, 718.9119, 6.120527, 4400.181, 707.3458, 7.761539, 5490.317, 723.3737, 6.082302, 4400.026, 721.2208, 7.626948, 5500.769, 710.4729, 7.731546, 5494.561, 99.99566, 100.0, 99.82255, 99.99918, 100.0, 99.9051
62846.968960000006, 60.01259307326096, 60.009458432911416, 60.011143411994915, 35.78357131791068, 35.83955418940099, 35.81203912393494, 0.9999586510978343, 0.9999797524159254, 0.9999569990354119, 10098.9412828331, 10057.052552879788, 10074.880973699042, 232.8098072549442, 64.1978387412637, 94.03260034847176, 10097.888189035357, 10050.413750234091, 10076.926971041892, 283.6916276489024, 281.9596427487586, 282.98941431365665, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7206, 7.599087, 5499.728, 718.8924, 6.12108, 4400.351, 707.3264, 7.761908, 5490.389, 723.4514, 6.082118, 4400.195, 721.2399, 7.627496, 5500.494, 710.6519, 7.735758, 5493.226, 99.99765, 100.0, 99.82587, 100.0, 100.0, 99.89385
62849.27216000001, 60.00881672105995, 60.009012977874455, 60.00917077084322, 35.80952733244896, 35.822997197471736, 35.80272702987052, 0.9999577950803645, 0.9999765553709238, 0.9999570964468528, 10101.465874439853, 10059.970900467604, 10083.2986524583, 236.2101854096809, 74.36427801620812, 90.9489829288068, 10105.005263086652, 10051.484178745257, 10074.982331292957, 283.7028076318007, 282.12576095079555, 283.00045502696844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 717.1754, 7.666369, 5499.555, 725.157, 6.066742, 4399.676, 713.6546, 7.702636, 5497.683, 717.3345, 6.130658, 4399.953, 726.4282, 7.576726, 5499.015, 706.5364, 7.758648, 5490.398, 100.0, 99.99127, 99.95646, 99.99878, 99.98068, 99.84585
62851.64244, 60.01000723190813, 60.00377889461971, 60.007610526903946, 35.80704721286445, 35.80635015625479, 35.79438621606012, 0.9999613975850391, 0.9999738126529542, 0.9999605081472338, 10105.165103965035, 10065.863251846822, 10080.54684569676, 234.24125096542787, 71.34444686493407, 88.6597992686061, 10101.694069261828, 10066.142857619023, 10083.335798537939, 283.54458782215124, 282.11992933781113, 283.1215496737195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7404, 7.599265, 5500.063, 718.8729, 6.121448, 4400.57, 709.4228, 7.737242, 5495.418, 723.4125, 6.082118, 4400.359, 721.2399, 7.6264, 5500.336, 710.6121, 7.732646, 5494.505, 99.99965, 100.0, 99.9153, 99.99918, 100.0, 99.89869
62854.019120000004, 60.00542001065183, 60.004463679850005, 60.009021095593866, 35.81384008581598, 35.83781801158499, 35.80900287030343, 0.9999607271486515, 0.9999737656949899, 0.9999579348453279, 10096.999646709004, 10056.66219415104, 10088.05381073511, 236.89206493174436, 76.20144241139951, 90.98697377564258, 10096.258315937675, 10053.234237039977, 10085.70557624649, 283.6218450580105, 281.9030173306322, 282.9934624297611, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.8499, 7.575886, 5498.393, 715.1375, 6.151104, 4398.689, 718.0417, 7.649807, 5500.473, 729.9566, 6.025856, 4395.649, 715.136, 7.692146, 5499.054, 716.9343, 7.670751, 5499.613, 99.97592, 99.9688, 100.0, 99.92533, 99.97028, 100.0
62856.35268, 60.004582312624805, 60.00512248565794, 60.00656845904771, 35.80845038625724, 35.82639703064803, 35.83905513218015, 0.9999568112106731, 0.9999792145960692, 0.9999552406217956, 10100.444196852906, 10061.755688013756, 10088.16152032702, 233.20370787738807, 70.5557468177035, 87.58181145450453, 10107.188311005551, 10054.237137221753, 10085.995199088242, 283.54892334818567, 281.891900446146, 282.9084054436462, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 724.3712, 7.598016, 5499.896, 718.8729, 6.12108, 4400.463, 713.7322, 7.704109, 5497.619, 723.4514, 6.082302, 4400.249, 721.2017, 7.626766, 5500.441, 710.632, 7.732646, 5494.44, 99.99977, 100.0, 99.95531, 100.0, 100.0, 99.89751
62858.699080000006, 60.00513036994941, 60.002439643081516, 60.00839831415648, 35.828461392999046, 35.83046465811043, 35.79814283697504, 0.9999560181173377, 0.9999776323303003, 0.9999591851377913, 10104.34090417209, 10057.030722169504, 10079.70847350679, 229.84666333316818, 69.52239169212316, 87.65828234415494, 10100.07037009589, 10060.26442889733, 10082.06587468324, 283.803606859639, 282.0718365744165, 283.0739393864429, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7404, 7.599265, 5500.063, 718.8924, 6.120895, 4400.461, 713.6158, 7.705213, 5497.398, 723.3737, 6.082302, 4400.365, 721.1636, 7.6264, 5500.219, 710.4928, 7.732829, 5494.497, 99.99869, 100.0, 99.95129, 100.0, 100.0, 99.90813
62861.00224, 60.00636769780155, 60.00341076148209, 60.005176231053724, 35.76370082718848, 35.79244318010774, 35.775299200020406, 0.9999564764643785, 0.9999730656995506, 0.9999596381462746, 10103.43713918306, 10061.106923348201, 10079.089221696058, 237.3835169703989, 69.9550690611818, 92.3661320714682, 10106.412391086847, 10059.622206904856, 10072.8287092651, 283.65769835242395, 282.07106906106344, 283.03888671114794, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 717.6091, 7.66851, 5500.272, 725.2155, 6.066926, 4399.624, 707.3846, 7.761908, 5490.487, 717.1403, 6.134703, 4399.949, 727.4583, 7.557185, 5497.524, 704.3495, 7.788314, 5485.649, 100.0, 99.98879, 99.8174, 99.99743, 99.95959, 99.73768
62863.34232, 60.00649417488856, 60.00639962889339, 60.00888056414201, 35.79652991392859, 35.817180473737324, 35.7823005338813, 0.9999587595924843, 0.9999763508994857, 0.999960398149931, 10100.340991180785, 10054.88043418728, 10078.816134585402, 236.07135934844064, 72.42469430056417, 93.02121758720932, 10105.006374179366, 10063.055644220323, 10080.98859930822, 283.71251840950623, 282.02128800738296, 283.1060395618275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7404, 7.599087, 5499.838, 718.8924, 6.120527, 4400.124, 713.674, 7.702636, 5497.276, 723.4125, 6.082485, 4400.084, 721.1445, 7.625853, 5500.547, 710.5325, 7.733012, 5494.702, 99.99565, 100.0, 99.94908, 100.0, 100.0, 99.90227
62865.65148000001, 60.00628981359461, 59.99928910336204, 60.00085117858034, 35.77940676451698, 35.789356899986686, 35.795076174769534, 0.999953989993298, 0.9999738726884085, 0.9999589687674189, 10091.503461672808, 10046.485220064269, 10079.160219087258, 238.46222466287327, 74.93212252642434, 93.17445175649482, 10101.208777029964, 10049.808855178057, 10073.602067331562, 283.64647614435063, 281.93418043106607, 282.9103285051901, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7601, 7.59873, 5499.837, 718.8729, 6.12108, 4400.122, 707.3652, 7.761355, 5488.965, 724.6165, 6.072005, 4399.357, 719.0844, 7.655255, 5499.654, 714.9263, 7.690894, 5498.927, 99.99774, 100.0, 99.81399, 99.98398, 99.9993, 99.97909
62868.00132, 60.00121193892297, 60.00259342375542, 60.0061740829544, 35.8125285777632, 35.81774202772986, 35.81156282047491, 0.999955244829163, 0.9999723370157139, 0.9999576457950204, 10103.729290661198, 10055.951870580566, 10081.791206175949, 239.45279690886673, 71.44148596004788, 93.09887487356718, 10100.014383135067, 10059.092991627887, 10076.64465069646, 283.65680572398173, 282.03960378009566, 282.9949241088621, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 730.0885, 7.528413, 5495.534, 713.7561, 6.161787, 4398.697, 703.6381, 7.788966, 5486.201, 725.3544, 6.06796, 4399.862, 720.9156, 7.62987, 5500.601, 710.5325, 7.733195, 5494.793, 99.9174, 99.96868, 99.74771, 99.99546, 99.99934, 99.89874
62870.33832, 60.00335281451597, 60.002685815488434, 60.00605662711399, 35.782691593364845, 35.817992398369476, 35.81627393480295, 0.9999554692684334, 0.9999767858284757, 0.9999624258818685, 10102.649095713792, 10053.075290782188, 10073.924917201883, 235.73225490241566, 70.63057486436765, 89.6975372071704, 10106.169668049213, 10054.928389164988, 10079.9250600169, 283.6334622408117, 282.037279262185, 283.0063061028426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7798, 7.598908, 5499.89, 718.8729, 6.120711, 4400.516, 707.1128, 7.762276, 5489.811, 723.4708, 6.081566, 4400.029, 721.2017, 7.625853, 5499.891, 710.5922, 7.733378, 5494.794, 99.99565, 100.0, 99.81952, 99.99926, 100.0, 99.90394
62872.68656, 60.00970391104892, 60.004797560427804, 60.010521390740095, 35.81032227840268, 35.81037717414387, 35.809832251382765, 0.9999542357509247, 0.9999740455012617, 0.9999570577199586, 10101.569006151598, 10051.477500687986, 10074.582102091686, 234.51653779712342, 72.91617355335438, 90.92446003025788, 10098.58887285003, 10054.497351820186, 10079.712056679731, 283.6394615470995, 282.0421739655306, 283.0718238863284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 717.5499, 7.664584, 5499.852, 725.2349, 6.066373, 4399.571, 713.6546, 7.703004, 5497.623, 717.1986, 6.134703, 4399.61, 727.4391, 7.557368, 5497.527, 704.2302, 7.788314, 5485.421, 99.9974, 99.98364, 99.95537, 99.99105, 99.95364, 99.73352
62875.10964, 60.00962299108457, 60.006782848045745, 60.0105009692258, 35.783687281577436, 35.843375289258766, 35.830832223138444, 0.9999580260814789, 0.9999793962582748, 0.9999527927477596, 10099.122111863784, 10057.274589223425, 10080.116734354579, 238.0693779131875, 69.50970097393838, 91.9407067026525, 10103.436470429755, 10057.904369113925, 10083.14904400448, 283.5118592622647, 281.9402641984538, 283.1395492352234, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7404, 7.599443, 5500.058, 718.8729, 6.12108, 4400.461, 707.1904, 7.763196, 5489.824, 723.4319, 6.082302, 4400.025, 721.1445, 7.626766, 5500.276, 710.5127, 7.732646, 5494.622, 99.99869, 100.0, 99.81358, 99.99165, 100.0, 99.90174
62877.47112, 60.010801553878906, 60.00819891459433, 60.009225149574554, 35.786690213035094, 35.8273334715193, 35.834007078959814, 0.99995815625121, 0.9999751931070517, 0.9999583452405442, 10109.026592084389, 10066.406130945245, 10084.523718141756, 236.59986861645007, 69.99090550664005, 95.74146062190812, 10103.273798498143, 10052.577661882315, 10083.826392964036, 283.72452272823244, 282.00932095727086, 283.07872803357407, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7601, 7.599087, 5500.058, 718.9507, 6.120527, 4400.125, 713.6352, 7.703372, 5497.503, 723.4319, 6.082302, 4400.137, 721.278, 7.626218, 5500.773, 710.4928, 7.733744, 5495.366, 99.99869, 100.0, 99.9532, 99.99408, 100.0, 99.90441
62879.843360000006, 60.010249113276046, 60.01121204630733, 60.01009142585236, 35.81099649463825, 35.816387639564574, 35.82475736573145, 0.999959617840474, 0.9999726145011661, 0.9999612965356405, 10102.16403568496, 10058.970418204723, 10081.39229835652, 229.3487075626772, 72.79629155274142, 93.11195535478873, 10103.515877414004, 10060.646182310862, 10086.739325621766, 283.63282483984403, 281.86514687920896, 283.03431340644937, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 730.1082, 7.526272, 5495.0, 712.5888, 6.170629, 4397.167, 719.9052, 7.640051, 5500.383, 729.0051, 6.036152, 4397.676, 717.3105, 7.667857, 5500.69, 714.3497, 7.715066, 5496.583, 99.9117, 99.93675, 100.0, 99.93036, 99.98053, 99.93646
62882.23444000001, 60.01507414981643, 60.0125759240683, 60.00992815217366, 35.797696088351344, 35.8273582954571, 35.827877554140905, 0.9999588537753841, 0.9999783894380889, 0.9999604869092765, 10103.649326879911, 10062.654133200751, 10083.638199308303, 234.138001005437, 65.04160041268369, 93.94356299002902, 10106.736070224817, 10057.588934293039, 10079.710345162357, 283.63380257744063, 282.00962612280034, 282.93355307281377, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7404, 7.598908, 5499.838, 718.8729, 6.120527, 4400.576, 713.6158, 7.702636, 5497.395, 723.3931, 6.082485, 4399.971, 721.259, 7.626948, 5500.44, 710.5325, 7.732829, 5494.674, 99.9986, 100.0, 99.95122, 99.99661, 100.0, 99.90176
62884.58512, 60.01312358723454, 60.016598903257474, 60.01439888679404, 35.76049594049013, 35.8006518684709, 35.79259794518382, 0.9999556920004902, 0.9999726585791828, 0.9999582608597807, 10088.859300670456, 10048.952120331329, 10084.137194269324, 237.28340893524, 71.32753335911752, 94.70328260302631, 10100.008964737608, 10050.330088448221, 10070.604248435582, 283.6510262650797, 282.0692313616913, 282.98065143667407, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.1577, 7.634423, 5500.442, 723.2699, 6.080372, 4400.118, 707.3846, 7.761355, 5490.156, 717.1792, 6.134335, 4399.55, 727.4391, 7.55755, 5497.64, 704.3098, 7.78868, 5485.308, 100.0, 99.99078, 99.81961, 99.99108, 99.95568, 99.73147
62886.89432000001, 60.01389334631018, 60.013717607601876, 60.0152874990629, 35.800283687648985, 35.85730188897082, 35.840439128867736, 0.999958139497179, 0.9999741555968537, 0.9999557246229441, 10104.057015473429, 10059.709722568196, 10081.755880722849, 232.98867239133324, 73.69204069660304, 95.36960527931069, 10102.037818485196, 10061.087382838257, 10086.784925449881, 283.58578848264114, 281.9990213255437, 283.0687374776249, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.6221, 7.599622, 5499.837, 718.8924, 6.120895, 4400.348, 713.6352, 7.70282, 5497.405, 723.4125, 6.082118, 4400.081, 721.1636, 7.626218, 5500.716, 710.4928, 7.733195, 5494.333, 100.0, 100.0, 99.95631, 100.0, 100.0, 99.89555
62889.28920000001, 60.01364503481455, 60.01692863631512, 60.01553382684615, 35.78784465403986, 35.81450511776527, 35.78374882056, 0.9999557863694816, 0.9999753806385326, 0.9999595314476801, 10102.132406566983, 10055.756402688276, 10087.891294654748, 237.62873420394044, 67.03319692893047, 94.70719834197848, 10097.458607043702, 10055.72080074077, 10071.017262308203, 283.568803279539, 282.0184766925456, 283.0348843280852, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7601, 7.599265, 5500.225, 718.9507, 6.120895, 4400.517, 707.2292, 7.763012, 5490.266, 723.4125, 6.082485, 4400.09, 721.2017, 7.626583, 5500.386, 710.5325, 7.732646, 5494.733, 99.99765, 99.99761, 99.82671, 100.0, 100.0, 99.8944
62891.611280000005, 60.02074702919879, 60.020009727256245, 60.0200365812902, 35.789385147738805, 35.80025262020931, 35.76666479111638, 0.999963228296409, 0.9999687431523681, 0.9999619809529257, 10099.50274706717, 10057.27175760948, 10077.052601787695, 234.56710029866235, 76.30563251240892, 89.48712144782212, 10102.418440918627, 10051.997767572868, 10076.11429959321, 283.70130724439343, 282.01379959350095, 283.0451569806446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 730.0688, 7.526807, 5495.226, 712.5888, 6.170629, 4397.333, 700.9592, 7.816209, 5479.194, 730.0342, 6.026039, 4396.492, 714.8499, 7.691781, 5498.563, 716.994, 7.671666, 5499.759, 99.9118, 99.93536, 99.61298, 99.91131, 99.97246, 99.99455
62894.00752000001, 60.01651253402732, 60.01944567077095, 60.02142555957738, 35.76874577367112, 35.787122971167236, 35.80635099897824, 0.9999586250418561, 0.9999751849045294, 0.9999542195324566, 10110.665969609503, 10053.908207073911, 10083.446349256064, 233.82901848030872, 73.54453800170813, 91.69478856086516, 10096.869875581457, 10054.05909658429, 10081.404057029447, 283.72299502756147, 281.97901621320017, 283.057649799553, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7601, 7.598908, 5499.838, 718.8924, 6.120895, 4400.121, 707.3069, 7.762828, 5490.318, 723.4514, 6.082118, 4400.193, 721.2017, 7.6264, 5500.482, 710.453, 7.732096, 5495.789, 99.9966, 100.0, 99.82257, 100.0, 100.0, 99.89764
