TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
63697.34760000001, 60.012017269912896, 60.013783563256055, 60.01678046459476, 32.88091324523374, 32.89958430429075, 32.876337180574104, 0.9999598981906578, 0.9999813497695793, 0.9999592371198402, 9390.409430991886, 9350.407092897693, 9363.369784591197, 227.58175716050073, 59.0296696156168, 87.29694677515772, 9394.277852856616, 9342.322817916232, 9372.867692024167, 287.1488084766045, 285.41709976349057, 286.44624990790805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 715.8741, 7.67904, 5499.547, 718.3087, 6.129369, 4400.017, 723.2635, 6.083529, 4400.137, 719.8395, 7.636315, 5500.677, 715.7654, 6.14512, 4399.539, 715.3041, 6.150122, 4399.159, 99.98695, 99.99678, 100.0, 100.0, 99.99028, 99.97949
63699.62776, 60.01032214866636, 60.013786963760154, 60.01053587260066, 32.857483091049616, 32.89367126846459, 32.89694584436363, 0.99995773631323, 0.9999843372591445, 0.9999601884932767, 9386.880354680434, 9342.789156575645, 9367.044138944784, 217.74278555426554, 54.20843056822196, 81.96101468982806, 9393.322662290839, 9347.97194250621, 9365.137289014907, 287.22256039866596, 285.47757721080114, 286.5187455680512, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.1238, 7.616933, 5500.479, 713.3087, 6.16455, 4398.023, 719.7693, 6.113533, 4400.469, 722.364, 7.614619, 5500.28, 710.2147, 6.190777, 4395.791, 715.3041, 6.150305, 4399.043, 100.0, 99.94119, 100.0, 100.0, 99.88522, 99.97685
63701.96648, 60.01088730479765, 60.00978156286448, 60.009070563604865, 32.84506729952331, 32.875083715183585, 32.84335893086015, 0.9999614859714973, 0.9999794466849223, 0.9999596924395607, 9376.572026329231, 9336.259898293527, 9352.568264703352, 221.15935979153255, 65.72934761812076, 86.58015539644896, 9371.137253945693, 9336.991701461508, 9361.720937088025, 287.19922442158827, 285.5493089480848, 286.4983772910934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 727.4665, 7.553756, 5496.597, 707.0051, 6.212073, 4392.131, 713.3828, 6.165073, 4398.328, 728.7332, 7.542544, 5495.911, 703.8628, 6.234059, 4387.739, 709.0017, 6.198099, 4394.684, 99.95911, 99.80826, 99.94768, 99.92424, 99.70756, 99.86972
63704.24564000001, 60.00536515850758, 60.00545920823728, 60.00576901420602, 32.865181559525176, 32.89006628481648, 32.87309929480506, 0.9999615697861026, 0.9999821458901674, 0.9999587591115168, 9390.368564753962, 9350.46821320018, 9364.658939643516, 221.78095090773786, 52.24007521135945, 88.03837898217014, 9388.286841217898, 9340.88819433058, 9366.848434770982, 287.175810433831, 285.4395992635364, 286.3744262396511, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.1632, 7.615327, 5500.085, 713.2114, 6.165471, 4397.585, 719.7499, 6.113533, 4400.3, 722.3445, 7.614068, 5500.168, 709.8904, 6.189681, 4395.564, 715.2444, 6.150488, 4399.164, 100.0, 99.94372, 100.0, 100.0, 99.87655, 99.9796
63706.62272000001, 60.002716301370505, 60.005870184453286, 60.00662848728182, 32.879549329518404, 32.88692783860611, 32.886580200392814, 0.9999566772009629, 0.9999836282440024, 0.9999581600056878, 9388.039305997832, 9338.018159172716, 9365.112872107564, 220.6088397097069, 52.68048988590181, 77.51905635525793, 9379.86978016362, 9331.429928611582, 9354.715189988652, 287.2427329994272, 285.4488146606467, 286.4392084865238, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.1238, 7.616576, 5500.028, 713.2697, 6.164734, 4397.745, 713.344, 6.162313, 4397.935, 722.3834, 7.614068, 5500.049, 709.9476, 6.188403, 4394.86, 708.8029, 6.198648, 4394.271, 99.99911, 99.94372, 99.95167, 99.99948, 99.89799, 99.86444
63708.89632000001, 60.00551182336862, 60.00471926489894, 60.000083558934904, 32.85650796667444, 32.87884495373569, 32.87375043309121, 0.9999591108273058, 0.9999824271531851, 0.9999592404810375, 9385.237567048662, 9340.401953961587, 9362.62597357407, 220.44539253698622, 57.716454367176084, 80.27743708167986, 9393.216402661135, 9342.443742917401, 9358.74990936335, 287.2773791977439, 285.49487495832904, 286.3725539144202, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 715.9333, 7.68136, 5499.404, 719.6706, 6.11408, 4400.709, 707.5399, 6.21238, 4392.012, 716.0723, 7.678971, 5498.896, 716.4139, 6.141102, 4399.379, 703.097, 6.239851, 4389.318, 99.97966, 100.0, 99.80791, 99.97851, 99.98449, 99.69366
63711.25776000001, 60.002540073255666, 60.003440985431226, 60.00378573879239, 32.87218472851358, 32.87265752108826, 32.880756222795654, 0.9999580737945696, 0.9999826743095719, 0.9999562483308729, 9387.561819203895, 9342.593788213468, 9360.20524044595, 220.37854231407778, 56.44146159190586, 88.0614580773522, 9394.470363495437, 9339.462621998542, 9363.996790786132, 287.22919962499986, 285.5223223148579, 286.5103476687868, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.1238, 7.61622, 5500.642, 713.3087, 6.164734, 4397.585, 713.4216, 6.163601, 4397.932, 722.364, 7.614251, 5500.45, 710.043, 6.189498, 4394.904, 708.8824, 6.198648, 4393.984, 100.0, 99.95645, 99.94778, 100.0, 99.88909, 99.87237
63713.57484000001, 60.00496384730884, 60.00297013345539, 60.00449035746256, 32.83203462445243, 32.8592596052051, 32.86271124730532, 0.9999588262409491, 0.9999840517705192, 0.9999596608141972, 9382.631517367596, 9337.054172011523, 9360.441544029045, 220.56193836797388, 56.24299525153674, 81.17841369346934, 9385.606149025154, 9333.031791446952, 9351.844496088288, 287.19920499606593, 285.4839098683701, 286.4009746558904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.1632, 7.615862, 5500.215, 712.9974, 6.17155, 4396.74, 715.7511, 6.146482, 4399.304, 725.7816, 7.572698, 5497.298, 705.1027, 6.225111, 4388.487, 714.9064, 6.150122, 4398.873, 100.0, 99.91297, 99.98277, 99.97435, 99.73695, 99.98349
63715.86056000001, 60.00491809284515, 60.00755134074212, 60.007816193368285, 32.87366772669916, 32.87210745106879, 32.86647388816086, 0.9999593108596456, 0.9999834340307143, 0.9999597313140266, 9384.153206015637, 9343.52863575556, 9359.071191311681, 220.30094385751966, 54.450310880246434, 88.86487145890578, 9389.125339200642, 9340.78667944418, 9360.296547231415, 287.18336478858157, 285.5119575160979, 286.418679424987, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.8893, 7.578206, 5498.918, 711.0323, 6.18297, 4396.518, 714.8776, 6.15679, 4397.772, 722.4222, 7.614803, 5499.931, 709.8904, 6.188403, 4394.973, 708.9421, 6.198282, 4393.816, 99.98635, 99.91946, 99.97141, 100.0, 99.88434, 99.87106
63718.165720000005, 60.00584381542543, 60.00752964835217, 60.00772118939836, 32.87193168755285, 32.860805798668835, 32.85281324783872, 0.9999598719307411, 0.9999838180531064, 0.9999611851985912, 9387.837953193297, 9347.410673836323, 9362.26550647358, 226.2062945133406, 53.975813592353916, 85.24776964893226, 9389.964283142517, 9346.816017719359, 9359.932460479575, 287.3710157890618, 285.5429831514877, 286.37586526727523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.2026, 7.616398, 5500.364, 713.3087, 6.164918, 4397.808, 713.577, 6.165442, 4397.933, 722.2863, 7.614987, 5500.16, 709.9476, 6.188585, 4394.792, 715.2643, 6.149939, 4398.815, 100.0, 99.94877, 99.95162, 100.0, 99.88023, 99.97422
63720.53424000001, 60.01461882531449, 60.009289325792444, 60.013024251627456, 32.86251698082158, 32.87903489528097, 32.86272932582382, 0.9999580179500895, 0.9999767488152503, 0.9999570425721835, 9382.01244111142, 9343.357999928428, 9359.112921235675, 226.05324428801396, 63.25260969368378, 85.42896932710755, 9385.776392777836, 9346.892421904913, 9361.013755006104, 287.23015316758074, 285.5092866927112, 286.3855366560503, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 715.9333, 7.68136, 5499.404, 719.6512, 6.11408, 4400.481, 707.2487, 6.210908, 4392.292, 716.15, 7.67842, 5499.229, 716.3949, 6.141285, 4399.644, 721.4473, 6.09958, 4400.01, 99.98166, 100.0, 99.81689, 99.98459, 99.99203, 100.0
63722.880800000006, 60.00598400103424, 60.003320075820156, 60.007040900939344, 32.86658623673362, 32.877057994674594, 32.86984812234451, 0.9999610499766548, 0.9999824424046472, 0.9999622184840448, 9387.787268639717, 9343.079300102834, 9372.911503875226, 223.34493443526844, 53.11362062742353, 85.9119006836645, 9380.68552872181, 9345.603152763406, 9361.577178167163, 287.21236055547325, 285.3627249725724, 286.40127873827856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.2224, 7.61622, 5500.144, 713.3476, 6.165287, 4398.03, 713.5187, 6.163785, 4398.437, 722.3445, 7.614435, 5500.388, 710.1575, 6.18822, 4395.459, 715.2047, 6.149939, 4399.507, 100.0, 99.95383, 99.95286, 99.99948, 99.8954, 99.96767
63725.31188000001, 60.00328467037583, 60.00599339981696, 60.00083380114716, 32.84347996750445, 32.88298380610679, 32.862999386963324, 0.9999614131735971, 0.9999817339176771, 0.9999630764612706, 9377.573505577675, 9339.968459796894, 9362.103125796446, 214.2517896443078, 53.23361438974939, 85.36448321174748, 9384.22449483793, 9338.413359501883, 9361.373823780383, 287.14338635841193, 285.370414646921, 286.3672594666927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.1238, 7.616576, 5500.145, 713.2892, 6.165656, 4398.033, 713.4216, 6.163785, 4398.104, 722.3057, 7.614251, 5500.051, 710.2528, 6.192055, 4393.986, 713.9124, 6.160193, 4397.084, 100.0, 99.94625, 99.96574, 100.0, 99.88878, 99.95745
63727.64568000001, 59.99553289635092, 59.99929346616503, 59.99585797810401, 32.8728494362293, 32.877744535643814, 32.85933474974949, 0.9999610934663293, 0.9999839654546674, 0.9999613038249352, 9391.364246199628, 9347.377253819848, 9363.82476799846, 225.4765836190818, 55.550431768249325, 89.25596824152944, 9389.689895047186, 9345.833629567474, 9361.328736309046, 287.140525952781, 285.4932756584067, 286.39395359945223, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 728.5114, 7.545546, 5496.641, 706.8689, 6.213178, 4391.73, 719.6722, 6.121264, 4400.104, 726.8302, 7.564056, 5498.368, 706.7621, 6.20977, 4393.688, 713.3954, 6.161108, 4398.45, 99.94669, 99.81065, 100.0, 99.98136, 99.83592, 99.96337
63730.015960000004, 59.99884258215114, 59.998087413432266, 59.99818993151403, 32.85888872317368, 32.873162583578186, 32.86015953264746, 0.9999623588066794, 0.9999790959954408, 0.9999612644413207, 9384.830742433223, 9343.171069030013, 9358.115414599459, 222.6056440087441, 63.12854520708339, 84.05531436809451, 9390.865260485107, 9339.440551874091, 9364.174523505886, 287.2475302368442, 285.56315297122876, 286.4549264453243, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.1829, 7.616041, 5500.474, 713.3476, 6.165287, 4397.694, 713.441, 6.164153, 4397.996, 722.3445, 7.614251, 5499.94, 710.2719, 6.189316, 4395.121, 715.3438, 6.150488, 4398.643, 100.0, 99.94619, 99.96701, 100.0, 99.8877, 99.98345
63732.332160000005, 60.00067832944997, 59.998776865415294, 59.99850996584987, 32.85410548470331, 32.87929631124547, 32.84380371876978, 0.9999593038896403, 0.9999778578584627, 0.9999570989961263, 9393.779926896106, 9339.303361952803, 9357.51806558458, 222.00176933063904, 61.17519103883533, 82.69941851884505, 9386.878056579579, 9346.640120526206, 9361.252007932902, 287.2813665928599, 285.4715295415148, 286.41510195873997, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 718.4765, 7.661372, 5499.601, 718.8146, 6.122001, 4400.593, 707.2487, 6.211644, 4391.898, 716.1111, 7.679339, 5498.95, 716.3949, 6.140737, 4399.749, 721.3678, 6.09958, 4400.125, 100.0, 100.0, 99.81447, 99.98661, 99.98698, 100.0
63734.666240000006, 59.99930383403462, 60.00150559145677, 59.99761707740138, 32.86457140534915, 32.88841066812334, 32.87519114587426, 0.9999587554187181, 0.9999788435549908, 0.9999542963932578, 9390.524249335718, 9344.86145913502, 9367.896511526309, 222.34984525774144, 59.95266280308232, 87.06060094578788, 9391.107589358315, 9344.200578069347, 9359.959902418805, 287.1904960534157, 285.43691954398145, 286.4728060493778, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.2618, 7.615684, 5500.641, 713.2503, 6.164918, 4398.089, 713.6352, 6.163601, 4398.668, 722.4416, 7.613516, 5500.049, 710.1193, 6.189681, 4395.348, 715.2444, 6.150854, 4399.389, 99.99912, 99.95517, 99.94901, 99.99949, 99.89287, 99.97046
63736.97496000001, 59.99735453787423, 59.99640235470889, 59.994729443782624, 32.88213714346547, 32.88014616729493, 32.89102927614148, 0.999960338627552, 0.9999835923601551, 0.9999580221225314, 9381.890819203833, 9341.3772015026, 9364.321707679808, 221.62137202865233, 55.16470033478748, 85.79255934503135, 9387.172769087245, 9342.45249297972, 9356.029583323412, 287.19716092568603, 285.46216363935065, 286.3886170898325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.1632, 7.615862, 5500.642, 719.7095, 6.11408, 4400.482, 713.4604, 6.163049, 4398.435, 722.3445, 7.614619, 5500.496, 710.0621, 6.18822, 4395.121, 715.2047, 6.149572, 4399.447, 99.99921, 100.0, 99.95174, 99.99947, 99.89044, 99.96918
63739.23592000001, 59.9991066208788, 59.9941862999447, 59.999139281121536, 32.87229861466926, 32.868456396422566, 32.85411575773444, 0.9999572417212534, 0.9999811334057097, 0.9999551907265697, 9391.4285749407, 9344.014098118178, 9365.434858071043, 221.1089604534809, 56.046306864245025, 91.3016816933523, 9392.289994338516, 9343.545461479946, 9363.497446957073, 287.1122364135154, 285.44941723634264, 286.45114817722975, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 728.6296, 7.544476, 5497.256, 725.8964, 6.059927, 4399.081, 719.7888, 6.113533, 4400.803, 728.6556, 7.543832, 5496.417, 703.9772, 6.234972, 4387.904, 709.0613, 6.197733, 4393.822, 99.9366, 99.97771, 100.0, 99.93344, 99.71865, 99.85818
63741.602920000005, 59.99930353670874, 59.99774271652672, 60.00026286468178, 32.86760160014378, 32.878074979023424, 32.857834139080346, 0.9999601298096564, 0.9999812150002914, 0.9999580032233224, 9388.23966182741, 9345.937490107548, 9363.880037985406, 222.81535479514423, 58.62150688612169, 84.50988341563789, 9391.503296428193, 9346.283060268883, 9357.022803640057, 287.25324649818805, 285.54436895729356, 286.45032827578575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.2224, 7.616755, 5500.641, 719.6317, 6.113712, 4400.54, 713.6158, 6.163233, 4398.494, 722.364, 7.614803, 5500.223, 710.1956, 6.189498, 4395.126, 715.2245, 6.149755, 4398.706, 100.0, 100.0, 99.96437, 100.0, 99.89281, 99.98486
63744.048440000006, 59.99447508622489, 59.994590737118024, 59.998552297066105, 32.86720248766739, 32.88174321046356, 32.86974524385553, 0.9999560406061905, 0.9999808067755369, 0.9999552084686404, 9380.258807596958, 9337.73485167356, 9362.22800219922, 223.8982088469097, 59.54964352796905, 83.64327522580015, 9388.752792916226, 9340.890395188282, 9364.566553784107, 287.26490127517957, 285.54144173396224, 286.4451091770318, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.1829, 7.617469, 5500.086, 719.262, 6.120711, 4400.378, 721.5164, 6.094573, 4400.658, 719.6647, 7.648634, 5499.967, 714.5256, 6.152425, 4399.509, 721.1889, 6.101961, 4400.754, 100.0, 100.0, 100.0, 99.998, 99.97943, 100.0
63746.37184000001, 59.9990302471811, 59.99962371488591, 59.999640632229976, 32.891512331013764, 32.89070344131793, 32.88962540500702, 0.9999606173951725, 0.9999772723764494, 0.9999584407964567, 9390.40112418845, 9340.623056036655, 9370.724134647418, 222.64185444191253, 53.31811051492176, 85.03248010840616, 9393.441922122875, 9343.527939769385, 9365.539292918726, 287.25618456365453, 285.473647903994, 286.4584767474191, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 718.1808, 7.658516, 5500.759, 717.1998, 6.134894, 4400.426, 721.2058, 6.104698, 4400.815, 722.364, 7.613883, 5500.279, 710.1765, 6.188768, 4395.567, 715.3637, 6.150122, 4399.217, 100.0, 100.0, 100.0, 100.0, 99.89784, 99.97036
63748.67444, 59.99526147966716, 59.996506780530524, 59.99618811653537, 32.87725919133357, 32.877084951046385, 32.874096609166244, 0.9999595874898842, 0.9999859160859922, 0.9999604137531998, 9375.794931564866, 9345.31598159985, 9359.924407838067, 223.6168136837291, 54.157886626161954, 84.38122645105841, 9390.12443285599, 9343.142280463198, 9367.740572546349, 287.3165532196114, 285.54351909872844, 286.46706522632076, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.2618, 7.61622, 5500.641, 713.2503, 6.16584, 4397.921, 719.8082, 6.112981, 4400.807, 722.3834, 7.6137, 5500.159, 710.0049, 6.189498, 4395.348, 715.2444, 6.150854, 4399.274, 100.0, 99.95134, 100.0, 100.0, 99.89401, 99.96915
63750.96616, 60.0024179439466, 60.00314995854105, 60.0020731186232, 32.80669889940556, 32.857696638629086, 32.833075999759885, 0.9999585470989971, 0.9999783553702599, 0.9999591936993745, 9376.15483496613, 9333.724129183845, 9352.551813358838, 221.64400921926608, 58.31288367461711, 84.61388336349819, 9376.808427951306, 9332.731010621274, 9353.216631150352, 287.221998000247, 285.52117137942275, 286.4990191018454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 728.5311, 7.545725, 5497.255, 707.0829, 6.212257, 4392.301, 713.6158, 6.162865, 4398.108, 728.772, 7.543464, 5496.743, 703.8055, 6.234241, 4387.85, 708.8824, 6.197733, 4394.167, 99.94869, 99.81588, 99.96058, 99.93541, 99.71881, 99.86206
63753.324360000006, 60.00103189488848, 59.999924197998496, 59.999665441578394, 32.8652935520618, 32.87063218878979, 32.84979373919386, 0.9999589528321722, 0.9999843424049619, 0.9999546487476371, 9382.988734842871, 9338.361547609731, 9363.910704142021, 220.85081633274785, 55.78810574876357, 82.44340307236962, 9387.217764623443, 9342.58836180169, 9364.060550476828, 287.2854470475787, 285.51882740880876, 286.5202774341651, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.1435, 7.615862, 5500.642, 713.4059, 6.164734, 4397.866, 719.8082, 6.113165, 4400.807, 722.364, 7.614803, 5500.16, 710.2147, 6.189681, 4395.464, 715.2643, 6.149389, 4398.589, 100.0, 99.95522, 100.0, 100.0, 99.89159, 99.98212
63755.725360000004, 59.99770007747347, 60.00101681115026, 60.0006141677143, 32.8724082575146, 32.89381716000345, 32.848148844438256, 0.9999578242780507, 0.9999829838507982, 0.9999596360586935, 9377.937420792452, 9330.336817015337, 9362.900452363916, 223.76286125586012, 55.132211374664564, 83.7780322742774, 9383.452345612328, 9339.96935448451, 9356.932427391757, 287.30340243116325, 285.4900095873553, 286.55024588206095, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.2224, 7.616755, 5500.196, 713.1141, 6.164918, 4398.033, 713.4216, 6.163049, 4398.386, 722.3445, 7.614435, 5500.168, 710.1002, 6.188768, 4395.404, 709.0613, 6.200846, 4392.51, 100.0, 99.95138, 99.95675, 100.0, 99.88392, 99.84457
63758.066320000005, 59.998118253936724, 59.9963389357112, 59.99673733726238, 32.871373459277, 32.89258070361837, 32.846049207883055, 0.9999601190346221, 0.9999827253302955, 0.9999564652882773, 9388.14512616767, 9342.816573568445, 9359.162994041244, 222.36721567453787, 59.17100690930255, 86.65375384717845, 9384.24320611726, 9340.425306907535, 9359.871992842794, 287.2824021234049, 285.51974197247773, 286.4148309549109, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 715.8939, 7.681896, 5499.016, 719.6706, 6.114817, 4400.71, 707.0934, 6.209435, 4392.297, 716.7325, 7.666652, 5499.967, 714.64, 6.161009, 4397.594, 706.775, 6.213298, 4392.456, 99.98871, 100.0, 99.81977, 99.99741, 99.95446, 99.8257
63760.408240000004, 59.99549203783098, 59.99880851164906, 59.997285744184076, 32.8653442332009, 32.870322165723735, 32.86245069924506, 0.9999580246108931, 0.9999852169527267, 0.9999573632183396, 9386.138687374256, 9341.006284709427, 9357.613879858098, 219.71621180446527, 55.25355224733039, 84.4332849430557, 9390.477419666651, 9339.798171208458, 9353.915093175756, 287.2033692999078, 285.551982402917, 286.5055760345284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.1829, 7.616933, 5500.202, 713.2697, 6.165656, 4397.807, 713.4604, 6.163969, 4397.99, 722.3834, 7.614068, 5500.329, 710.0621, 6.188951, 4395.236, 708.9818, 6.197366, 4394.103, 100.0, 99.94997, 99.95927, 100.0, 99.88923, 99.86197
63762.745480000005, 60.001774273611524, 60.00134331801692, 60.000670793096624, 32.839695212422015, 32.87575376937391, 32.855934305762425, 0.9999571203749119, 0.9999820685424091, 0.9999574935478261, 9378.99787379613, 9333.770659087122, 9356.621548920275, 224.60376000234646, 58.71022907886788, 83.03482304319687, 9389.234175337262, 9336.976829657731, 9350.044600861604, 287.23631789886684, 285.47562594346385, 286.4466509255197, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 724.9824, 7.580704, 5499.069, 708.6588, 6.200284, 4392.772, 718.8958, 6.11519, 4400.81, 728.8885, 7.542912, 5496.586, 704.0154, 6.234789, 4387.742, 715.2444, 6.150122, 4398.821, 99.99021, 99.8515, 100.0, 99.93342, 99.72117, 99.97181
63765.17396000001, 60.00214872473511, 60.00224313417922, 60.00130149405536, 32.84973090210743, 32.88639207635353, 32.85618476237148, 0.9999607668536675, 0.9999818204335164, 0.9999537521952879, 9386.022671490293, 9340.47646737735, 9360.383325605702, 220.26973258766975, 54.62688359339427, 89.65833046426815, 9388.115043697471, 9343.94536256911, 9361.080772278585, 287.259617298373, 285.415128535746, 286.52614889597714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.1632, 7.61622, 5500.531, 713.2697, 6.165656, 4398.093, 713.5381, 6.163233, 4398.445, 722.3251, 7.614435, 5500.162, 710.043, 6.191873, 4395.402, 709.0017, 6.19755, 4394.11, 100.0, 99.95525, 99.95294, 100.0, 99.8941, 99.85803
63767.44816000001, 60.002967875857024, 60.000398487485576, 60.00325871567219, 32.888012311103004, 32.87823548821864, 32.86727151390747, 0.9999594295141065, 0.9999814583527121, 0.9999596254214812, 9385.175192596065, 9345.540497758742, 9360.958476270704, 223.95571887665392, 59.27258917272229, 85.75619927199205, 9395.490626108716, 9342.878623788085, 9365.479298275792, 287.2765137510127, 285.5426368743283, 286.47821329573253, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.2224, 7.615506, 5500.537, 713.3087, 6.16584, 4397.749, 713.4216, 6.163417, 4398.437, 722.3251, 7.614619, 5500.22, 710.2147, 6.18822, 4395.339, 715.2842, 6.150122, 4399.163, 100.0, 99.95523, 99.95037, 100.0, 99.89543, 99.97043
63769.79608000001, 60.00669804884079, 60.005173737808235, 60.005428383745716, 32.87710801861257, 32.85688209328407, 32.866466645337155, 0.9999571907638669, 0.9999777006938196, 0.9999540794310745, 9391.044897854019, 9347.267609473525, 9362.901264044724, 231.26559079326307, 61.45645113833689, 86.48888735002402, 9387.374721911343, 9346.076907881386, 9363.181499986804, 287.2650900081812, 285.62994544090515, 286.5135214246214, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 715.8939, 7.68136, 5499.457, 719.6122, 6.113896, 4400.708, 707.2875, 6.210171, 4391.845, 716.1306, 7.679155, 5499.342, 716.3758, 6.141102, 4399.435, 721.4871, 6.097932, 4400.814, 99.98271, 100.0, 99.83237, 99.9815, 99.99439, 100.0
63772.0808, 60.00693951601154, 60.007473374015085, 60.00756660899663, 32.8670909776805, 32.88452669543882, 32.85233637321233, 0.9999565429735798, 0.9999824733215328, 0.9999586950083256, 9391.960778297114, 9344.365829410108, 9357.546268863553, 225.98381451298792, 57.90243278517755, 85.53973074499197, 9386.887854347671, 9343.182286146553, 9367.113089037002, 287.3685355768147, 285.5452980676361, 286.446995410686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.1829, 7.616041, 5500.647, 713.2892, 6.165287, 4397.636, 713.4604, 6.163785, 4398.439, 722.364, 7.614435, 5500.389, 710.1384, 6.187672, 4395.29, 715.145, 6.150122, 4399.333, 100.0, 99.95381, 99.95298, 99.99962, 99.89434, 99.96911
63774.416320000004, 60.010590597071634, 60.010576520248094, 60.008824122087915, 32.864000292844146, 32.87796048742404, 32.85870118205354, 0.999959837607136, 0.9999817432928625, 0.9999564869795922, 9385.058828397317, 9338.936383655984, 9359.210157701244, 217.16457688805394, 56.0544593205359, 88.6681477011457, 9383.062507250803, 9339.465168738718, 9353.24119419983, 287.25154922107424, 285.51863591822513, 286.54464729300554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.2421, 7.615506, 5500.421, 719.6706, 6.113896, 4400.315, 713.5964, 6.163417, 4398.924, 723.6068, 7.595314, 5499.759, 707.1055, 6.215614, 4390.635, 710.6519, 6.185097, 4394.586, 100.0, 100.0, 99.97005, 99.99422, 99.79856, 99.89409
63776.768560000004, 60.01119353689264, 60.00744131413877, 60.0117031681536, 32.892104656978994, 32.89191058448541, 32.883371436765174, 0.9999562219121129, 0.9999812348033518, 0.9999546946159668, 9387.68744951533, 9345.959861271913, 9359.009412766522, 222.70661459335224, 58.59876408688706, 87.78980967573443, 9392.978542573217, 9343.811366684278, 9362.688665448726, 287.3568099322635, 285.630875374697, 286.47742363220533, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 727.9988, 7.564642, 5498.578, 723.445, 6.081662, 4400.003, 716.6635, 6.143353, 4399.279, 723.7038, 7.59899, 5499.743, 710.1193, 6.189133, 4395.354, 715.3637, 6.150671, 4399.278, 99.96117, 100.0, 99.984, 100.0, 99.88774, 99.98218
63779.21648, 60.01734306721317, 60.01251813789027, 60.01136807022562, 32.84883710553455, 32.88082433686799, 32.870865193760686, 0.9999576771476112, 0.9999830914364322, 0.9999552706767872, 9388.730691770004, 9337.048851746056, 9364.222413252259, 222.78911459794347, 51.238201637930615, 87.67573645901348, 9396.5244106193, 9349.890514654224, 9369.068902803052, 287.179245922534, 285.5252353051, 286.5477825283342, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.1435, 7.616755, 5500.369, 719.6901, 6.114449, 4400.261, 719.7499, 6.112613, 4400.41, 722.3834, 7.614068, 5500.221, 710.043, 6.188585, 4395.175, 715.3239, 6.149755, 4399.396, 100.0, 100.0, 100.0, 100.0, 99.89417, 99.97561
63781.56324, 60.0141077085005, 60.01511266698575, 60.01391198597609, 32.86076746968225, 32.8720990195548, 32.861624565884654, 0.9999594265686479, 0.9999805580742909, 0.9999559415713725, 9391.234095199508, 9346.041397427114, 9359.395537184799, 228.8965860813871, 62.036816843686665, 88.20198874163088, 9392.268961460666, 9344.553041994204, 9367.897724423769, 287.3112972782861, 285.53712273472473, 286.4475750117865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 715.8939, 7.68136, 5499.126, 713.1919, 6.166024, 4397.807, 726.0782, 6.058863, 4399.002, 716.0723, 7.678787, 5499.007, 716.2423, 6.14165, 4399.765, 721.507, 6.098848, 4400.187, 99.98271, 99.95141, 99.97592, 99.98258, 99.98184, 100.0
63783.87268000001, 60.012273401725935, 60.013510170660325, 60.0147562525198, 32.883655133534134, 32.881547656105084, 32.87668472993598, 0.9999625840124807, 0.9999828457873815, 0.999963776510187, 9386.406764282321, 9349.927398609841, 9369.238036871782, 224.5457279908037, 60.26400265998177, 85.22702036724422, 9392.52311431718, 9342.143112969981, 9363.659387978676, 287.23370135807846, 285.54970651623864, 286.55080330875376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.1829, 7.616576, 5500.648, 719.7095, 6.11408, 4400.539, 719.7693, 6.113717, 4400.41, 722.4222, 7.613516, 5500.219, 710.1002, 6.188585, 4395.455, 715.2842, 6.149939, 4399.107, 100.0, 100.0, 100.0, 100.0, 99.8953, 99.97435
63786.182160000004, 60.013867345258184, 60.01643751242295, 60.01429255274376, 32.864501706922255, 32.878954302823026, 32.86352361455718, 0.9999614781128986, 0.9999830752535073, 0.9999575928551933, 9381.713371395559, 9341.030986304042, 9357.058524914892, 221.87399697539513, 53.98671536463098, 84.37539017558538, 9384.073570751549, 9338.305820209293, 9346.126621661739, 287.1885290283098, 285.35608212379407, 286.39725401590204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.1238, 7.615506, 5500.589, 713.2892, 6.165287, 4397.474, 719.8082, 6.113165, 4400.524, 722.4028, 7.613883, 5500.331, 710.0621, 6.189316, 4394.91, 715.2643, 6.152319, 4398.68, 100.0, 99.94119, 99.99516, 100.0, 99.89025, 99.96859
63788.4852, 60.01044610618914, 60.014374627883996, 60.01212673256656, 32.87923751424879, 32.90717614601313, 32.86190188673625, 0.9999598206186945, 0.9999809212940481, 0.999963460149106, 9388.964677088567, 9343.929225406413, 9361.746677299436, 220.82835620070637, 53.005207900975165, 81.11699883598021, 9391.68967149136, 9332.121382897436, 9365.110130398272, 287.2487605095558, 285.3996555540149, 286.38435472372385, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 728.4522, 7.545011, 5496.313, 707.0634, 6.213731, 4391.563, 713.7322, 6.162681, 4398.556, 728.2672, 7.552473, 5497.298, 705.7321, 6.220727, 4391.423, 711.8049, 6.172828, 4397.431, 99.93155, 99.80686, 99.94271, 99.94948, 99.78718, 99.93979
63790.823240000005, 60.01598264662742, 60.01817161410535, 60.015520794484715, 32.85889531464297, 32.88440001197769, 32.89136702047113, 0.9999559344137, 0.9999818732433963, 0.9999588900442161, 9386.856865590242, 9343.970316334215, 9356.474132340314, 221.0624143298287, 56.52350560074865, 90.36265316148024, 9396.754707426411, 9345.38216920501, 9361.924074077791, 287.1805982289638, 285.3987366959134, 286.39896954212537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.1829, 7.616576, 5500.745, 713.1335, 6.166392, 4398.146, 717.4982, 6.137094, 4399.704, 722.3834, 7.614619, 5500.162, 710.3672, 6.188037, 4395.623, 715.2444, 6.150488, 4399.274, 100.0, 99.93835, 99.99601, 100.0, 99.8881, 99.97165
63793.11132, 60.02026142625613, 60.0193965268668, 60.02053028334649, 32.86724575319562, 32.85952152540594, 32.85730684114342, 0.9999603831861447, 0.999978384233455, 0.9999577718037767, 9390.343557733568, 9341.525118328564, 9361.042360372956, 226.93888430063976, 64.44332238373863, 88.02501408610033, 9387.938888578024, 9344.38618983844, 9362.381111377914, 287.2377914543438, 285.38585643193954, 286.3538549668295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 720.4283, 7.640491, 5500.552, 716.8301, 6.138026, 4400.073, 708.9569, 6.200784, 4392.998, 716.519, 7.674926, 5499.172, 716.433, 6.14092, 4399.55, 721.4473, 6.099031, 4400.183, 100.0, 100.0, 99.85886, 99.98355, 99.9982, 100.0
63795.42016000001, 60.02009428398329, 60.01831234128299, 60.01732159380486, 32.8732177537737, 32.89036075639932, 32.89306186021099, 0.9999550811264107, 0.9999818770368348, 0.9999558999598206, 9382.169949676912, 9343.083584755974, 9367.847742515132, 225.22252502648007, 58.101173587189805, 86.94655213741225, 9389.865985534621, 9341.074820095708, 9359.69319318529, 287.198920387109, 285.4525308245243, 286.3782923362229, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 720.7831, 7.624786, 5500.35, 713.5421, 6.16584, 4397.864, 713.4993, 6.162681, 4397.984, 722.3445, 7.614251, 5500.219, 710.2528, 6.188951, 4395.629, 715.2842, 6.150488, 4398.874, 100.0, 99.95005, 99.95679, 100.0, 99.89925, 99.98866
63797.75340000001, 60.019584552320175, 60.01870409148706, 60.02035513533863, 32.876263828968696, 32.87590488713274, 32.87504544363761, 0.9999587564752555, 0.9999832102444941, 0.9999570329216513, 9396.327174438235, 9342.8009819482, 9360.208563471224, 222.5454662534139, 55.68864174279162, 83.75355708409552, 9387.81613649144, 9351.212132766917, 9364.404103065443, 287.27794676605464, 285.51167393081346, 286.4764770717411, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.1829, 7.61622, 5500.364, 713.367, 6.16584, 4397.753, 713.5576, 6.164153, 4398.041, 722.3057, 7.614619, 5500.22, 710.1575, 6.190594, 4395.677, 715.3041, 6.149572, 4399.33, 100.0, 99.94999, 99.95159, 99.99963, 99.90034, 99.98337
63800.19896000001, 60.01482192560096, 60.014068574599634, 60.01536906836258, 32.83842114701971, 32.845161830490646, 32.834103767931765, 0.9999551653485347, 0.9999803482251269, 0.9999596052541753, 9374.150306438769, 9346.068339576854, 9359.694346601733, 222.1133495478407, 56.21474787340094, 88.4932207721456, 9390.201527252188, 9347.188511765069, 9357.85197350463, 287.22489425068875, 285.4781309193137, 286.36867435284233, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 728.3931, 7.545546, 5496.81, 707.0829, 6.212626, 4391.91, 719.7888, 6.112613, 4400.584, 728.5585, 7.543832, 5496.302, 703.8055, 6.234059, 4387.632, 708.9222, 6.198282, 4394.098, 99.94164, 99.82498, 100.0, 99.93136, 99.71885, 99.8646
63802.53132, 60.01308037049586, 60.01149891649185, 60.011492067150485, 32.86512638944152, 32.884868013789315, 32.868575538557415, 0.9999610327486153, 0.9999832817293821, 0.9999577969329619, 9386.004464686965, 9345.857556832254, 9363.778657840592, 221.73107983382306, 52.66801363124887, 86.24737828522916, 9392.591329335773, 9341.273220953079, 9365.184209050612, 287.3232831775711, 285.4969638856768, 286.38553236030305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.1829, 7.615862, 5500.196, 713.1919, 6.16455, 4397.522, 713.5964, 6.163969, 4397.94, 722.3251, 7.614435, 5500.214, 710.0239, 6.189864, 4395.067, 715.2047, 6.150305, 4398.992, 100.0, 99.94228, 99.95294, 100.0, 99.88557, 99.97568
63804.963520000005, 60.012360682239965, 60.011409001068046, 60.01183297256837, 32.88999664041674, 32.8943983550287, 32.894641023948054, 0.999953432834672, 0.9999811127169029, 0.9999594507672208, 9382.818990511265, 9336.867162251216, 9353.635645232744, 226.422951270687, 58.105611868961205, 88.32888988699324, 9385.43187022353, 9343.868037855147, 9364.178699324651, 287.2150825811719, 285.4335649226209, 286.39315311436366, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.2224, 7.616041, 5500.312, 713.2892, 6.165103, 4398.214, 712.5093, 6.173541, 4396.189, 719.9561, 7.639441, 5500.047, 714.125, 6.158817, 4398.49, 720.2346, 6.104158, 4400.693, 100.0, 99.95801, 99.93425, 99.99912, 99.96427, 100.0
63807.241720000005, 60.014552670699814, 60.011769336886104, 60.016199766990866, 32.868969187356576, 32.88314996710691, 32.88348168842984, 0.9999554145714401, 0.999980352499829, 0.9999600889713389, 9384.682825574679, 9348.09616300555, 9365.605373662298, 223.13196066713255, 58.59601217041018, 88.12825209168705, 9385.792525221017, 9340.60877178238, 9364.444915257836, 287.29578640321245, 285.47305229465314, 286.37593939638356, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 717.2739, 7.663157, 5500.26, 716.6744, 6.138578, 4399.199, 711.2669, 6.177774, 4396.828, 721.5677, 7.622525, 5500.254, 710.1002, 6.189864, 4394.804, 715.3438, 6.149572, 4399.046, 99.99967, 99.98039, 99.93131, 100.0, 99.88896, 99.97692
63809.52124, 60.01300391971551, 60.01510070810466, 60.01422826294182, 32.87445343582177, 32.87382226727225, 32.883629786693305, 0.9999570338182731, 0.9999817219442928, 0.9999564144725891, 9391.328899339402, 9342.31928939034, 9361.94055393722, 223.8526961041007, 53.21757748568962, 82.5327845286929, 9389.583730805993, 9343.643692743488, 9364.152755335452, 287.27150486459954, 285.4890674695851, 286.32091963003984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.2421, 7.615684, 5500.526, 713.2114, 6.165287, 4397.532, 713.5187, 6.163969, 4398.097, 722.3445, 7.614435, 5500.221, 710.1575, 6.188585, 4394.907, 715.2245, 6.150305, 4399.222, 100.0, 99.95127, 99.95791, 100.0, 99.89271, 99.96638
63811.80644000001, 60.014515291395945, 60.0165294213027, 60.01879283639665, 32.83585705498828, 32.855579046767915, 32.84689222107992, 0.9999533195273896, 0.9999788201185132, 0.9999565349581359, 9373.893472780128, 9334.978208966684, 9350.935020346265, 222.24629985406455, 56.11134659540386, 85.95351116462189, 9388.811605330735, 9334.25543219354, 9353.99770614174, 287.24309784487684, 285.49899277116907, 286.42618402764253, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 720.0, 728.5902, 7.543226, 5497.037, 707.0634, 6.210968, 4391.913, 719.8276, 6.113533, 4400.302, 728.6556, 7.543648, 5496.751, 703.7674, 6.234424, 4387.578, 709.0216, 6.197366, 4393.992, 99.93872, 99.81839, 100.0, 99.93231, 99.71628, 99.85814
