TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
63828.2954, 60.00757029816354, 60.005232712584885, 60.009448595796606, 34.0994400661711, 34.12551824338623, 34.09798451952941, 0.9999528232324674, 0.9999788805729466, 0.9999526229649269, 9743.918602125408, 9695.987878184087, 9716.261247761706, 225.18921284561756, 58.94081682590695, 101.11362506365913, 9747.81601374294, 9688.331849269509, 9715.724412993975, 287.3928752183278, 285.4427936448144, 286.54386699838125, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.2026, 7.616041, 5500.253, 719.6706, 6.114264, 4400.369, 713.4022, 6.163417, 4397.486, 715.8393, 6.145183, 4399.097, 710.4626, 7.733785, 5494.293, 709.0812, 7.746013, 5492.53, 100.0, 100.0, 99.95547, 99.98699, 99.89888, 99.86278
63830.608960000005, 60.00237474230091, 60.00321783192561, 60.006093677530046, 34.089036325470104, 34.13156518165443, 34.09660536664948, 0.9999492424291477, 0.9999777198852154, 0.9999520271497289, 9740.22321721006, 9697.762256577049, 9716.383732368122, 231.6635417705054, 62.56506726382122, 94.19371523487371, 9749.869736375005, 9694.708256703325, 9718.725831695861, 287.29508453025323, 285.4701278477883, 286.4182146385907, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 715.8939, 7.681181, 5499.011, 713.0752, 6.16455, 4397.749, 707.2098, 6.209803, 4391.85, 722.1309, 6.093701, 4400.249, 716.7001, 7.67297, 5499.415, 702.8385, 7.800583, 5482.646, 99.98281, 99.94743, 99.82349, 100.0, 99.99091, 99.6809
63832.975640000004, 60.00976452283284, 60.00597604080008, 60.00665985546575, 34.11577438527249, 34.130121110127185, 34.11718999523296, 0.9999519857593253, 0.9999807523897771, 0.9999500018562377, 9747.225436276536, 9701.983918941802, 9714.789959168786, 231.7218134419304, 61.82069087554237, 98.8445069424979, 9751.834150680308, 9696.377360206841, 9722.330650759248, 287.3744339109788, 285.42490464919183, 286.49509551558833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.2026, 7.616041, 5500.422, 719.6706, 6.114817, 4400.486, 713.3634, 6.163233, 4397.93, 715.8005, 6.14555, 4399.097, 710.4055, 7.733602, 5494.89, 709.1409, 7.745464, 5492.643, 100.0, 100.0, 99.95155, 99.98062, 99.90569, 99.8628
63835.315160000006, 60.01124596422772, 60.01157457780363, 60.00683576817306, 34.12434582423837, 34.142853026938845, 34.13186312005858, 0.9999512580255445, 0.9999751642626737, 0.9999466377106386, 9747.049555414413, 9698.940077904937, 9727.081875353859, 232.05402396000318, 68.2803485643501, 96.28005011956157, 9748.801664209343, 9697.213718849423, 9724.486711494857, 287.2256610409533, 285.34204135809756, 286.4895454816067, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.2421, 7.615506, 5500.531, 713.2697, 6.16584, 4397.582, 713.4604, 6.164153, 4397.823, 722.5193, 6.086346, 4400.192, 718.6266, 7.647768, 5500.379, 712.5803, 7.713601, 5497.652, 100.0, 99.95134, 99.94911, 99.99663, 100.0, 99.94556
63837.62548, 60.01055975776898, 60.01077598440631, 60.01519011640066, 34.103811478275034, 34.16630989514526, 34.12006293859454, 0.9999510001851057, 0.9999752319398405, 0.9999431927764549, 9742.806233506468, 9693.608345641469, 9719.038923327917, 234.37198196264308, 62.80082594414489, 98.47643744523293, 9750.374329130913, 9702.121701248569, 9718.460646696665, 287.13828587299327, 285.40192852718667, 286.44206121293587, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 728.5508, 7.551257, 5497.761, 707.8222, 6.202127, 4394.867, 717.537, 6.13691, 4399.811, 724.4806, 6.072373, 4399.63, 717.9399, 7.665483, 5499.829, 709.1807, 7.745098, 5492.757, 99.94619, 99.86493, 99.9896, 99.9967, 99.99038, 99.86583
63840.08728000001, 60.013578198535626, 60.01523968023942, 60.00985883518638, 34.10706849890773, 34.10309025858736, 34.09173399745417, 0.9999531759196384, 0.999979365510225, 0.9999512545988297, 9747.467188556951, 9698.123795240612, 9721.108817970102, 231.69031534843634, 61.67916049159976, 94.33178337315508, 9745.63194988903, 9695.056187846705, 9719.020132697684, 287.29436632362837, 285.50856499592993, 286.4399943600012, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.0844, 7.616933, 5500.589, 713.2892, 6.165656, 4397.472, 719.8082, 6.112981, 4400.529, 728.3837, 6.037071, 4397.276, 722.8994, 7.608685, 5499.702, 709.1011, 7.746013, 5492.763, 100.0, 99.94113, 100.0, 99.93935, 99.99318, 99.86702
63842.380600000004, 60.01907294420074, 60.018305530200124, 60.017664983637204, 34.09540125976606, 34.09676198172331, 34.10994775984076, 0.9999501989586228, 0.9999791134481056, 0.9999518648090074, 9743.461752811982, 9692.888205794792, 9712.003622377371, 225.47968687591992, 59.71183796614878, 94.9671144697673, 9740.558400668775, 9691.766192194711, 9717.355847746732, 287.3610985949869, 285.5571934788687, 286.5397862675047, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 715.9136, 7.68136, 5499.346, 719.6512, 6.113896, 4400.767, 726.0782, 6.058127, 4398.829, 734.6559, 5.976028, 4390.247, 729.2131, 7.536549, 5495.79, 702.8385, 7.800949, 5482.59, 99.98176, 100.0, 99.98095, 99.78447, 99.92699, 99.68206
63844.71248, 60.02204699687508, 60.02266099993565, 60.02254561137948, 34.12528690804401, 34.12893260052312, 34.11065970005377, 0.9999541394830872, 0.9999800073083907, 0.9999519591514879, 9755.290740857765, 9700.30957652494, 9719.793302496111, 227.01194096512768, 65.3212443817365, 94.97116711162471, 9750.371488642362, 9689.894468506169, 9717.99190151105, 287.3621116359774, 285.49299235520556, 286.4164008356777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.1435, 7.616041, 5500.479, 713.1919, 6.165287, 4397.812, 719.7499, 6.113533, 4400.469, 728.3643, 6.037071, 4397.448, 722.8422, 7.608685, 5500.063, 709.121, 7.745464, 5492.529, 100.0, 99.95255, 100.0, 99.93935, 100.0, 99.86912
63847.04572, 60.023764102512615, 60.0194193398352, 60.02609320673422, 34.10004186353253, 34.153247389782216, 34.13312460786563, 0.999947968956448, 0.9999791861904092, 0.999945469683655, 9747.603074204219, 9699.9015069511, 9713.096780226248, 229.8527699693418, 62.941948666604276, 98.14769995881306, 9758.612224747676, 9696.366168481913, 9718.030115702522, 287.3984393648848, 285.42928368370315, 286.456797533022, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.2421, 7.616041, 5500.202, 713.2503, 6.16584, 4397.528, 719.8276, 6.113349, 4400.527, 728.3643, 6.037622, 4397.391, 722.9757, 7.60686, 5499.791, 709.1011, 7.745464, 5492.648, 100.0, 99.94241, 100.0, 99.94693, 100.0, 99.86493
63849.38504000001, 60.02602698981482, 60.02416557066989, 60.02633853650993, 34.09289696305455, 34.144292311470075, 34.128256977721364, 0.9999521322934889, 0.9999778749169563, 0.9999530285172155, 9745.61935285429, 9703.4884452263, 9722.55790883487, 232.39982680274352, 61.26530916074273, 98.58123830832756, 9748.152593178573, 9701.379852094255, 9723.704029198416, 287.3151241810826, 285.31726244057165, 286.4645131687216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 728.5705, 7.544297, 5496.809, 706.8689, 6.212257, 4392.026, 713.5576, 6.164521, 4398.16, 722.1697, 6.094069, 4400.25, 717.4822, 7.664935, 5499.986, 713.4551, 7.710671, 5496.396, 99.94576, 99.81738, 99.95286, 100.0, 99.99866, 99.93307
63851.69488, 60.022411937046805, 60.022641858483134, 60.02221333497138, 34.08661850496622, 34.155415901285075, 34.11309088677116, 0.9999501785721537, 0.9999789222932399, 0.9999510124064434, 9741.59096005043, 9694.475361194165, 9716.98331184342, 231.92374948840825, 65.46905806354152, 100.34760528267702, 9748.58585397522, 9702.18979850181, 9721.090626445712, 287.21956680475563, 285.49541680821017, 286.4781500787882, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.1632, 7.615862, 5500.363, 713.3087, 6.165287, 4397.464, 718.6046, 6.12513, 4399.956, 728.442, 6.03652, 4397.504, 722.9185, 7.608868, 5499.581, 709.121, 7.745647, 5492.704, 100.0, 99.95517, 99.99277, 99.93541, 100.0, 99.86594
63854.0356, 60.0171253004174, 60.02148505076027, 60.018454402715335, 34.08261821645808, 34.11437368789591, 34.08396477884795, 0.9999541970551109, 0.9999797429453675, 0.999949827221515, 9733.603492733782, 9686.260616348085, 9709.343979868081, 223.9766299340963, 61.091842185323, 98.25268483347372, 9739.907348351355, 9682.641850337195, 9715.325588972939, 287.2956283624446, 285.4467363059713, 286.4434253896292, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.4337, 7.624429, 5500.709, 715.3515, 6.145209, 4399.423, 710.0634, 6.190291, 4394.196, 732.9082, 5.988531, 4390.696, 729.1559, 7.536001, 5496.12, 702.8385, 7.800583, 5482.59, 100.0, 99.98548, 99.85816, 99.80508, 99.91918, 99.68206
63856.32080000001, 60.02203836240526, 60.02118766770143, 60.02184265221435, 34.116076477755456, 34.12032356550265, 34.120492151434384, 0.9999531713556176, 0.9999787371809225, 0.99994805006622, 9752.222855294178, 9700.291334672123, 9723.269714402539, 220.84554443916556, 69.40986552557206, 94.97231173310047, 9759.324121771057, 9698.38662854942, 9716.872400695125, 287.2554998244818, 285.4236511786657, 286.6132623770403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 719.9354, 7.634423, 5500.962, 713.8923, 6.160498, 4398.035, 713.6352, 6.164705, 4397.874, 728.3254, 6.037807, 4397.053, 722.9757, 7.608503, 5500.122, 709.0812, 7.746013, 5492.644, 100.0, 99.95394, 99.95795, 99.93162, 100.0, 99.86495
63858.684400000006, 60.021123292742836, 60.02178482805929, 60.02197601577847, 34.09414017905965, 34.13230766530751, 34.124877484070225, 0.9999423054460327, 0.9999756069290607, 0.9999520149845899, 9748.937915290422, 9693.488654840246, 9714.035727022958, 229.9870567049079, 60.683732734377145, 101.29539374898923, 9754.274722526037, 9695.25373852422, 9713.949850028748, 287.2719275369586, 285.49814177541396, 286.5353855629668, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.2026, 7.616933, 5500.532, 713.3476, 6.165287, 4397.802, 713.5187, 6.163969, 4398.156, 728.3448, 6.037439, 4397.34, 722.8612, 7.607773, 5500.18, 709.1011, 7.746013, 5492.763, 100.0, 99.94865, 99.95029, 99.93815, 100.0, 99.86484
63860.97028000001, 60.02367763185247, 60.02313259840582, 60.0238180333323, 34.14268159891569, 34.15503864330331, 34.12941338091503, 0.9999488738618172, 0.9999786098172313, 0.9999489660884028, 9741.864312332824, 9693.654806183908, 9722.480552003943, 232.0801069849649, 66.47540414254354, 98.22936863453151, 9748.918244357732, 9705.525149905236, 9728.052551687655, 287.3675530237422, 285.37214286266203, 286.47505213181654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 728.7085, 7.547153, 5496.552, 707.2775, 6.211336, 4392.306, 719.847, 6.113165, 4400.299, 722.0921, 6.094253, 4400.532, 716.7192, 7.67297, 5499.196, 715.4432, 7.686682, 5499.008, 99.93591, 99.81858, 100.0, 100.0, 99.98397, 99.97858
63863.25192, 60.02028694551657, 60.022146147135956, 60.023015718284505, 34.12589582771273, 34.12938725648941, 34.11910689213229, 0.9999520778704176, 0.9999779224982913, 0.9999493302552183, 9752.534402811965, 9699.266725168978, 9721.555752454731, 229.79523307116233, 67.3432611608705, 100.72815757187095, 9746.966726281444, 9692.751683442966, 9715.153385215877, 287.3534207731364, 285.4307451177674, 286.4405389167181, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.2026, 7.615506, 5500.143, 713.2308, 6.166208, 4397.585, 713.4799, 6.164337, 4398.215, 728.3837, 6.036887, 4397.281, 722.9185, 7.608503, 5500.012, 709.1011, 7.746379, 5492.529, 100.0, 99.94372, 99.95294, 99.94442, 100.0, 99.86797
63865.5546, 60.01919570542469, 60.01836297078337, 60.020436168444554, 34.12146389372348, 34.12494011496435, 34.10711141712713, 0.9999472114761564, 0.999977251901, 0.9999455301310731, 9733.824107506254, 9693.6527417482, 9717.166713713566, 229.48378735501353, 64.90515060012058, 98.98730677886715, 9734.96140866991, 9697.524609503254, 9714.124703633162, 287.21839049599754, 285.3520372453379, 286.5236251237563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.1435, 7.61622, 5500.144, 713.2114, 6.166024, 4397.631, 719.7111, 6.112429, 4400.249, 728.3643, 6.037255, 4397.445, 722.8612, 7.606129, 5499.754, 708.1667, 7.754253, 5489.881, 100.0, 99.94475, 100.0, 99.94068, 99.99412, 99.82675
63868.07632000001, 60.02162556258379, 60.022798627801734, 60.01954468389591, 34.11886621070395, 34.140739215947846, 34.13477845182711, 0.9999481411355621, 0.9999793615470303, 0.999946106259304, 9741.73883646399, 9696.537930687125, 9731.328439277182, 227.21907037115716, 60.56521758375197, 99.52390375622326, 9745.044003800182, 9697.954777178478, 9726.126575351516, 287.29942091854593, 285.49871227956066, 286.3700756447188, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 715.8741, 7.680825, 5499.126, 719.6317, 6.119975, 4399.724, 724.6029, 6.072116, 4400.282, 732.0732, 6.006917, 4394.805, 724.8641, 7.593893, 5499.807, 708.5245, 7.748027, 5492.818, 99.98271, 100.0, 99.99509, 99.88053, 99.99508, 99.86385
63870.39144000001, 60.019910697977124, 60.01721666330023, 60.01778630071729, 34.12543671716283, 34.132331338338744, 34.12237197717737, 0.9999475042754125, 0.9999757814763467, 0.9999512318340525, 9749.531827639112, 9698.146285406763, 9724.072953389175, 227.13788099679277, 65.9266212901639, 96.35316981733604, 9755.83714048896, 9700.752743978795, 9712.330383688035, 287.2944928962241, 285.5085589834526, 286.46634973764884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.2815, 7.615149, 5500.421, 713.3281, 6.165287, 4397.746, 719.7888, 6.113165, 4400.807, 728.3643, 6.037071, 4397.392, 722.7849, 7.60832, 5500.119, 709.1011, 7.74583, 5492.591, 100.0, 99.9423, 100.0, 99.93931, 99.99177, 99.86389
63872.725040000005, 60.02279643783398, 60.02243464290926, 60.020044618923585, 34.116007816140794, 34.116298801543195, 34.11250958606799, 0.9999494481915069, 0.9999752789368895, 0.9999503084114971, 9746.11771204445, 9699.294486836423, 9717.718227442274, 229.01014116094393, 64.40042692118459, 99.55517312658014, 9749.385395484132, 9700.246191534032, 9719.00532808154, 287.1945673391556, 285.4186378429499, 286.5775762854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 726.9933, 7.558574, 5497.615, 707.2385, 6.210968, 4391.9, 713.5576, 6.163417, 4397.989, 722.0338, 6.094253, 4400.358, 716.6429, 7.674066, 5499.248, 715.3637, 7.686133, 5498.732, 99.95524, 99.80951, 99.95427, 100.0, 99.98492, 99.97546
63875.034120000004, 60.01763788797343, 60.02016731770183, 60.02139661577987, 34.14934818333793, 34.133559942847555, 34.136705734454736, 0.9999462017052616, 0.9999792351724797, 0.9999481104584214, 9735.108215177106, 9699.956666582584, 9730.523886977888, 227.39089686933949, 62.760353851583204, 98.10755708129955, 9751.281216605721, 9695.913726395675, 9716.808101698982, 287.1832578924806, 285.3806455357029, 286.59834133634547, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.2421, 7.616755, 5500.415, 713.4254, 6.16455, 4398.312, 719.7888, 6.112981, 4400.467, 728.3837, 6.037622, 4397.282, 722.9757, 7.607773, 5500.447, 709.0812, 7.746379, 5492.476, 100.0, 99.94509, 100.0, 99.94826, 99.99782, 99.86896
63877.34408, 60.018271797182116, 60.01937262875123, 60.01928707239847, 34.13899669648732, 34.129478845795475, 34.11635061835738, 0.9999496797239517, 0.9999749792529962, 0.9999507199420158, 9748.258995237158, 9691.658594489358, 9721.405403906672, 232.40271128304857, 63.90065857939135, 97.71209294681194, 9752.527044539373, 9693.95343892544, 9710.211142143497, 287.3313800084513, 285.57374633765016, 286.4634984515992, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.2224, 7.61622, 5500.59, 713.2503, 6.16584, 4398.091, 713.4604, 6.165073, 4398.107, 728.3643, 6.037622, 4397.673, 722.8422, 7.609051, 5500.019, 709.121, 7.746013, 5492.873, 100.0, 99.94745, 99.95557, 99.93809, 99.99894, 99.86902
63879.629400000005, 60.02891069264082, 60.027440464456866, 60.023235598715246, 34.08650063008664, 34.08879068452218, 34.0924592993224, 0.9999512796205857, 0.9999792721231697, 0.9999454755562139, 9751.143661078819, 9698.670125722441, 9722.05394473716, 225.6421212317773, 63.21450920193183, 96.02414642262829, 9741.809267633336, 9699.890974880183, 9722.978820305472, 287.36393938188206, 285.3856362805663, 286.5081869423587, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 715.9136, 7.68136, 5499.347, 719.6317, 6.115185, 4400.313, 707.1322, 6.211644, 4391.896, 734.5977, 5.976028, 4390.413, 729.3085, 7.537097, 5496.004, 702.8584, 7.800217, 5483.958, 99.98672, 100.0, 99.81442, 99.77551, 99.92104, 99.6831
63881.92476, 60.02363324999278, 60.02454615962825, 60.028171199538356, 34.105224235810745, 34.148238607598465, 34.12491092172461, 0.9999521062632928, 0.9999768531313677, 0.9999521012451198, 9739.65755351924, 9693.11921961058, 9724.980338406473, 224.7079213599509, 63.63343884757887, 100.59545764716017, 9748.760206019762, 9698.208207973754, 9723.213090741518, 287.3263618223876, 285.5266426401907, 286.5223722660413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.2026, 7.615862, 5500.254, 713.2503, 6.16584, 4397.863, 713.5381, 6.163233, 4398.271, 728.3448, 6.037622, 4397.393, 722.804, 7.609051, 5499.85, 709.0812, 7.746196, 5492.704, 100.0, 99.94745, 99.9593, 99.94318, 100.0, 99.86594
63884.339960000005, 60.02444496905317, 60.02813614724835, 60.0270519975122, 34.077330792550384, 34.1118997721985, 34.12003884434375, 0.9999505995962222, 0.9999783355942454, 0.9999504219957708, 9741.448327319686, 9695.129262879742, 9724.537795846034, 224.99682256783535, 66.66414424201776, 96.09769215172582, 9746.325089940312, 9689.275444367877, 9728.218034055577, 287.2797366056454, 285.3783537458336, 286.4025458113508, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.1829, 7.61622, 5500.589, 713.2892, 6.165656, 4397.002, 714.5475, 6.156238, 4399.626, 725.7428, 6.06796, 4399.41, 718.7411, 7.658725, 5499.846, 714.8865, 7.687781, 5498.727, 100.0, 99.93046, 99.97562, 99.99037, 99.99897, 99.97544
63886.679760000006, 60.026712293719946, 60.02741763140469, 60.02624806448106, 34.0973828890704, 34.15202851222521, 34.11756005901594, 0.9999460344094271, 0.9999761963789361, 0.9999501507170229, 9746.299468148685, 9689.137224620337, 9715.463408749329, 225.04139697934647, 65.07767160517915, 96.73453688577138, 9745.125092499864, 9697.38784167292, 9721.68776789421, 287.2831901717983, 285.40667961820884, 286.4868495179959, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 726.0076, 7.573387, 5499.227, 710.9351, 6.181312, 4396.579, 714.5864, 6.155502, 4398.105, 728.3448, 6.037622, 4397.504, 722.8422, 7.60832, 5500.329, 709.1409, 7.74583, 5492.704, 99.99313, 99.92085, 99.96352, 99.94197, 100.0, 99.86277
63888.962320000006, 60.02894004306058, 60.02617514435285, 60.02613386881625, 34.107048491357766, 34.14574460111559, 34.13577278363921, 0.9999496365972385, 0.9999807131094023, 0.9999527415291128, 9744.582761218668, 9693.27074512392, 9723.689336754385, 229.66084849103936, 63.453622265474905, 95.86127979840239, 9741.144319657174, 9698.200220176206, 9724.897144066445, 287.3609165956963, 285.36678614180744, 286.4769756192756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.1435, 7.615327, 5500.59, 713.3865, 6.164366, 4397.585, 719.7888, 6.113533, 4400.352, 728.3643, 6.037622, 4397.675, 722.9185, 7.609051, 5499.581, 709.0414, 7.746562, 5492.817, 100.0, 99.95402, 100.0, 99.93804, 99.99098, 99.86376
63891.275120000006, 60.02360066572014, 60.023214990539074, 60.02405498684722, 34.09369583108097, 34.08656579049964, 34.09330739390476, 0.9999554479211378, 0.9999806525895442, 0.9999505241789738, 9743.574193134606, 9687.603681154287, 9715.764979961414, 227.66299758504374, 61.684970652223, 94.08637267634367, 9740.49622242426, 9694.643849900884, 9720.306542365804, 287.3188536470262, 285.3937158049123, 286.5463655312201, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 715.9136, 7.681539, 5499.127, 719.7095, 6.114817, 4400.207, 726.1364, 6.058127, 4399.277, 734.6753, 5.975661, 4390.297, 729.2131, 7.536914, 5495.855, 702.8385, 7.800949, 5482.704, 99.98471, 100.0, 99.97198, 99.78326, 99.92324, 99.6862
63893.614760000004, 60.02609103572925, 60.024154730269174, 60.02492410912678, 34.111179332916464, 34.127153167548755, 34.118369860085345, 0.9999518542599138, 0.9999756782733769, 0.9999525376287474, 9748.552233597835, 9702.281854136996, 9726.582402574966, 231.27660597158865, 59.87869848088667, 96.03266123954154, 9756.74917095716, 9698.835616804361, 9718.340248722821, 287.23731325185713, 285.6389677943784, 286.57537283734626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.3012, 7.616755, 5500.538, 713.2697, 6.164734, 4397.635, 719.6722, 6.112061, 4400.861, 728.4225, 6.037439, 4397.505, 722.7468, 7.609599, 5499.8, 709.1011, 7.74583, 5492.584, 100.0, 99.95531, 99.99908, 99.94189, 99.99496, 99.86376
63895.97856, 60.02464321079581, 60.02199939452738, 60.022538377818584, 34.11914520289846, 34.14080711420925, 34.12052327439602, 0.9999489347912095, 0.9999770875026797, 0.9999469749396375, 9743.645479643756, 9703.621008632039, 9717.466126091262, 227.3929442429128, 66.06744098927311, 92.89973102460317, 9742.47673730683, 9702.95970389097, 9721.385675403691, 287.1645920077624, 285.40722404137506, 286.52572472406365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.2026, 7.615506, 5500.312, 713.3476, 6.164734, 4397.867, 719.7693, 6.113901, 4400.75, 728.3837, 6.037622, 4397.446, 722.9566, 7.609233, 5500.344, 709.2204, 7.73997, 5493.938, 100.0, 99.95012, 100.0, 99.94055, 100.0, 99.87843
63898.352880000006, 60.02400309030516, 60.02073790499881, 60.0205769040744, 34.11552948719522, 34.143927146037306, 34.13534063955103, 0.9999521809560556, 0.9999774694379435, 0.9999480349151252, 9742.900748507785, 9702.653285777356, 9719.807637657497, 232.56375090815345, 64.8145512229845, 97.43056308686118, 9749.555518321025, 9696.529617777127, 9727.35569567202, 287.3478871183043, 285.452536236816, 286.48409141191524, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 728.6691, 7.545725, 5496.376, 706.9078, 6.211705, 4391.905, 713.5381, 6.163417, 4398.221, 722.8105, 6.083405, 4399.917, 719.4278, 7.645759, 5500.746, 711.5862, 7.726053, 5493.829, 99.93271, 99.80695, 99.95816, 99.98774, 100.0, 99.89537
63900.684160000004, 60.02092102871839, 60.022223661701, 60.021664835776804, 34.1064210884811, 34.1147235760706, 34.12675435670883, 0.9999422517059561, 0.9999773354126714, 0.9999512961028807, 9750.033213175106, 9699.709575075616, 9722.04026384142, 229.43292257121175, 63.32819809029024, 97.70586610565192, 9747.895808290441, 9690.121076509016, 9719.469569243014, 287.2069270855281, 285.4788653205492, 286.6164393853888, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.1238, 7.61729, 5500.699, 713.2892, 6.16584, 4397.921, 716.6246, 6.143169, 4399.006, 728.3643, 6.037255, 4397.562, 722.8422, 7.608868, 5500.288, 709.121, 7.745647, 5492.698, 100.0, 99.95136, 99.98914, 99.93551, 100.0, 99.867
63902.99876, 60.021403147253274, 60.01951571962427, 60.02019438381837, 34.10753277169322, 34.122765232103156, 34.073618205178164, 0.9999465212255261, 0.9999787099944492, 0.9999502037645228, 9745.676955936135, 9701.008880108715, 9722.525254633661, 224.99321512551205, 68.55180552756337, 94.31798786686636, 9746.732062289497, 9691.603511821322, 9719.121970139147, 287.30934840712877, 285.42414083973836, 286.615426703452, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.1632, 7.616398, 5500.312, 713.2697, 6.165656, 4397.751, 713.5381, 6.164705, 4398.157, 728.3643, 6.037439, 4397.508, 722.9566, 7.608685, 5500.551, 709.1011, 7.746013, 5492.877, 100.0, 99.94748, 99.95417, 99.94197, 99.99786, 99.86909
63905.46080000001, 60.018945086931886, 60.023473099353566, 60.024773707322396, 34.14368131081817, 34.12244733364843, 34.13515846780291, 0.9999460359226264, 0.9999784119249923, 0.9999496616220797, 9744.591237733826, 9691.649471349021, 9718.045670718471, 227.72565081804305, 65.62446387737691, 97.24885121546868, 9749.40131745321, 9698.159006404914, 9721.577026552242, 287.3129048804135, 285.446911808053, 286.59247654465656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.1829, 7.616933, 5500.143, 713.2892, 6.165287, 4397.584, 713.4799, 6.164337, 4397.936, 728.3254, 6.037622, 4397.281, 722.8422, 7.608868, 5500.175, 709.1011, 7.746379, 5492.589, 100.0, 99.95136, 99.94787, 99.94708, 100.0, 99.86896
63907.73936000001, 60.01716949518319, 60.016037352626526, 60.02021778872912, 31.323021223280445, 31.61166886507503, 31.837540577973837, 0.9999582037845078, 0.9999843178000979, 0.9999608091457479, 9372.933488123537, 9330.493428618009, 9424.071254908878, 219.21789378349877, 54.243991822980206, 96.28756443233215, 9683.603219661663, 9683.638610107446, 9722.130061015436, 287.32200731965827, 285.4237618411392, 286.4558549993407, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.1829, 7.616041, 5465.347, 713.1141, 6.165471, 4397.701, 713.4216, 6.163233, 4397.769, 728.3448, 6.036703, 4397.393, 722.9185, 7.609051, 5499.788, 709.0414, 7.74583, 5492.636, 99.92385, 99.94634, 99.96193, 99.93935, 99.99876, 99.86471
63910.05576, 60.01792168712441, 60.014928036471076, 60.01637361632779, 33.951122669034426, 34.12489228703194, 34.10748728510108, 0.9999490186942169, 0.9999765567334737, 0.9999513896644785, 9737.007289421927, 9697.63180890889, 9719.089188226646, 229.15459640428708, 63.327597888081414, 97.30861433311384, 9742.678417404306, 9706.00307557511, 9720.677634212087, 287.3306280379013, 285.51073358805274, 286.48050767188323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.8478, 7.620146, 5500.465, 328.7314, 6.749559, 1801.849, 713.5576, 6.163601, 4398.267, 728.4808, 6.036887, 4397.728, 722.6323, 7.610329, 5499.727, 709.1807, 7.746562, 5492.829, 100.0, 46.37075, 99.9592, 99.94051, 100.0, 99.86161
63912.365320000004, 60.01115780236916, 60.01174794394253, 60.01265238695658, 34.10711826542558, 34.101594131822104, 34.09785848997432, 0.9999413815387822, 0.9999779147202176, 0.9999511750521751, 9649.360694986268, 9562.193554241676, 9568.634408034986, 228.48906669070493, 61.57843006701751, 99.76700828484104, 9482.838069508707, 9430.40786161146, 9400.518462198994, 287.2569876236767, 285.5102100049836, 286.4438280092875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 720.9014, 7.629604, 5500.434, 711.1685, 6.181496, 4395.984, 599.377, 6.621391, 4384.365, 728.2477, 6.037622, 4397.671, 722.5179, 7.610877, 5499.894, 709.2403, 7.745647, 5492.763, 100.0, 99.90364, 97.33954, 99.94566, 99.99666, 99.86378
63914.815160000006, 60.0123105778253, 60.01571253093499, 60.014114406542376, 31.742323789930673, 31.64645797510852, 31.518185784318113, 0.9999522862340179, 0.9999829192055136, 0.9999467579767667, 8843.124387749625, 8770.095930522324, 8728.823858870852, 197.33118119130313, 53.28484593743951, 86.02780688681099, 8679.076810636894, 8687.145959492851, 8775.697430832646, 287.0780024114289, 285.3386963499239, 286.4793530958446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.5914, 7.621573, 5500.454, 711.1491, 6.181681, 4396.16, 711.1505, 6.18164, 4396.123, 724.869, 6.063364, 4399.016, 665.1983, 8.182497, 5046.072, 709.1608, 7.745098, 5492.761, 100.0, 99.90623, 99.91674, 99.97623, 94.17563, 99.86517
63917.18464000001, 60.01439922321367, 60.018490755793536, 60.017572175388864, 33.77675607857593, 34.05346045282033, 34.09432163248824, 0.9999452318458597, 0.9999778463099188, 0.9999384348372197, 9668.466393618319, 9575.841812558072, 9530.185834987244, 227.2054149676053, 47.87796494296799, 92.24689120694165, 9703.271484720122, 9687.589120706933, 9730.762682499395, 287.28622722017644, 285.5163459374171, 286.47286177720315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.6111, 7.622109, 5500.504, 711.2853, 6.182233, 4395.989, 711.2087, 6.181088, 4396.289, 724.131, 6.074395, 4400.029, 723.3762, 7.613799, 5500.448, 279.8854, 8.434361, 3361.813, 100.0, 99.91768, 99.91425, 99.99925, 99.98977, 53.9087
63919.50336, 60.01712989398525, 60.01258696662677, 60.01910351309004, 34.12834445708858, 34.1241814035702, 34.12624090160278, 0.9999466986728468, 0.9999763433656637, 0.9999521416438691, 9744.025788746665, 9697.541088812797, 9717.378283182277, 233.33149944723334, 65.2818658641113, 95.85623866104379, 9747.89760687184, 9695.818214367962, 9717.355272310439, 287.3304008133622, 285.5274152937654, 286.505406373627, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.5323, 7.623358, 5500.44, 711.1685, 6.181681, 4396.158, 711.034, 6.183665, 4396.057, 723.9562, 6.076786, 4399.464, 722.5942, 7.610877, 5500.269, 709.1409, 7.745281, 5492.646, 100.0, 99.91127, 99.89883, 99.99922, 100.0, 99.87011
63921.833640000004, 60.02084203099846, 60.01763832886462, 60.01572784373649, 34.06257647103291, 34.10688578949947, 34.08729426455128, 0.9999508198775587, 0.999981153529642, 0.9999512533545053, 9739.479642050625, 9694.319811160085, 9712.50256339851, 231.3598696758827, 64.1037484601652, 97.68069826850206, 9741.558469696318, 9684.87049727947, 9719.841601217462, 287.3479590053236, 285.5102425723795, 286.45930571419956, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 715.2039, 7.68832, 5498.919, 717.511, 6.132868, 4399.862, 704.5116, 6.227106, 4389.124, 730.345, 6.018868, 4395.648, 728.8126, 7.541114, 5496.253, 702.8385, 7.801498, 5482.646, 99.97599, 99.99546, 99.75142, 99.90367, 99.92666, 99.6829
63924.23504000001, 60.01024248121823, 60.01512311103208, 60.01712476236473, 34.097595410134836, 34.12990266826146, 34.1193488362147, 0.9999493712910177, 0.9999761105399851, 0.9999511037317887, 9754.175930396554, 9700.093856431782, 9724.211554465077, 229.1719103285759, 64.92759286199566, 101.50883653808387, 9740.924906225648, 9694.653842297745, 9724.49176379358, 287.24392653934433, 285.357660135216, 286.53386436165863, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.5126, 7.62425, 5500.543, 711.2464, 6.181128, 4396.335, 711.0534, 6.183113, 4395.383, 723.9562, 6.077153, 4399.805, 722.6133, 7.61106, 5499.993, 709.1807, 7.74583, 5492.873, 100.0, 99.91653, 99.90774, 99.99417, 100.0, 99.86168
63926.519960000005, 60.01166944456887, 60.01694226474727, 60.01517280598985, 34.11486249644473, 34.1450472112918, 34.12051256380308, 0.9999479258185741, 0.9999775100714174, 0.9999457738764739, 9737.256051243747, 9689.782149479228, 9718.785661168264, 225.79497786598677, 63.849098982025225, 99.71528333030528, 9741.799879910108, 9695.113085969528, 9716.626223271302, 287.2120679904644, 285.3960285233903, 286.54122566284246, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.4731, 7.623001, 5500.497, 717.4721, 6.132316, 4399.797, 710.8981, 6.183665, 4395.947, 730.2867, 6.019053, 4395.822, 729.0605, 7.540201, 5495.477, 709.8964, 7.739055, 5495.098, 100.0, 99.99538, 99.90649, 99.89848, 99.91636, 99.88859
63928.835960000004, 60.01374265009173, 60.01124759652166, 60.00995015004151, 34.11485127957752, 34.129233659656315, 34.10425564202431, 0.9999501802628414, 0.9999824781610285, 0.9999515636176397, 9748.016557203988, 9693.574489449691, 9717.194517749665, 223.34119762083128, 65.26552094108501, 101.33709594655556, 9753.019842670337, 9696.508402884996, 9723.309411134558, 287.27280803598074, 285.49974495630846, 286.5154569360848, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 728.1171, 7.554113, 5497.001, 723.7563, 6.079451, 4400.035, 717.1876, 6.135806, 4399.242, 735.2773, 5.973822, 4390.75, 732.3223, 7.504224, 5492.708, 711.1091, 7.727152, 5494.206, 99.95604, 99.99421, 99.99433, 99.78836, 99.86629, 99.89324
63931.139800000004, 60.01485520001343, 60.016544951058464, 60.01658392199133, 34.120779135377575, 34.149118298857175, 34.0937171838849, 0.9999492427637029, 0.9999780384384546, 0.9999520973165722, 9748.375100776486, 9696.164801527351, 9727.688762952388, 226.85976790360587, 65.22178513798826, 99.97766559759475, 9744.821888285973, 9694.772577297103, 9725.022058987512, 287.358970450562, 285.4188184745219, 286.49183377516147, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.5126, 7.624072, 5500.659, 717.4332, 6.131763, 4400.193, 714.4311, 6.154397, 4399.162, 730.2285, 6.019236, 4395.706, 729.0605, 7.540931, 5495.931, 709.1409, 7.74583, 5492.759, 100.0, 100.0, 99.97541, 99.901, 99.93439, 99.86695
63933.485720000004, 60.016418285413195, 60.01450532388615, 60.01190468286589, 34.11686753083004, 34.11190874908997, 34.09910728032063, 0.9999520286343179, 0.9999812337861781, 0.9999520137801925, 9735.386699130835, 9694.161760650024, 9719.390316429299, 228.43682523015198, 59.84073411244162, 94.9207687453245, 9736.611578577267, 9696.269004836653, 9711.969121779754, 287.3053110122398, 285.46376110910325, 286.55141405067207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 718.7722, 7.652092, 5499.787, 713.4643, 6.167497, 4396.527, 722.6617, 6.084817, 4400.341, 724.0339, 6.076969, 4399.976, 722.6514, 7.610877, 5500.314, 702.8584, 7.800583, 5482.644, 99.99815, 99.93405, 99.99837, 99.99804, 100.0, 99.68303
63935.765080000005, 60.01519569581482, 60.01801774554804, 60.01592833554145, 34.10494460543211, 34.12979289341033, 34.11988557883083, 0.9999484332074015, 0.9999768412707806, 0.9999468039931143, 9744.024034558708, 9693.945311158674, 9721.235670002416, 228.12443064966692, 64.78743660056853, 99.75413047376242, 9751.830438384115, 9699.676934567493, 9721.70387701878, 287.13174518240174, 285.3693409983987, 286.48141926535055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.1971, 7.623715, 5500.11, 717.55, 6.132132, 4400.138, 717.207, 6.134333, 4399.95, 730.2867, 6.019053, 4395.652, 728.946, 7.53947, 5496.422, 709.1409, 7.746013, 5492.704, 100.0, 99.98638, 99.99746, 99.9035, 99.93354, 99.868
63938.09872, 60.01804774458874, 60.01541859740056, 60.01964740571558, 34.10803529587188, 34.13015252556098, 34.11805591696592, 0.9999460450605897, 0.999976616598309, 0.9999492854371618, 9745.863068759729, 9697.579626586874, 9720.698963344388, 231.16766369656034, 63.440014429676864, 96.1226359464863, 9746.757902771526, 9701.222140803611, 9723.031996631607, 287.37216518973474, 285.4062847578921, 286.39232085924294, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.5126, 7.623358, 5500.445, 711.188, 6.180943, 4396.444, 717.3234, 6.134149, 4400.231, 724.0339, 6.077153, 4399.86, 722.7086, 7.610329, 5500.146, 709.121, 7.74583, 5492.706, 100.0, 99.91779, 99.99491, 99.99541, 99.99729, 99.86597
63940.41468, 60.015832821723826, 60.013698689482865, 60.01328426451266, 34.094381847960264, 34.13123952629335, 34.12983918855078, 0.9999487953655287, 0.9999766044107459, 0.9999516928895781, 9744.048085364007, 9696.020869410057, 9721.71382596468, 230.91229091580772, 64.33116280571903, 101.12781435623128, 9748.573349455182, 9700.152889970905, 9721.432172665272, 287.1946288044885, 285.3851337212623, 286.45931769924385, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 727.7228, 7.553577, 5497.111, 705.079, 6.22773, 4389.235, 710.937, 6.183297, 4395.891, 717.7423, 6.130658, 4400.063, 716.3949, 7.676075, 5499.261, 715.4432, 7.686133, 5498.614, 99.95921, 99.74359, 99.9091, 100.0, 99.98516, 99.97972
63942.81268, 60.01572677003086, 60.01239259207972, 60.01238397840302, 34.097606318027886, 34.134742522467874, 34.11955706057102, 0.999949399180547, 0.9999755992360886, 0.9999568635050338, 9743.941325638049, 9698.22986546509, 9718.978108390924, 232.63840475895722, 66.84741973624841, 93.63606526191955, 9747.087619045988, 9695.87671115307, 9723.890034909877, 287.2655420705236, 285.4322464377817, 286.5054760754103, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.552, 7.623894, 5500.775, 711.188, 6.181496, 4396.328, 717.2264, 6.134701, 4400.115, 724.0533, 6.077153, 4400.258, 722.5942, 7.612338, 5499.933, 709.1608, 7.745281, 5492.826, 100.0, 99.91515, 99.99366, 99.99417, 99.99923, 99.86704
