TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
64090.05872000001, 60.01225333144935, 60.01423847435937, 60.01165559681178, 32.839971527362856, 32.888340884292646, 32.85923609656607, 0.9999550867103846, 0.9999802640093776, 0.9999537487253783, 9380.97433162872, 9339.62545479641, 9354.716444376436, 220.17463254739891, 58.946648597717285, 85.96991991564983, 9386.383580888874, 9336.816942027199, 9354.244266685364, 287.28002083576735, 285.3805085902461, 286.4199838794901, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.5914, 7.624608, 5500.775, 711.1491, 6.181496, 4395.995, 711.0146, 6.182376, 4396.119, 730.2867, 6.019236, 4395.869, 728.6218, 6.034997, 4397.362, 709.0613, 7.746196, 5492.521, 100.0, 99.90757, 99.90646, 99.9047, 99.93622, 99.86895
64092.36088000001, 60.016259596420134, 60.016106173229744, 60.0134098711301, 32.85344964366565, 32.86377664544284, 32.86553639507619, 0.9999522971953436, 0.9999821293607348, 0.9999500959607999, 9376.208380157976, 9335.967159156276, 9351.865099795377, 216.6158539510601, 59.339694569666335, 90.75378284367343, 9378.339244295168, 9335.684952746657, 9352.720206119107, 287.1952318016199, 285.438093972888, 286.38181701432194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 715.6179, 7.687606, 5498.59, 717.511, 6.131763, 4399.964, 704.531, 6.228763, 4389.072, 723.9174, 6.076786, 4399.464, 722.3462, 6.091794, 4400.477, 702.7192, 7.801498, 5482.688, 99.97296, 100.0, 99.75023, 99.99674, 99.99961, 99.68081
64094.70324, 60.0157957279053, 60.017022835036414, 60.019403764048974, 32.86864644560357, 32.88579945718583, 32.87834069235922, 0.9999528170021517, 0.9999814094014279, 0.9999496382584178, 9387.663608342677, 9337.28289605417, 9358.227866110894, 219.7292846789719, 57.88157235113931, 92.99686563722389, 9384.34840574042, 9334.629646008925, 9357.420132463007, 287.17426482908763, 285.4319935453987, 286.4351449428882, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.5323, 7.623715, 5500.88, 711.1296, 6.181496, 4396.557, 710.9952, 6.182929, 4395.726, 730.3062, 6.01942, 4395.875, 728.6218, 6.035362, 4397.095, 708.9818, 7.746013, 5492.521, 100.0, 99.92035, 99.90904, 99.8998, 99.93258, 99.86482
64097.017360000005, 60.01660710995432, 60.01861969580601, 60.019041001901385, 32.86088880950976, 32.883172282713375, 32.87374660510347, 0.9999531718464242, 0.9999811524943186, 0.999947647230322, 9380.90352603517, 9331.80793578803, 9359.268319556579, 213.75846821647974, 58.68937057284285, 97.05232115535728, 9384.849081890872, 9335.02772371266, 9360.956233222058, 287.20713647699745, 285.277436390439, 286.3713551442954, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.5323, 7.623537, 5500.885, 711.188, 6.181312, 4396.161, 710.8981, 6.18256, 4395.835, 730.2285, 6.01942, 4396.045, 722.308, 6.091794, 4400.148, 709.0414, 7.746196, 5492.814, 100.0, 99.91135, 99.90777, 99.90096, 100.0, 99.86698
64099.35704, 60.015300484159376, 60.0159370994638, 60.01829237707436, 32.86660812833877, 32.868973641524214, 32.89895948115059, 0.9999509348761059, 0.999983075235461, 0.9999513368932313, 9384.38985964759, 9336.281661965659, 9357.040425300556, 214.15585653734252, 54.02820348620253, 90.23623079908066, 9387.851476710493, 9342.53827290768, 9362.229230035142, 287.12697670056457, 285.2977153377733, 286.41352577769976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 727.7622, 7.553399, 5497.499, 704.7288, 6.226809, 4389.353, 717.3234, 6.134149, 4400.286, 736.5007, 5.956723, 4387.426, 716.4712, 6.13745, 4400.188, 713.4949, 7.709023, 5496.451, 99.95312, 99.75788, 99.99244, 99.71403, 99.99364, 99.95082
64101.636080000004, 60.016989759369395, 60.017696159043346, 60.01884325681372, 32.86737627030068, 32.89494747473389, 32.86225719300537, 0.9999525897866169, 0.9999801809955546, 0.999954505836683, 9380.579120161068, 9338.288133968832, 9355.48705171803, 209.65676093191541, 60.66100428040863, 95.27485310130555, 9389.85128239548, 9340.579999273872, 9362.725548416603, 287.13388367969117, 285.2478768405918, 286.44298731163065, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.5323, 7.623001, 5500.493, 711.2269, 6.182049, 4396.105, 711.7134, 6.173909, 4397.916, 730.2285, 6.019604, 4395.763, 718.8746, 6.124666, 4400.311, 709.0414, 7.746929, 5492.693, 100.0, 99.91007, 99.94308, 99.90231, 99.99749, 99.86574
64103.9694, 60.01416365257632, 60.017833443554004, 60.017553359457146, 32.84448193778946, 32.89223059724396, 32.856795766171494, 0.9999532251404865, 0.9999839880141206, 0.999948374047762, 9376.838571928629, 9334.601652003608, 9357.027473485563, 215.15485426270084, 57.03345258602258, 89.58228037163508, 9386.209642351707, 9328.112479108362, 9359.440755330388, 287.14825978310586, 285.304428537938, 286.32884076745887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2366, 7.626571, 5500.277, 712.4915, 6.167866, 4398.383, 720.1382, 6.105802, 4400.451, 725.9758, 6.059502, 4399.582, 710.5962, 6.189316, 4395.001, 702.759, 7.801682, 5482.748, 100.0, 99.94202, 100.0, 99.98011, 99.88498, 99.68187
64106.340480000006, 60.015046345902284, 60.01185539858511, 60.01450585606778, 32.857429771964334, 32.893530744470226, 32.89669308898846, 0.9999500193581955, 0.9999821503773622, 0.9999500263981523, 9384.543779501048, 9342.213801485163, 9364.20058288229, 212.6501734109777, 55.8833994357783, 94.33996969228428, 9390.015910760218, 9340.181358367321, 9359.269288523054, 287.0974731469642, 285.29484675634063, 286.4050116129822, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 718.5751, 7.647808, 5500.391, 712.511, 6.176155, 4396.174, 717.3428, 6.133229, 4399.894, 730.3062, 6.019053, 4395.759, 716.0516, 6.143659, 4399.31, 709.0216, 7.746562, 5492.695, 100.0, 99.92985, 99.99994, 99.90221, 99.98915, 99.86578
64108.65608000001, 60.01440937980305, 60.014224194248015, 60.015201842250896, 32.843732057125514, 32.86884533405351, 32.890525799599416, 0.999951858802808, 0.9999809456635512, 0.9999477581702282, 9390.265109285217, 9336.737386827572, 9356.309881525965, 214.95487337054055, 56.32106397995676, 93.80334790800134, 9385.922550784971, 9333.885814682448, 9355.299969768537, 287.17061906582796, 285.3556157069041, 286.39398676564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.4731, 7.623358, 5500.11, 711.1296, 6.181681, 4396.278, 717.304, 6.133229, 4400.067, 730.2479, 6.01942, 4395.647, 709.7759, 6.19169, 4395.004, 709.0414, 7.746379, 5492.641, 100.0, 99.90618, 99.99113, 99.90484, 99.88506, 99.86372
64110.9354, 60.014649164221254, 60.014509640120664, 60.01836822260812, 32.84417154538863, 32.857426799208504, 32.83826196789899, 0.9999525179879585, 0.9999831001938663, 0.9999539185775693, 9378.478624443029, 9335.822671074011, 9348.79903760425, 213.75499916696026, 57.365904415612476, 91.73913739383806, 9377.512527719822, 9330.669642641731, 9363.340170904907, 287.21006256236717, 285.29120064291527, 286.36739144443527, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 727.8411, 7.553042, 5497.383, 704.8844, 6.227177, 4389.013, 710.9564, 6.183481, 4396.057, 736.5589, 5.955987, 4387.033, 703.5385, 6.235885, 4387.348, 715.4034, 7.686682, 5499.244, 99.94816, 99.74889, 99.90651, 99.70389, 99.70354, 99.98485
64113.25276, 60.01472123578195, 60.01707526823121, 60.01574477773423, 32.86602982870848, 32.8856624610801, 32.880029602729216, 0.9999520545334213, 0.9999808207321362, 0.9999555791752062, 9377.28002799361, 9336.315109081464, 9360.21670485105, 214.33451527275247, 60.57394826176687, 86.18597261166656, 9390.345191821329, 9331.69208205843, 9357.192766762832, 287.2372956217982, 285.3625914273288, 286.37850103481924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.4929, 7.623358, 5500.659, 711.1102, 6.182417, 4396.383, 717.207, 6.133965, 4399.446, 730.2867, 6.01942, 4395.871, 709.9858, 6.191142, 4394.838, 709.0216, 7.746929, 5492.869, 100.0, 99.90745, 99.9988, 99.90229, 99.8751, 99.86165
64115.5846, 60.01530514044858, 60.017231512987706, 60.01593553620423, 32.84976831179178, 32.87918070900333, 32.867412449398124, 0.9999501127943692, 0.9999772482064737, 0.9999521572509813, 9382.314305411048, 9333.928922849263, 9364.560291264199, 212.4975823806144, 58.47612511803891, 88.22559767057328, 9380.334556529508, 9331.386644435035, 9356.741089380483, 287.157836511148, 285.29524718616784, 286.3855714216302, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.6703, 7.622644, 5500.659, 711.0713, 6.180759, 4396.556, 710.9175, 6.182929, 4395.899, 730.2673, 6.019604, 4396.098, 709.8522, 6.192238, 4395.758, 708.1468, 7.758099, 5489.934, 100.0, 99.914, 99.90527, 99.90232, 99.88924, 99.81557
64117.88824000001, 60.01895489467931, 60.017006231812495, 60.0168618163417, 32.84742903588298, 32.8723498969684, 32.846751013812046, 0.9999555144475918, 0.9999805732283286, 0.9999560378717384, 9380.071538453627, 9337.955503228, 9354.589174631927, 215.40342498681298, 55.819665996741605, 88.6784955076655, 9384.621900279213, 9339.329678833625, 9359.197702457755, 287.1337647086361, 285.32978883737275, 286.3589206678839, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 715.3024, 7.687785, 5498.925, 717.4916, 6.132684, 4400.135, 705.191, 6.223793, 4390.107, 725.1796, 6.060973, 4398.907, 713.0759, 6.1674, 4396.982, 706.6955, 7.764325, 5490.967, 99.97906, 99.9966, 99.77377, 99.99038, 99.93, 99.82178
64120.227600000006, 60.01686985382691, 60.01849876633408, 60.0133592395713, 32.830359775493164, 32.86708715571779, 32.85558820364207, 0.9999558102575742, 0.9999777678781604, 0.9999552870471877, 9378.099228889248, 9328.701737293375, 9357.422406706055, 217.0682670247843, 54.24469151498715, 98.43143726067774, 9385.845590986708, 9331.22027057599, 9356.069847129089, 287.1664722203596, 285.31838251172826, 286.42135934885783, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.5914, 7.624608, 5500.607, 711.1296, 6.182417, 4396.104, 710.9758, 6.183113, 4396.058, 730.2673, 6.019053, 4395.763, 709.7759, 6.192238, 4395.281, 709.0613, 7.746746, 5492.754, 100.0, 99.91765, 99.90896, 99.89966, 99.88628, 99.86793
64122.51324000001, 60.01780995769208, 60.01477545096223, 60.01963594251424, 32.821556980299775, 32.853579936637274, 32.84922798334973, 0.999954732549291, 0.9999820345241326, 0.9999546583959509, 9374.545366082457, 9327.537540338333, 9349.83865754792, 216.98557585819526, 55.09215085843357, 88.18274718648445, 9371.53461276446, 9334.592248602137, 9357.257417896099, 287.17432779316647, 285.31818928221946, 286.37979158599705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 724.8641, 7.585166, 5498.938, 706.5381, 6.217783, 4389.593, 716.9934, 6.136174, 4400.337, 736.5589, 5.956171, 4387.314, 703.6148, 6.235703, 4387.292, 715.3239, 7.686499, 5498.899, 99.9793, 99.79221, 100.0, 99.71031, 99.70979, 99.98277
64124.846560000005, 60.01564775376343, 60.01834792178142, 60.01552024160897, 32.84460495744324, 32.89242655017713, 32.870235343509265, 0.9999534866160641, 0.9999788717202706, 0.9999520835925366, 9377.810005398023, 9331.929005548604, 9349.088215214433, 215.69102371487224, 54.892516475729735, 91.9044867111379, 9381.608181543148, 9334.16179500926, 9359.661910806137, 287.1734776773101, 285.2663161135727, 286.35979488240235, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.7491, 7.623894, 5500.44, 710.9545, 6.183523, 4396.334, 711.0146, 6.183849, 4396.004, 730.2673, 6.01942, 4395.705, 709.5662, 6.193334, 4395.007, 709.0414, 7.746746, 5492.52, 100.0, 99.91124, 99.90779, 99.90738, 99.89636, 99.86259
64127.15928000001, 60.012697316074274, 60.01056802705298, 60.01557104998494, 32.85665062182462, 32.87849015984074, 32.85387621838677, 0.9999536520886521, 0.9999798631952185, 0.9999534104209765, 9378.561817142177, 9333.495980315593, 9356.544994832397, 214.0976382416511, 61.269696800628026, 85.44874939277611, 9387.342916828115, 9337.329521843161, 9361.046157924548, 287.1545335778758, 285.3605195631233, 286.297490074356, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.4731, 7.623715, 5500.66, 711.0129, 6.182417, 4396.165, 717.2652, 6.134517, 4399.839, 730.2479, 6.019053, 4395.763, 709.6425, 6.192603, 4394.728, 709.0017, 7.746379, 5492.64, 100.0, 99.91375, 99.99493, 99.89712, 99.89255, 99.86464
64129.64856000001, 60.017517574845314, 60.01491441537478, 60.01247465610691, 32.862046926269194, 32.87916410793054, 32.868789122874276, 0.9999568804849681, 0.9999825176465694, 0.9999593984697942, 9383.362309232785, 9341.131770206517, 9361.717545582365, 218.35900741781415, 56.13638419299059, 88.3812564246333, 9389.174309787577, 9336.191746385746, 9361.409699824566, 287.1026783936827, 285.3789633877964, 286.34808208448743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 715.2827, 7.68725, 5498.583, 717.5889, 6.131026, 4399.682, 723.4576, 6.081136, 4400.229, 723.9757, 6.076786, 4399.919, 716.0134, 6.144207, 4399.474, 702.6993, 7.801132, 5483.18, 99.9761, 100.0, 99.99991, 99.98525, 99.98032, 99.69278
64131.962680000004, 60.013956174777285, 60.01481631556099, 60.015775516483515, 32.858528394309175, 32.85969487250866, 32.85539050711428, 0.9999544506205796, 0.9999810755943236, 0.9999572012565429, 9381.064226570255, 9334.130203913683, 9356.95147926425, 213.78763889666584, 57.32988498418217, 87.0361211047325, 9382.257121818535, 9331.37997170263, 9356.512489223851, 287.16830918175725, 285.3131639654617, 286.358991004785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.5323, 7.622823, 5500.886, 711.1685, 6.181681, 4396.274, 717.2846, 6.134517, 4399.67, 730.2867, 6.019236, 4395.875, 709.6996, 6.190594, 4394.947, 709.0017, 7.746746, 5492.749, 100.0, 99.91018, 99.99111, 99.89847, 99.88375, 99.86368
64134.266800000005, 60.016638573303275, 60.01885728017841, 60.01591020099597, 32.80353371184855, 32.8439803405764, 32.83795099259113, 0.9999534471446123, 0.9999807512311334, 0.9999561811891546, 9372.02040203883, 9330.404491974758, 9352.420674796134, 220.71836360721613, 57.717347650687316, 87.52737078619339, 9376.336751174695, 9329.961905602033, 9355.58273555296, 287.1899527194914, 285.34062178236724, 286.3546091027494, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.4929, 7.62425, 5500.827, 711.2269, 6.181681, 4395.064, 716.4887, 6.145746, 4398.998, 732.5781, 5.997173, 4392.275, 706.0564, 6.219997, 4388.944, 714.0913, 7.694373, 5498.981, 100.0, 99.90838, 99.98122, 99.82304, 99.74732, 99.96791
64136.58344, 60.019598599658075, 60.021571825616626, 60.022428591198995, 32.86884908780897, 32.86094734005284, 32.872366379090515, 0.9999569529086783, 0.9999807233435084, 0.9999548739988388, 9390.459592548088, 9334.612079118178, 9358.55043774846, 215.10811105831135, 55.548771863760976, 91.1412897584787, 9383.566479552848, 9338.015069789713, 9366.13253630907, 287.2099250945995, 285.3240364474902, 286.3912185745211, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 726.3821, 7.576064, 5498.711, 707.8027, 6.201942, 4394.062, 715.6152, 6.144825, 4399.315, 731.0635, 6.017581, 4395.706, 709.7378, 6.191142, 4395.169, 709.0216, 7.746746, 5492.466, 99.97517, 99.85933, 99.99411, 99.901, 99.8751, 99.86161
64138.94704000001, 60.01761784715671, 60.022793226086335, 60.02001217484085, 32.832241917739324, 32.86577573382408, 32.86585942580399, 0.9999596948916784, 0.9999833677324689, 0.9999630829744742, 9374.037152972236, 9328.674325741595, 9351.092019426369, 211.41139011764426, 55.509042091489846, 85.43629440969426, 9389.251265653334, 9337.762397199102, 9351.553628350679, 287.16114070163627, 285.32685710637185, 286.30697624508986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.6309, 7.623537, 5500.161, 711.0518, 6.182233, 4396.28, 710.937, 6.183113, 4395.889, 730.2479, 6.01942, 4395.986, 709.795, 6.191873, 4395.055, 709.0017, 7.746562, 5492.694, 100.0, 99.91522, 99.91289, 99.89963, 99.87985, 99.86576
64141.233680000005, 60.01134156861545, 60.021007986087405, 60.015745116232424, 32.835369512259376, 32.8731367118931, 32.83275509727927, 0.9999587578471617, 0.9999805789338583, 0.9999564685557333, 9368.532681876794, 9331.631710133035, 9359.168391422732, 215.3846860639651, 56.245415330294236, 88.66593886500573, 9377.401960741689, 9338.982861044151, 9357.076285677396, 287.11514383553884, 285.33158518205175, 286.46516404394424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 715.2433, 7.687785, 5498.7, 717.4721, 6.131948, 4399.858, 704.6669, 6.22821, 4389.006, 723.9174, 6.078073, 4399.86, 716.1851, 6.143294, 4399.418, 702.7391, 7.801865, 5482.514, 99.97495, 99.99403, 99.74873, 99.99796, 99.98537, 99.68067
64143.57276, 60.01586306686228, 60.01718978840572, 60.01818678502408, 32.85193004017002, 32.86445143935654, 32.87705190314338, 0.9999552695659742, 0.9999798583934111, 0.9999569844007811, 9381.19661524539, 9336.910407017289, 9355.821260906643, 215.05424987067863, 57.282984043901706, 81.30684850827811, 9373.257724971281, 9336.141176175883, 9361.094548486706, 287.1241308787855, 285.3119423934986, 286.34653121262005, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.5914, 7.622644, 5500.607, 711.2269, 6.180943, 4396.216, 711.0922, 6.182929, 4396.002, 730.2285, 6.019053, 4395.704, 709.8522, 6.191507, 4395.282, 709.0216, 7.746379, 5492.58, 100.0, 99.9126, 99.90405, 99.901, 99.8889, 99.86271
64145.912840000005, 60.020164947045345, 60.018742051195225, 60.02186890054389, 32.85948386153883, 32.871576805441286, 32.87969774460784, 0.9999566175212604, 0.9999796102989593, 0.9999594293132519, 9381.075691477146, 9335.340677713539, 9349.162307596609, 215.02611962844367, 58.530955459629695, 84.5719116639284, 9387.578219206835, 9329.60432899758, 9347.590322208942, 287.1033434674171, 285.3608440041152, 286.40815357131316, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.4929, 7.624072, 5500.717, 711.0323, 6.181312, 4396.11, 711.131, 6.183481, 4395.947, 730.2673, 6.019604, 4395.927, 709.8522, 6.192055, 4394.956, 709.0414, 7.746379, 5493.303, 100.0, 99.91898, 99.91028, 99.90481, 99.89245, 99.8648
64148.24648, 60.013714579571065, 60.01501271498597, 60.01793582102665, 32.851049278595795, 32.86645122797846, 32.85057014662951, 0.9999598482492721, 0.9999802511720628, 0.9999567766192634, 9386.438243157438, 9335.589635465194, 9352.068707760172, 213.68606450579637, 60.4562259729928, 81.8331281570936, 9376.687282489012, 9330.832122041695, 9363.059424300513, 287.13145482700816, 285.30374803939173, 286.3459969681885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 727.7622, 7.553399, 5496.949, 704.7093, 6.227361, 4388.158, 717.207, 6.133781, 4400.065, 736.5783, 5.956355, 4388.834, 704.5685, 6.224928, 4391.346, 712.8984, 7.716714, 5495.998, 99.9551, 99.75535, 100.0, 99.71671, 99.76274, 99.92582
64150.61716000001, 60.01842005068557, 60.01943623995062, 60.01784178566909, 32.862556035537075, 32.87866344772411, 32.8641729429993, 0.9999587922503487, 0.9999812508264097, 0.9999599192431651, 9389.467896643902, 9343.791712847622, 9355.91897771435, 216.83118815433681, 58.5950739195639, 86.18233799169639, 9381.914023673831, 9337.381222780721, 9359.97517696274, 287.03523686048453, 285.2991098560522, 286.3810999140306, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.5914, 7.623001, 5500.994, 711.188, 6.181128, 4396.053, 713.014, 6.163969, 4398.169, 730.2673, 6.018501, 4395.986, 709.9095, 6.191507, 4394.778, 709.0216, 7.746929, 5492.58, 100.0, 99.91411, 99.95698, 99.90738, 99.87513, 99.86466
64153.0172, 60.01825388544006, 60.01758759846407, 60.01921371410779, 32.862317598361955, 32.89096573632768, 32.88974031812538, 0.9999540108057272, 0.9999819634803957, 0.999956914695437, 9372.754234542159, 9336.856322181739, 9366.007738215365, 216.03796202789, 54.33787680548403, 90.25995562166281, 9383.460261840186, 9337.277181718287, 9360.89607664477, 287.04533196357903, 285.26481251617366, 286.3781620618664, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 719.1271, 7.655125, 5500.252, 715.4877, 6.148525, 4399.601, 722.9141, 6.08629, 4400.389, 724.0145, 6.076602, 4399.864, 716.0325, 6.14439, 4399.689, 702.7192, 7.801865, 5482.575, 100.0, 99.99166, 100.0, 99.9955, 99.98057, 99.68065
64155.418840000006, 60.01941890498629, 60.02098806893883, 60.023217960775696, 32.855687194322996, 32.87998960345602, 32.85640707366664, 0.9999628105868243, 0.9999822051537851, 0.9999557264756437, 9387.93584680233, 9337.331055346458, 9358.102518756703, 213.2235580183949, 60.2571149478872, 91.1114690204572, 9379.284538339505, 9336.963668705543, 9356.699379295193, 287.02706249922426, 285.2993441135958, 286.51030303244573, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.414, 7.623001, 5500.717, 711.2075, 6.181312, 4396.558, 717.3622, 6.134885, 4400.176, 730.2479, 6.018868, 4395.816, 709.8141, 6.191873, 4394.838, 709.0216, 7.746562, 5492.809, 100.0, 99.92037, 99.99999, 99.90349, 99.88111, 99.86469
64157.762720000006, 60.018983290619566, 60.01999392740137, 60.018262718462616, 32.85825378638273, 32.86926509918158, 32.84848562793321, 0.9999620550118461, 0.9999804313209514, 0.9999658700759607, 9385.0790733131, 9338.041117871157, 9352.849194479319, 214.03981154686755, 57.24326398692119, 85.09161856828905, 9378.04829169435, 9336.500940306267, 9357.989558374577, 287.2444606077571, 285.38734134651116, 286.37195917560643, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.5126, 7.622644, 5500.497, 711.2658, 6.181681, 4396.107, 717.2652, 6.134517, 4399.893, 730.2285, 6.019053, 4395.763, 709.795, 6.191142, 4395.007, 709.0216, 7.747112, 5492.977, 100.0, 99.91013, 100.0, 99.90107, 99.88513, 99.86676
64160.07476, 60.02197231293824, 60.02157008416507, 60.019868406209326, 32.85514032337844, 32.883553528541896, 32.847926082584735, 0.9999547157918369, 0.9999831197992006, 0.9999597447431842, 9381.508525234447, 9337.829626963035, 9351.050810166525, 208.79249341837658, 56.769168885052636, 84.99596842502979, 9381.933619759558, 9333.340163562661, 9359.809738395437, 287.217843828047, 285.3072116858914, 286.39388916513064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 727.7819, 7.55322, 5497.492, 704.8649, 6.227545, 4389.355, 711.034, 6.183849, 4396.057, 736.5007, 5.955803, 4387.309, 703.5576, 6.236068, 4387.456, 715.3239, 7.686133, 5498.877, 99.95006, 99.7552, 99.90899, 99.71017, 99.71503, 99.97819
64162.413080000006, 60.02193773406645, 60.02091257102806, 60.01941857662386, 32.866837945107996, 32.90247293542262, 32.85621723260855, 0.9999625169794732, 0.9999821193456571, 0.9999533719318753, 9380.963890053059, 9340.313537520398, 9362.729047455949, 215.55735681346596, 52.870255180992444, 84.12300758958963, 9380.87090861439, 9339.225660744623, 9357.531447043715, 287.04219538502963, 285.3609098748154, 286.2994640208086, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.5323, 7.623715, 5500.33, 711.1296, 6.182049, 4396.156, 717.2458, 6.134333, 4399.781, 730.2673, 6.01942, 4395.822, 709.8522, 6.191325, 4394.952, 709.0613, 7.746379, 5492.757, 100.0, 99.90996, 99.99361, 99.89966, 99.88386, 99.86903
64164.718080000006, 60.0166235605592, 60.01746986144084, 60.02092859597993, 32.8592136490652, 32.877042861024655, 32.86735190379212, 0.9999563689391614, 0.9999804303636711, 0.9999531587537073, 9372.03157659305, 9329.967950913473, 9356.456857458166, 217.23988229415545, 59.94043964620141, 87.59108286297153, 9378.256351314574, 9336.226678274552, 9359.319590885945, 287.08249864240054, 285.18856767182444, 286.3187155058283, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.5126, 7.623715, 5500.55, 711.3242, 6.179839, 4396.29, 710.3157, 6.189923, 4394.432, 728.2477, 6.038358, 4398.235, 712.8661, 6.164844, 4397.965, 704.5085, 7.786849, 5484.14, 100.0, 99.91645, 99.87652, 99.9457, 99.95553, 99.71928
64167.118760000005, 60.013479913703954, 60.01231082639571, 60.01465084375237, 32.86507256587569, 32.85955793082216, 32.865828066839896, 0.9999566189983513, 0.9999823852271809, 0.9999614772033818, 9379.664237922205, 9336.463263533224, 9358.42922001338, 212.83253243179115, 61.63873758124191, 85.76473587971896, 9380.859627754075, 9340.250863705412, 9364.712072083581, 287.08572198089075, 285.25606246911656, 286.4838894813154, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 716.3079, 7.673508, 5499.87, 714.9235, 6.152761, 4398.164, 708.3746, 6.198207, 4394.68, 729.1216, 6.026407, 4395.874, 709.7378, 6.19169, 4394.848, 709.0216, 7.746562, 5492.576, 99.99623, 99.95595, 99.87618, 99.90745, 99.88398, 99.86468
64169.43488000001, 60.010583667221326, 60.01626483551029, 60.01500389855182, 32.84754531466001, 32.880446234006115, 32.85009674358493, 0.9999588626890913, 0.9999791193937914, 0.9999594645882216, 9380.058384538668, 9335.834906135464, 9368.699731654608, 211.2402376271979, 63.363337086518186, 88.10902386016642, 9384.638832967568, 9338.818242250929, 9363.23597990134, 287.0796128148655, 285.4423913171163, 286.45851170389807, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.4929, 7.623894, 5500.84, 711.1685, 6.181865, 4396.442, 710.937, 6.18256, 4396.111, 730.2479, 6.019236, 4395.705, 709.6234, 6.190777, 4394.567, 709.0414, 7.746929, 5492.581, 100.0, 99.89976, 99.90141, 99.90739, 99.8902, 99.8637
64171.8052, 60.01335812880362, 60.01080408230961, 60.01314035479841, 32.82725384621674, 32.86926358953822, 32.84733202090718, 0.999961052162245, 0.999979271072129, 0.9999604613970925, 9373.203679507735, 9328.489247388796, 9349.155840882608, 214.95227206102436, 58.000670449644076, 83.70589651048158, 9381.789008647185, 9329.604573860663, 9353.339543061731, 287.14060048231255, 285.42086124725665, 286.4083445670647, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 727.7228, 7.554113, 5497.499, 704.9039, 6.226993, 4389.575, 717.2458, 6.134701, 4400.172, 736.6172, 5.955803, 4387.482, 703.1952, 6.236068, 4387.346, 715.3836, 7.686865, 5498.898, 99.96016, 99.76166, 99.99358, 99.7141, 99.71101, 99.97531
64174.16676000001, 60.00871917115196, 60.01174208088325, 60.012760903536744, 32.862259804837066, 32.87088787809967, 32.871104643304825, 0.9999574833520483, 0.99997828313964, 0.9999620254412634, 9370.92681148535, 9333.938385959987, 9356.091055634006, 208.20409789789937, 57.62815541069449, 84.75373106360348, 9384.41791544498, 9343.14755585941, 9364.920980173496, 287.08551778271374, 285.31781214837986, 286.4347937512473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.5323, 7.623001, 5500.886, 711.2464, 6.181681, 4396.101, 710.8204, 6.183297, 4396.289, 730.2479, 6.018685, 4395.876, 709.6234, 6.190777, 4395.22, 709.0414, 7.746562, 5492.694, 100.0, 99.91264, 99.91425, 99.89716, 99.8902, 99.87098
64176.516200000005, 60.01139513229378, 60.01292836881459, 60.01314971486603, 32.86088683695042, 32.87028688742678, 32.875618499115866, 0.9999649072253287, 0.9999803930854974, 0.9999632108757992, 9392.296335274677, 9340.410962697726, 9360.606181626212, 209.9930226171955, 57.20879935287576, 83.46522683110288, 9379.59251312022, 9333.829387894326, 9361.719681668006, 287.17857594369497, 285.39186892485077, 286.46736254709276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.5717, 7.623537, 5500.608, 711.1296, 6.181496, 4396.154, 717.2264, 6.134701, 4400.29, 730.2867, 6.019053, 4395.647, 709.6806, 6.192786, 4395.852, 708.4848, 7.756634, 5490.771, 100.0, 99.91, 99.99244, 99.90231, 99.88128, 99.83678
64178.797320000005, 60.00969541936268, 60.00765802554098, 60.008445046486955, 32.86404031837943, 32.88004377649127, 32.8578598527505, 0.9999568540312267, 0.9999793444245515, 0.9999550083942523, 9383.111408521021, 9337.641018854521, 9357.2530054306, 214.06704560098115, 61.32710063816285, 81.04532231048142, 9388.673247358262, 9341.118714844053, 9365.867878919338, 287.1028963315595, 285.36600623577016, 286.3619086721247, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 715.2039, 7.687963, 5498.589, 717.4916, 6.131763, 4399.914, 723.5158, 6.081688, 4400.27, 724.4417, 6.068328, 4399.415, 714.0106, 6.160278, 4397.767, 706.2382, 7.771833, 5490.471, 99.97695, 99.99663, 99.99614, 99.9853, 99.95323, 99.81631
64181.104320000006, 60.010655274585226, 60.011984550269894, 60.01181789914891, 32.86069861343311, 32.86695687548818, 32.88108011686565, 0.9999594812019819, 0.9999797955997656, 0.999957561436658, 9379.726182965489, 9333.521152300927, 9364.378881918083, 214.902756150419, 60.1005028259392, 84.3256690948325, 9381.818772681378, 9337.133945420894, 9358.213250569146, 287.23364717235364, 285.3240862830491, 286.3849171686731, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.4731, 7.623715, 5500.718, 711.1685, 6.182233, 4396.381, 717.304, 6.133597, 4399.783, 730.3062, 6.019053, 4395.706, 709.7759, 6.192603, 4395.389, 709.0017, 7.746562, 5492.467, 100.0, 99.91255, 100.0, 99.89966, 99.89381, 99.86991
64183.41324, 60.01828013615839, 60.01522508885384, 60.017017705777334, 32.82945775799574, 32.841366386484665, 32.83115567112633, 0.9999584739838336, 0.9999811206430881, 0.9999600723138764, 9382.87815872932, 9329.331408828064, 9343.480208473415, 216.35035660917447, 55.27322955899763, 91.06912228503256, 9377.242127093605, 9329.82051265448, 9353.702771988595, 287.1247794615879, 285.42954910794936, 286.42524019457505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 723.7206, 7.586951, 5500.062, 707.8222, 6.209678, 4391.209, 712.5093, 6.175934, 4396.241, 736.4424, 5.957274, 4386.806, 703.7674, 6.235885, 4387.612, 715.2842, 7.687232, 5498.602, 99.99676, 99.81073, 99.93014, 99.71664, 99.71231, 99.98471
64185.753280000004, 60.01523234355255, 60.015227682869615, 60.015029944185, 32.85577731361214, 32.87556734429544, 32.87094531646235, 0.9999595536019205, 0.9999795569469644, 0.9999610884171688, 9380.32508206666, 9333.263855869069, 9365.491597629754, 213.65205664680906, 60.19751160963642, 87.16541058650637, 9388.842916857953, 9336.132976592588, 9350.472582846967, 287.09927178492813, 285.4536731164919, 286.50481270947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 722.4984, 7.612829, 5500.55, 711.1685, 6.181312, 4396.099, 717.1487, 6.134517, 4400.063, 730.2673, 6.018868, 4395.764, 709.8713, 6.191507, 4395.173, 709.0017, 7.746746, 5492.755, 100.0, 99.90993, 100.0, 99.89592, 99.88004, 99.86466
64188.15408000001, 60.01369418800919, 60.014412705346594, 60.016958375979044, 32.843479191673566, 32.871441551993215, 32.84323419153183, 0.9999596860419969, 0.9999796147399174, 0.999964161178021, 9379.401148472201, 9342.224760552606, 9357.206429170117, 215.6666638213303, 58.7074007063261, 82.3048005603041, 9384.88621859642, 9341.69370177165, 9358.823878477304, 287.18360777034434, 285.339102934798, 286.38456062066206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.552, 7.622644, 5500.613, 711.2269, 6.180759, 4395.936, 710.937, 6.184217, 4396.117, 730.2673, 6.019053, 4395.874, 709.8904, 6.192238, 4395.001, 709.0414, 7.746562, 5492.701, 100.0, 99.92027, 99.91035, 99.90481, 99.86753, 99.86574
64190.48876000001, 60.015183737775, 60.01542162128065, 60.013558645913584, 32.84557399757265, 32.85777720159624, 32.85109893390114, 0.999957128453766, 0.9999795794612847, 0.9999574535281961, 9378.537452780685, 9332.57493047951, 9353.4503264624, 213.59374675710842, 59.55489631490917, 90.44315051652029, 9383.032111703353, 9332.214999041544, 9361.231889541936, 287.18014154979716, 285.4532447450113, 286.50168139778185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 715.263, 7.687428, 5498.924, 717.4332, 6.131579, 4399.967, 704.5892, 6.227658, 4388.213, 723.9562, 6.077521, 4400.028, 716.1088, 6.143659, 4399.149, 702.7391, 7.801498, 5482.514, 99.976, 99.99785, 99.74757, 99.99041, 99.97926, 99.68081
64192.828440000005, 60.01526233462389, 60.01565197975826, 60.01727215787681, 32.85358861102438, 32.87197428729202, 32.85946251616748, 0.9999587690573692, 0.9999794642519102, 0.9999586500334994, 9383.407019569324, 9336.948495203273, 9359.631573275507, 210.08621432480322, 58.63240141895176, 79.3158021753643, 9382.733055120225, 9333.43970820207, 9357.763931337571, 287.1739979289861, 285.40426614001484, 286.6085718157483, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.6111, 7.624072, 5500.435, 711.2853, 6.180943, 4396.261, 710.8204, 6.183849, 4395.5, 730.3062, 6.019053, 4395.816, 709.7759, 6.191873, 4394.562, 709.0216, 7.746746, 5492.641, 100.0, 99.90097, 99.89634, 99.90615, 99.89527, 99.86893
64195.147520000006, 60.00962073651232, 60.010954092857695, 60.012055581108044, 32.84363592275014, 32.8689607006355, 32.83415098456076, 0.999956481465451, 0.9999825852539903, 0.9999560370716798, 9365.77501526511, 9327.591032051454, 9353.486182102752, 212.33493113091117, 60.481632475324204, 80.71796147274938, 9375.706321874566, 9332.630734052464, 9350.130156713316, 287.12729137338374, 285.4825257734222, 286.52003558739005, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.4929, 7.623537, 5500.718, 711.0518, 6.182601, 4396.273, 710.9564, 6.181272, 4396.696, 731.3353, 6.00563, 4393.002, 706.9338, 6.214883, 4390.298, 713.2563, 7.707008, 5498.046, 100.0, 99.91389, 99.92351, 99.85493, 99.80736, 99.959
64197.45612, 60.01259733730608, 60.01345255958838, 60.01357999238457, 32.854716792497, 32.85289263895748, 32.868977871282844, 0.9999580749984556, 0.9999794444598337, 0.9999618700402798, 9371.573233986654, 9334.5769156547, 9357.731682260957, 211.1489393201432, 59.88120371237437, 82.36381352940907, 9384.008101366391, 9335.65694492815, 9355.550387136123, 287.21614823435607, 285.442782118244, 286.49883805284003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 727.7228, 7.559467, 5498.709, 706.7327, 6.208573, 4392.997, 714.5864, 6.159367, 4398.214, 732.4033, 6.002321, 4394.748, 709.4708, 6.194612, 4395.277, 709.0216, 7.746746, 5492.701, 99.97512, 99.83426, 99.958, 99.85501, 99.88114, 99.87306
64199.78536, 60.00971848539144, 60.00912791605102, 60.010212110976816, 32.83829544962281, 32.873208907782356, 32.87280636846132, 0.9999566433261671, 0.9999808632837053, 0.9999602012117633, 9384.786023911463, 9339.048888884288, 9357.198381000548, 214.58965669894064, 57.318178226931195, 82.48152428011463, 9385.523555848948, 9335.818878959928, 9354.926663923005, 287.1956639504456, 285.40412529635154, 286.409567755979, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.4337, 7.622644, 5500.271, 711.1685, 6.181865, 4396.5, 717.1293, 6.134517, 4399.726, 730.2479, 6.01942, 4395.757, 709.8522, 6.191142, 4394.779, 709.0414, 7.746746, 5492.755, 100.0, 99.91402, 99.99749, 99.90615, 99.8912, 99.86687
64202.133760000004, 60.00163862650537, 60.004192859049176, 60.00797969962606, 32.8479270284259, 32.869402898047746, 32.852258538800164, 0.999959813231306, 0.99998080790814, 0.999960968071443, 9374.3345161997, 9338.210645277777, 9355.281196886513, 216.61436515367018, 57.77158599947143, 82.2637577946216, 9382.700965148724, 9333.472347898758, 9357.780790159833, 287.17077767353277, 285.46840603812404, 286.4868675936995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 715.8741, 7.686536, 5498.757, 717.6278, 6.131026, 4399.962, 723.5158, 6.081504, 4400.001, 723.9951, 6.077153, 4399.863, 716.0706, 6.143842, 4399.483, 702.6795, 7.801865, 5482.688, 99.976, 99.99774, 99.99863, 99.99548, 99.98685, 99.68384
64204.58924000001, 60.00571135811141, 60.007019491787766, 60.007165762145995, 32.86349125355991, 32.88736912838333, 32.863850977103624, 0.9999575497276892, 0.9999810634603925, 0.9999567971172132, 9378.647408997256, 9341.145029944375, 9363.32379582479, 215.33679817975792, 57.47552330381359, 86.79314422434436, 9380.791422907303, 9338.943082676758, 9351.679222980572, 287.1303330600008, 285.4000260637107, 286.43440150683216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.5126, 7.623537, 5500.439, 711.1296, 6.182417, 4396.273, 717.2652, 6.133965, 4399.952, 730.2867, 6.019236, 4395.822, 709.8522, 6.191325, 4394.897, 709.0216, 7.746562, 5492.922, 100.0, 99.90863, 99.99751, 99.90364, 99.88761, 99.86991
