TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
64221.032040000006, 59.9998604292535, 60.00096255164547, 59.99847322653444, 31.56517518858542, 31.592834832947585, 31.587263710680226, 0.9999606764083819, 0.9999844416036301, 0.9999584288510994, 9013.942469359077, 8974.5527605006, 8992.93048473219, 204.50802119236232, 51.25684414710008, 80.52441470607118, 9020.184454600112, 8970.726478717173, 8992.618942953599, 287.10157943418693, 285.3650599990506, 286.3964963959723, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 727.8214, 7.553042, 5497.44, 705.04, 6.225888, 4389.526, 717.2264, 6.134149, 4400.063, 736.5007, 5.956906, 4387.142, 703.7292, 6.237346, 4387.234, 696.397, 6.282517, 4375.053, 99.95006, 99.76055, 99.99488, 99.70636, 99.70209, 99.43162
64223.37, 60.00157284978472, 60.00454514363919, 60.0060293087689, 31.593037373687036, 31.610507950912545, 31.58264973447096, 0.9999631701282663, 0.9999859443199691, 0.9999608261533413, 9012.862821133527, 8971.229225896224, 8996.169880209698, 206.73534618218537, 54.296182131894966, 80.68125879174931, 9020.73183897565, 8978.058408885612, 8998.629418563687, 287.1147440505637, 285.36927081859926, 286.43377103798366, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.5126, 7.623358, 5500.33, 711.1296, 6.181312, 4396.268, 710.7622, 6.183297, 4396.114, 730.2673, 6.01942, 4395.875, 709.7759, 6.192055, 4395.226, 702.4608, 6.241682, 4385.987, 100.0, 99.90879, 99.90521, 99.89966, 99.8901, 99.68163
64225.777720000006, 60.0042063094715, 60.001776328150605, 60.00579007239442, 31.599261620954813, 31.6291544290751, 31.63951183056356, 0.9999625350963687, 0.9999799859929718, 0.9999647661058594, 9027.123152268176, 8981.32538520968, 9006.17959971388, 204.12559374963666, 59.228587409702584, 81.74531277766891, 9026.987602210818, 8984.372307506192, 9003.951993538842, 286.9811232004551, 285.24836138723526, 286.3261873562188, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.6309, 7.623715, 5500.446, 711.2658, 6.179654, 4396.797, 718.3522, 6.119239, 4400.512, 727.704, 6.043506, 4398.685, 714.0677, 6.154617, 4399.164, 707.9877, 6.20286, 4394.388, 100.0, 99.92581, 100.0, 99.95972, 99.97427, 99.87106
64228.203760000004, 60.00447568123507, 60.00084776769707, 60.00353601889241, 31.60173285005769, 31.607918089603007, 31.601409409556535, 0.9999566167270496, 0.9999813513183801, 0.9999611638847999, 9018.186243867964, 8977.344558547407, 8996.996136455637, 209.3969051032077, 52.41378164519159, 81.49591298047926, 9022.451858534594, 8971.892853602603, 8996.875111820777, 287.0781957520055, 285.29608795660823, 286.3289770595056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 718.4962, 7.655304, 5500.604, 713.1725, 6.169892, 4396.928, 717.5758, 6.13194, 4400.058, 730.1313, 6.019236, 4395.762, 709.7569, 6.193516, 4394.848, 702.7192, 6.241132, 4385.642, 100.0, 99.94071, 99.99751, 99.90231, 99.88234, 99.67355
64230.48760000001, 60.00608072133036, 60.00528602148065, 60.00229131402698, 31.59853151401081, 31.6360187356516, 31.604690229582022, 0.9999623201609633, 0.9999818451176149, 0.9999671397191177, 9021.33381070986, 8977.938252177979, 9003.703903619058, 204.8651491712244, 51.27857386474602, 77.24673528879248, 9027.676325598604, 8978.386509414215, 8996.744593681366, 287.02996898982013, 285.3280304842323, 286.35702656057526, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.5914, 7.622823, 5500.608, 717.4138, 6.132868, 4399.964, 717.2846, 6.133781, 4400.059, 723.9757, 6.077337, 4399.973, 709.8141, 6.191507, 4394.836, 708.9023, 6.198282, 4394.331, 100.0, 99.99783, 99.99749, 99.99665, 99.88758, 99.86975
64232.791520000006, 60.00646553150671, 60.0056150748603, 60.007932829793106, 31.601805432568252, 31.611064319376002, 31.598666104343, 0.9999635718328186, 0.9999843660636969, 0.9999602951231096, 9017.708034474927, 8976.678678014761, 8999.987436545896, 201.39753053895583, 49.52460517009649, 78.9933715872503, 9023.096793840534, 8981.07121850012, 9001.337049151427, 287.15032980778886, 285.3579190088661, 286.43033599717677, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 727.9396, 7.554648, 5497.719, 723.7563, 6.078899, 4400.034, 710.8981, 6.183849, 4396.4, 717.7229, 6.131025, 4400.064, 703.4813, 6.236068, 4387.24, 715.2047, 6.150854, 4399.212, 99.94805, 99.99554, 99.90527, 99.99875, 99.71596, 99.9807
64235.185040000004, 60.00262636023334, 60.00707036515997, 60.00560163615397, 31.63005877073721, 31.642271486464463, 31.628401055105112, 0.9999586216858434, 0.9999803896121456, 0.9999591019440641, 9022.264843485973, 8984.276289204334, 9006.744360694, 200.60756010627028, 57.27336517027197, 79.79320165420563, 9029.858477689339, 8980.205611408941, 9004.065154670032, 287.0173778390075, 285.2736070244066, 286.49189069765373, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.5914, 7.623001, 5500.77, 717.4332, 6.1325, 4399.748, 717.2458, 6.133965, 4400.063, 723.898, 6.077337, 4400.031, 709.9095, 6.190959, 4394.994, 708.9421, 6.198832, 4394.162, 100.0, 99.99783, 99.99103, 99.99929, 99.87761, 99.86182
64237.559160000004, 60.004248224858415, 60.00086514792108, 60.003889492709135, 31.63893534069477, 31.64067947241721, 31.618370332359355, 0.9999628119782563, 0.9999837618925659, 0.9999632910715074, 9017.16046609282, 8981.104436751626, 9001.866176001455, 205.31868216523299, 54.81373842277071, 74.89102262807808, 9022.959066690215, 8974.175813591952, 8995.632297968703, 287.0919199094515, 285.2698264490896, 286.38174258702776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.5914, 7.622823, 5500.615, 717.4138, 6.131948, 4400.078, 710.8593, 6.182008, 4396.119, 723.9368, 6.077153, 4399.917, 709.7188, 6.19242, 4395.628, 715.7216, 6.141698, 4399.963, 100.0, 99.99147, 99.9104, 99.99417, 99.87895, 99.99995
64239.93276, 59.998145217080946, 60.00170093321083, 60.004710532753876, 31.631712505993278, 31.630613975597605, 31.625284912688088, 0.9999662764537951, 0.9999794378123199, 0.9999626281300216, 9023.66940591294, 8984.769416563726, 9004.942172075669, 203.97931638406544, 54.59790938185142, 77.68050749893114, 9026.375842952391, 8983.81147683919, 9002.836397353076, 287.058830551724, 285.3294961469283, 286.3628168465914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 715.2236, 7.688142, 5498.583, 710.9351, 6.181128, 4396.389, 705.4822, 6.219375, 4391.314, 728.1312, 6.039645, 4398.513, 712.4083, 6.172149, 4396.571, 716.9343, 6.142613, 4399.344, 99.97906, 99.91653, 99.80119, 99.94837, 99.92066, 99.98369
64242.271160000004, 59.999501392529716, 60.00064575079643, 60.000932097390695, 31.596434060363613, 31.619446186688972, 31.60220142939868, 0.9999633117190792, 0.9999815075366769, 0.9999625255101604, 9024.81812292869, 8978.364710375628, 9003.991202489975, 207.57058724240142, 51.828160078998735, 80.74106741881525, 9025.094698785906, 8982.71970988717, 9002.708103472965, 287.0881645744718, 285.292549162764, 286.3764219344498, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.6703, 7.623894, 5500.607, 714.8456, 6.15884, 4397.825, 710.9952, 6.182745, 4395.778, 729.6459, 6.020707, 4395.651, 709.8141, 6.192055, 4394.664, 715.2245, 6.150488, 4398.987, 100.0, 99.94916, 99.90647, 99.90871, 99.87733, 99.98218
64244.55404, 60.00281697270691, 60.00038746451705, 60.00283731261265, 31.56079855666914, 31.603510217799954, 31.59024207933753, 0.9999617768029126, 0.9999825518349613, 0.9999623200250854, 9014.233550751025, 8970.716219042215, 8991.561212953831, 202.38952580072055, 55.563757699159396, 78.29402138965168, 9020.273409694937, 8967.192608597265, 8994.522434339331, 287.06623569801087, 285.2965934806766, 286.39674044491056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 725.5344, 7.576064, 5498.803, 705.4875, 6.222388, 4389.006, 717.0905, 6.134701, 4399.894, 736.5977, 5.955619, 4387.087, 703.5004, 6.235155, 4387.241, 708.8029, 6.199015, 4394.042, 99.97684, 99.74912, 99.99236, 99.70905, 99.70488, 99.86714
64246.869640000004, 60.00186522431164, 60.00074378157083, 60.000925939635195, 31.601685595655766, 31.632545972696626, 31.593455893395603, 0.9999607323235034, 0.9999828356178828, 0.999959383770094, 9017.437580273547, 8978.635559274844, 9004.962330331142, 207.15875869728052, 53.01205120765462, 78.27353684779496, 9024.924366514691, 8983.54398708993, 9002.008871277762, 287.1244386792872, 285.30880571127494, 286.4549506155326, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.5914, 7.622823, 5500.717, 711.0323, 6.181128, 4395.763, 710.9758, 6.182929, 4396.004, 730.2673, 6.019788, 4395.646, 709.9286, 6.191325, 4394.741, 715.2643, 6.150671, 4399.096, 100.0, 99.90231, 99.90649, 99.9048, 99.87908, 99.98343
64249.171120000006, 60.00335973192564, 60.00237586888138, 60.00494568593749, 31.61638634828195, 31.64950604307564, 31.6344457102506, 0.9999578056835531, 0.9999821847539415, 0.9999576935701323, 9019.06253087235, 8977.031629930136, 9005.449749578753, 206.9026477573666, 51.82216545598749, 78.93702127299139, 9025.336582178155, 8981.303899403158, 9005.546593319084, 286.9510127072129, 285.1254247438979, 286.2007325265015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.5914, 7.623179, 5500.833, 711.2853, 6.182049, 4395.763, 717.2264, 6.133965, 4399.953, 730.2285, 6.019236, 4395.822, 709.8713, 6.191507, 4394.625, 708.8824, 6.198648, 4394.102, 100.0, 99.91002, 99.99236, 99.90494, 99.87643, 99.86977
64251.45796000001, 60.00039134709081, 60.00138551483977, 60.002225476004845, 31.625211239097965, 31.622109802679468, 31.635415199310316, 0.9999625507284339, 0.9999803212114059, 0.9999639271893707, 9030.210589084298, 8984.7844974186, 9004.642421309409, 201.6441492642141, 54.466436341690496, 80.00809983669342, 9022.490068940742, 8981.789552446407, 9001.976482596969, 286.78269500717545, 285.0121087965291, 286.0895157755386, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 715.2433, 7.687963, 5499.093, 717.4916, 6.132132, 4399.854, 723.4964, 6.08132, 4400.223, 723.9757, 6.077153, 4399.804, 716.1088, 6.144572, 4398.979, 702.6397, 6.241865, 4385.76, 99.97294, 99.99532, 99.99999, 99.99166, 99.99277, 99.675
64253.765680000004, 59.9984673967504, 59.998128396118474, 60.000523202053756, 31.6076288542376, 31.607538662555445, 31.61364986459778, 0.9999585586575095, 0.9999817676450194, 0.9999597135659579, 9022.970798934486, 8979.00053666485, 9000.986611064747, 207.18092585247496, 53.780018713804566, 82.0534503978547, 9027.506416451968, 8980.048588022171, 9000.837342438339, 287.06798021503545, 285.27675091332594, 286.3421680040797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.4929, 7.623537, 5500.388, 711.1685, 6.181128, 4396.163, 717.2264, 6.134149, 4399.726, 730.2673, 6.019236, 4395.816, 709.7759, 6.192055, 4394.458, 708.8824, 6.198832, 4393.983, 100.0, 99.90246, 100.0, 99.90097, 99.87264, 99.86975
64256.099440000005, 59.99920867391195, 59.99808575756358, 59.99771619656562, 31.60375365404614, 31.583150649181956, 31.60682487053626, 0.9999616918647486, 0.9999822411546404, 0.9999611267524261, 9013.706660855822, 8966.71951484645, 8996.957813206613, 203.90201321858444, 60.29336264638914, 77.48842591851871, 9019.330295600608, 8969.356372471177, 8998.56045123938, 286.92121724347953, 285.18291777190603, 286.29490442674705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.5717, 7.622287, 5501.008, 711.1685, 6.181128, 4396.042, 717.207, 6.134333, 4400.232, 730.7916, 6.008389, 4394.239, 707.6777, 6.210865, 4391.702, 712.6002, 6.170997, 4397.896, 100.0, 99.90113, 100.0, 99.86766, 99.80906, 99.95077
64258.43972, 60.005906423407936, 60.00538516532116, 60.00742941126992, 31.601345391582765, 31.620564332032632, 31.584673019072063, 0.9999608317325107, 0.9999842364362413, 0.9999599528262011, 9024.747324394877, 8981.433693498899, 9000.121427870996, 205.53976743609581, 49.0543616449595, 82.8823356308908, 9031.700782477843, 8979.23605571817, 9001.933997368453, 287.1748087904526, 285.3513215676922, 286.39327059490614, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 727.6045, 7.555005, 5497.94, 706.2269, 6.213362, 4392.208, 713.6934, 6.159367, 4398.53, 732.3645, 6.003975, 4394.523, 709.4135, 6.193699, 4394.346, 708.8427, 6.198099, 4394.214, 99.96376, 99.8212, 99.96518, 99.87413, 99.88479, 99.86709
64260.78624000001, 60.006410679188505, 60.008139395004804, 60.010532154432966, 31.605651020433942, 31.609836179015517, 31.63541443624521, 0.9999562848521076, 0.9999830818265578, 0.999954516832342, 9024.098826036134, 8981.297030312478, 9001.90952604003, 206.98618722368292, 52.333412402441354, 80.43556134675237, 9027.487178464113, 8980.89793653504, 9000.824702336136, 287.0679747335372, 285.2707182425406, 286.350480713798, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.5323, 7.622109, 5500.938, 711.1685, 6.180759, 4395.993, 717.2652, 6.133965, 4399.724, 730.2673, 6.018868, 4396.043, 709.7188, 6.190594, 4395.22, 715.1649, 6.150854, 4399.385, 100.0, 99.91144, 100.0, 99.90866, 99.88017, 99.98461
64263.09756, 60.004922513786255, 60.00296514111266, 60.00256188119896, 31.618907786935328, 31.64320968384758, 31.635331134860554, 0.9999599288739592, 0.9999802001683972, 0.9999601610901069, 9027.644092463011, 8983.024802798398, 9007.991550608427, 208.4427244823048, 56.91910620142153, 80.11959478815061, 9030.074856535573, 8984.072360430304, 9007.235969709525, 287.06710666221755, 285.25089714450826, 286.3570372510568, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 715.9333, 7.686179, 5498.919, 717.4721, 6.131948, 4399.52, 723.477, 6.081688, 4400.393, 723.9757, 6.076602, 4400.196, 715.9753, 6.143294, 4399.579, 721.3877, 6.09958, 4400.416, 99.97895, 100.0, 100.0, 99.98901, 99.99052, 100.0
64265.3988, 60.00655003348862, 60.00459964014057, 60.00789727241224, 31.628429068619, 31.63748875368718, 31.61597535034542, 0.9999601958965448, 0.9999831836683721, 0.9999577948773172, 9023.571847298526, 8974.0608155444, 9000.737500090821, 204.91616544324643, 52.35555074591639, 82.9632674767663, 9027.647651542758, 8975.937110534058, 9007.47523362562, 287.06737625296006, 285.22320820649094, 286.3888083983131, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.6111, 7.62425, 5500.885, 711.1296, 6.180391, 4395.762, 717.304, 6.134149, 4400.115, 730.2673, 6.019604, 4395.816, 709.7569, 6.192238, 4395.118, 715.1649, 6.150854, 4399.332, 100.0, 99.91917, 99.99868, 99.9035, 99.8838, 99.9834
64267.76900000001, 60.003455999701664, 60.002862131028316, 60.002063703496745, 31.600966239274005, 31.623519794970164, 31.620636906660714, 0.9999665955767862, 0.9999850510270674, 0.9999624209094901, 9016.86269855229, 8973.844246497647, 8997.568887019388, 203.58590428097705, 48.21679758106109, 82.25542438706088, 9019.558650249055, 8971.17918526579, 8997.432641704598, 287.08685827282767, 285.3151805204423, 286.3176919782396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.5914, 7.623894, 5500.828, 711.2658, 6.181681, 4395.822, 717.2652, 6.134701, 4399.781, 730.2285, 6.01942, 4395.82, 709.6806, 6.192055, 4395.001, 715.1848, 6.150488, 4399.214, 100.0, 99.91904, 99.99361, 99.90617, 99.88498, 99.97303
64270.10940000001, 60.00546642941351, 60.003826456784296, 60.00589531952731, 31.602018235153995, 31.62718363760173, 31.603276596452613, 0.9999624213806013, 0.9999810384970241, 0.9999593064458067, 9029.269891850758, 8978.533434964898, 8994.866969449602, 202.52053733936327, 50.581713977429786, 78.2498568578144, 9027.727635130183, 8974.667676479748, 8999.101913020058, 287.1705672592723, 285.260996821377, 286.34134769066856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 727.9791, 7.551079, 5497.602, 704.8455, 6.225888, 4388.894, 711.034, 6.183113, 4396.396, 736.5783, 5.955987, 4387.372, 703.5767, 6.229859, 4388.981, 710.5723, 6.186013, 4396.535, 99.955, 99.75668, 99.91026, 99.71159, 99.74817, 99.91559
64272.485640000006, 60.00454456249162, 60.00542859094748, 60.00147040647589, 31.60980380027192, 31.608954240616782, 31.596618638136615, 0.9999597997684876, 0.9999838406592937, 0.9999624387791729, 9017.973765035415, 8973.022054601337, 9000.584911003094, 205.5693387707979, 48.912560476675594, 79.83831115503381, 9024.888585314613, 8979.142626977302, 8995.437992949373, 287.2009230041017, 285.38126740359394, 286.3827919601382, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.552, 7.623179, 5500.943, 711.1296, 6.181312, 4396.666, 716.1199, 6.148507, 4398.939, 730.2479, 6.019236, 4395.646, 709.8522, 6.192238, 4394.723, 709.3198, 6.195169, 4394.159, 100.0, 99.92282, 99.98492, 99.90739, 99.88874, 99.86584
64274.797640000004, 60.009713349604866, 60.00921520753116, 60.01234718332936, 31.612013440839352, 31.62082612865125, 31.613159487249536, 0.9999592166741089, 0.999983447836301, 0.9999602295685979, 9008.927576538801, 8971.262857832335, 8997.49842066919, 202.59294216740273, 55.406470636717586, 81.78027181737616, 9016.893305226647, 8978.227144054688, 8999.796891782658, 287.0969228605513, 285.2309351441744, 286.4338236769916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 720.9606, 7.636386, 5500.405, 713.4838, 6.160314, 4399.028, 706.8799, 6.212933, 4391.208, 725.6068, 6.06796, 4399.521, 715.9562, 6.142746, 4399.373, 702.4807, 6.242597, 4385.301, 100.0, 99.96722, 99.79877, 99.98772, 99.98682, 99.68547
64277.104960000004, 60.01090966161936, 60.01011136078115, 60.01238366939371, 31.59276808081606, 31.621341911694596, 31.616365054428755, 0.9999584390763733, 0.9999826595433317, 0.9999597825386648, 9018.062788496367, 8968.243945781338, 9000.399018819922, 207.5085082490814, 56.8081128830554, 79.81202107660806, 9026.780500155995, 8981.651244305713, 9001.255902913466, 287.1477427727831, 285.28074922245037, 286.4235825608694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 719.5214, 7.639777, 5500.67, 711.616, 6.181496, 4396.097, 710.8398, 6.182745, 4395.947, 730.2479, 6.019788, 4395.874, 709.8522, 6.191507, 4394.779, 708.9222, 6.198648, 4394.156, 100.0, 99.92035, 99.90649, 99.89843, 99.87994, 99.86059
64279.38388000001, 60.01782238803742, 60.01448767508243, 60.01253043220307, 31.59876594146404, 31.62219901977746, 31.602453858167063, 0.9999550160662839, 0.9999830193376532, 0.9999578390948161, 9020.581538008122, 8977.83537467237, 8992.45657993802, 204.67574693807228, 51.96178780432547, 81.07347564677684, 9022.672711794912, 8974.235816241397, 9000.293975974924, 287.1724303964705, 285.27993538434833, 286.30259114864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.5914, 7.622644, 5500.272, 711.0907, 6.181496, 4396.331, 710.8204, 6.183481, 4395.725, 730.2479, 6.019236, 4395.762, 709.8522, 6.192786, 4394.892, 708.8625, 6.199198, 4393.93, 100.0, 99.91389, 99.91284, 99.90227, 99.87988, 99.86064
64281.683600000004, 60.014161771544686, 60.01464703950247, 60.01470376452995, 31.591752921638395, 31.606235783384996, 31.617866398540414, 0.999959907913715, 0.9999829447186126, 0.9999607900533805, 9024.350195445291, 8975.004348473283, 8998.283526933583, 203.19085153583478, 52.481338910166414, 80.71683324542846, 9024.13329453167, 8980.595168646143, 8995.518341069488, 287.16537599574286, 285.2896649852351, 286.3601786367555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.6111, 7.623358, 5500.556, 711.1102, 6.182049, 4396.211, 710.7816, 6.182008, 4395.941, 730.2479, 6.019604, 4395.874, 709.9667, 6.192968, 4394.89, 708.8427, 6.199381, 4394.39, 99.99944, 99.91517, 99.90784, 99.90481, 99.88114, 99.8711
64284.02708000001, 60.01227124243817, 60.01161316203775, 60.01250792161542, 31.57557010555028, 31.614304431594217, 31.60514059663739, 0.9999602678212051, 0.9999857827722799, 0.9999603229790598, 9018.24261813535, 8969.700249608939, 8985.31321254156, 202.63907120546816, 54.76554041639656, 81.70743699141804, 8957.805667880972, 8895.667719159319, 8893.162405473613, 287.0507854361221, 285.2508672555616, 286.3077585843245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.4929, 7.623001, 5500.156, 711.0323, 6.181312, 4395.99, 710.9175, 6.182929, 4396.006, 730.2479, 6.019236, 4395.653, 710.0239, 6.194612, 4394.74, 708.8824, 6.199381, 4394.156, 100.0, 99.90745, 99.90016, 99.90737, 99.87905, 99.86968
64286.336480000005, 60.00985165484845, 60.012735694274255, 60.01534289924365, 30.826479733526288, 30.694266278871556, 30.670349033094332, 0.9999624480806053, 0.9999816056762164, 0.9999640149454575, 8650.571976257505, 8618.038334801513, 8590.806588430907, 199.6892446731449, 49.279402268457034, 76.22794206596882, 8465.541372379706, 8390.335991080245, 8388.917817224901, 287.0185375274556, 285.16293255226327, 286.29487274807195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.4534, 7.62425, 5500.271, 711.2658, 6.181128, 4396.268, 710.8593, 6.182376, 4396.236, 730.2285, 6.019788, 4395.874, 709.8713, 6.191873, 4394.573, 708.3058, 6.201029, 4393.686, 100.0, 99.91531, 99.90279, 99.90094, 99.87526, 99.85509
64288.65256, 60.007960540107035, 60.010576237539475, 60.011448569118194, 29.08802395237247, 28.976962835776398, 28.86414879173869, 0.999964225590539, 0.9999850708354261, 0.9999642330797845, 8118.591540283385, 8060.623596183492, 8058.357812085363, 183.81071038800565, 39.99493301278369, 66.93786050834797, 8199.20323065231, 8194.202047315748, 8259.719737052452, 287.02034812329316, 285.26021411873006, 286.3569270491581, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.4337, 7.624608, 5500.214, 711.1685, 6.183891, 4396.036, 710.5487, 6.186058, 4395.435, 649.9327, 6.494523, 3926.133, 709.6234, 6.192238, 4394.56, 708.0076, 6.204875, 4393.395, 100.0, 99.90214, 99.89485, 92.09492, 99.87619, 99.85105
64291.026920000004, 60.01320864464539, 60.01483874045439, 60.01120299356457, 30.72223662558485, 31.016984789657073, 31.198010982101266, 0.9999664394099531, 0.9999860307064182, 0.9999653928514061, 9016.11641521371, 8965.829431913404, 8960.61679696487, 200.51066636419637, 55.237242718935704, 79.59002481615335, 8830.024845398413, 8721.14029303018, 8752.856042395035, 287.1645581335353, 285.2766895362166, 286.37657099159287, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2366, 7.626214, 5500.375, 710.7016, 6.181312, 4396.328, 461.0868, 6.731098, 2638.954, 730.0731, 6.021075, 4395.879, 709.6425, 6.193334, 4394.051, 708.0076, 6.204691, 4393.505, 100.0, 99.901, 65.79172, 99.90235, 99.88224, 99.85098
64293.35992, 60.01373329421555, 60.013319395070035, 60.01214841801381, 31.591767843194795, 31.612314394465955, 31.614360151283446, 0.9999586098676014, 0.9999872609205692, 0.9999629463110478, 9021.406156041769, 8973.49365830831, 8998.333597872963, 198.3615617437972, 46.71038434006687, 79.31632579754637, 9019.60871203137, 8975.802948525145, 8999.129418844426, 287.1510080225842, 285.33454574196656, 286.3058722327846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2169, 7.631925, 5500.406, 269.2364, 6.751401, 1597.53, 708.1416, 6.203729, 4393.054, 729.8789, 6.021626, 4396.267, 708.9939, 6.197717, 4393.88, 708.3854, 6.209819, 4392.925, 99.99363, 35.96682, 99.84073, 99.90488, 99.89485, 99.85898
64295.73528000001, 60.01310457793053, 60.01228104690778, 60.011979452135684, 31.59458424743024, 31.626545698196203, 31.589975890044443, 0.9999615391381698, 0.9999813898616323, 0.9999592438295244, 9023.253713680237, 8975.21654883751, 8999.649548664676, 202.6394272447883, 52.883839471981446, 79.75914225805877, 9023.977379682954, 8973.79189113561, 9005.774336513648, 287.1017474473093, 285.35180423420843, 286.40905300835306, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 549.3237, 8.35686, 5427.168, 710.8184, 6.181681, 4395.935, 707.9863, 6.204649, 4393.453, 730.0925, 6.021442, 4396.211, 709.3945, 6.196256, 4394.657, 707.9877, 6.205058, 4392.811, 92.42427, 99.91386, 99.85118, 99.90224, 99.87717, 99.83521
64298.07996, 60.009843942347274, 60.00971948553918, 60.01357943609506, 31.580392310199088, 31.60350596012434, 31.608527291905325, 0.9999601856896182, 0.9999834932283699, 0.9999613603202516, 9019.471668970808, 8980.066239594922, 8993.449358339401, 202.9897630516848, 52.90731408865031, 81.95143532044494, 9020.549816651419, 8973.160803448547, 8987.408243854094, 287.14868811683476, 285.33144269818956, 286.38829581117767, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.1577, 7.628891, 5501.078, 710.8378, 6.184259, 4396.091, 708.3746, 6.201888, 4394.02, 730.0731, 6.021259, 4396.15, 709.2991, 6.195343, 4394.549, 707.9877, 6.204875, 4392.921, 100.0, 99.90976, 99.84987, 99.91111, 99.87832, 99.83771
64300.47432000001, 60.01213138775222, 60.012808920162335, 60.010821919157095, 31.588895182768596, 31.608778319523207, 31.609339618804484, 0.9999617698611374, 0.999984088506737, 0.999957982734758, 9019.672636704301, 8980.063381468979, 8991.454037360927, 205.34234530553067, 47.811905598535304, 81.59695532194473, 9028.354766760163, 8971.443085608316, 8999.865577529084, 287.1537928013747, 285.24678006306476, 286.33854991467064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 727.5059, 7.557147, 5498.247, 704.4758, 6.230309, 4388.036, 714.7416, 6.154582, 4399.034, 736.2288, 5.957642, 4387.648, 703.0426, 6.239355, 4387.229, 713.9124, 6.162757, 4397.664, 99.95769, 99.72668, 99.97042, 99.71927, 99.68923, 99.95373
64302.86944, 60.00946863642787, 60.00778373494558, 60.008131315862634, 31.60387843384484, 31.642609307974432, 31.61370724695398, 0.9999600409235179, 0.9999829756694959, 0.9999602135438371, 9022.612764405647, 8978.31724082794, 9001.690930667351, 207.20609194270514, 54.170426157137626, 82.23042913843437, 9024.646159310943, 8977.70313704984, 9003.722337605277, 287.18770286378555, 285.29499718083446, 286.3686563695853, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.0197, 7.629248, 5500.639, 711.0129, 6.185364, 4396.039, 708.2775, 6.199679, 4394.55, 730.0342, 6.021626, 4396.044, 709.28, 6.195343, 4394.61, 711.7056, 6.172645, 4397.964, 100.0, 99.90061, 99.86279, 99.90599, 99.88099, 99.95319
64305.184400000006, 60.00752110602879, 60.003632333366085, 60.004929789207495, 31.626150486773977, 31.629310054116505, 31.651071448743924, 0.9999599289413883, 0.9999804666336569, 0.999957530243701, 9034.943637774093, 8982.553980644994, 9003.403765625517, 206.57578728122326, 54.38384788422354, 79.25806648626804, 9032.326232620982, 8984.975841656773, 9000.392256321413, 287.0734173114604, 285.3182827383345, 286.3167960513509, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.1774, 7.631211, 5500.547, 712.0635, 6.175234, 4397.97, 717.537, 6.131756, 4400.152, 726.3836, 6.061157, 4399.188, 714.7926, 6.154252, 4399.505, 720.4533, 6.108004, 4400.387, 100.0, 99.93548, 100.0, 99.97888, 99.97368, 100.0
64307.54864000001, 60.00529060407084, 60.000480459640784, 60.00449614195894, 31.61772355515271, 31.648963507634168, 31.638149807506682, 0.9999598243719071, 0.9999796740226229, 0.9999629300832098, 9027.27791278657, 8980.585366378507, 9000.577369355704, 206.6410984803474, 53.72222619077229, 84.75604992785793, 9025.829849385413, 8977.97049032507, 8996.772177178449, 287.1351458260315, 285.35770044011423, 286.3583063182787, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 718.0428, 7.659766, 5500.479, 712.6666, 6.172839, 4397.026, 714.994, 6.154766, 4398.697, 730.0731, 6.021075, 4395.815, 709.2609, 6.195525, 4394.442, 714.2305, 6.158545, 4398.96, 100.0, 99.93101, 99.97536, 99.90482, 99.87969, 99.97496
64309.965000000004, 60.00103398601296, 60.00397015246426, 60.002701928408825, 31.607549107379235, 31.624830832142013, 31.609197012663717, 0.9999613792014579, 0.9999852080197198, 0.9999590059868754, 9021.542565758893, 8974.299204159615, 9000.520684276195, 206.026343087824, 51.96565150569609, 81.13279823861194, 9023.886069225757, 8977.455010155534, 9002.688736979155, 287.13523600048075, 285.38225368750085, 286.36162612836983, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.0789, 7.627998, 5500.523, 710.6238, 6.185364, 4395.864, 714.7416, 6.154397, 4398.926, 730.0342, 6.021259, 4395.821, 709.3182, 6.194795, 4394.717, 714.2504, 6.158362, 4398.612, 100.0, 99.91099, 99.9704, 99.90601, 99.87852, 99.97625
64312.290160000004, 59.99932216673529, 59.99907520296823, 59.997216827375496, 31.561907151291457, 31.591269739579012, 31.5788186797897, 0.9999605067990597, 0.9999848633260052, 0.9999625065138922, 9016.99263637179, 8973.886808102801, 8993.97314677229, 202.50270791735602, 47.79090417234943, 78.39518989343651, 9021.017151203028, 8972.424768692244, 8995.993537108787, 287.186351885903, 285.36039443868674, 286.4210609814449, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 727.2299, 7.558218, 5498.136, 704.4564, 6.229572, 4388.257, 708.5493, 6.201152, 4393.966, 736.4618, 5.958745, 4387.651, 702.9663, 6.23899, 4386.667, 707.8486, 6.205607, 4392.408, 99.96471, 99.73574, 99.85625, 99.71794, 99.69692, 99.82606
64314.69064000001, 60.00093854030339, 59.999472324153054, 60.00141704735685, 31.60822642243573, 31.61923815988885, 31.61991571938142, 0.9999564602515671, 0.9999839107388024, 0.9999592985529117, 9021.230814095761, 8982.018147519, 8998.57161477781, 205.61201583462162, 50.67998360315585, 83.9396351808773, 9028.353997811322, 8980.231664799661, 9003.715984198872, 287.10249393858777, 285.32703639224343, 286.3971284453323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.0986, 7.627641, 5500.471, 710.76, 6.184628, 4395.81, 714.7999, 6.154582, 4398.698, 730.0731, 6.021259, 4395.931, 709.3563, 6.194795, 4394.65, 714.2702, 6.158728, 4398.613, 100.0, 99.91222, 99.96901, 99.90989, 99.87355, 99.96708
64316.99648000001, 59.99818396902309, 59.996713035831384, 59.99970808938442, 31.626529782409616, 31.65550855331274, 31.635305338941997, 0.9999623828173451, 0.9999810961097719, 0.9999587740300124, 9027.087284040343, 8983.545859723863, 9000.778802611916, 203.8660616423349, 56.59474452133236, 81.77252377714376, 9023.512032011442, 8985.83969074142, 9011.68154949459, 287.1501879274822, 285.44709903688243, 286.3649914581472, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.138, 7.627463, 5500.529, 710.8184, 6.183891, 4396.203, 714.7222, 6.154582, 4398.929, 730.1119, 6.023465, 4396.944, 710.6343, 6.180367, 4396.829, 716.994, 6.136754, 4400.375, 100.0, 99.9123, 99.97151, 99.924, 99.91255, 100.0
64319.340240000005, 59.99540783789619, 60.001805520009206, 59.997906241351345, 31.609015725791007, 31.629086234226172, 31.621859743242968, 0.9999607107467288, 0.9999810508917181, 0.9999659461532869, 9024.573719315431, 8978.229120131833, 9001.107694279883, 207.76946118419664, 52.61663610613505, 79.2034719797939, 9024.873108169493, 8983.417762278785, 9002.109075508697, 287.14544446182146, 285.3273978715245, 286.391439950876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 714.7307, 7.692604, 5498.46, 716.8107, 6.140789, 4399.581, 719.1287, 6.118871, 4400.085, 727.0826, 6.04939, 4397.671, 710.7488, 6.184567, 4394.726, 714.6281, 6.15708, 4398.959, 99.97248, 99.98557, 100.0, 99.95586, 99.89533, 99.97494
64321.7104, 60.00080143218794, 59.998737383492184, 60.00050410162094, 31.612328175024604, 31.635443665864837, 31.5983167568198, 0.9999612779237701, 0.9999853577145902, 0.9999630065940621, 9025.847319378954, 8981.773105064682, 8997.082477930298, 200.7783193344444, 48.15419784287349, 81.81145607606231, 9027.556555378369, 8982.356379737947, 8999.113861846477, 287.17665864989, 285.3857398399538, 286.43430531847116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.0986, 7.62782, 5500.529, 715.2153, 6.147236, 4399.877, 714.664, 6.15495, 4398.873, 730.0731, 6.021075, 4396.154, 709.3372, 6.195343, 4394.601, 714.2305, 6.158911, 4398.96, 100.0, 99.97858, 99.97289, 99.91118, 99.87588, 99.96466
64323.99768000001, 59.99866481728958, 59.99663355770225, 59.99992801128144, 31.577226043223572, 31.59630118661969, 31.588915030444703, 0.9999647484910711, 0.9999877784627355, 0.9999622349536221, 9014.036019753334, 8971.640644032652, 8994.424956470748, 198.12634173745437, 48.19481436554486, 82.8252203006632, 9023.754624799418, 8969.904218482763, 8993.328263991969, 287.14066315485815, 285.3697853363852, 286.5449682965112, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 726.461, 7.56375, 5497.743, 723.2699, 6.082767, 4400.305, 708.2387, 6.202072, 4393.793, 736.423, 5.958561, 4387.765, 703.1761, 6.239903, 4387.002, 707.9877, 6.205241, 4393.443, 99.96844, 100.0, 99.85878, 99.72052, 99.6868, 99.82729
64326.360360000006, 59.996729742136736, 59.99908443756171, 59.99810374470197, 31.618536175975485, 31.630827813929198, 31.638648593069103, 0.9999644335056549, 0.9999867464921748, 0.9999584844369492, 9022.838042019801, 8979.713010385518, 9004.57133295194, 197.84014029100035, 48.46969936631751, 83.25770351732172, 9021.780945540571, 8984.681192734624, 9001.664430078154, 287.10002784928173, 285.27812657948334, 286.4580606651164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.0986, 7.627998, 5500.696, 717.1414, 6.135631, 4400.123, 714.6446, 6.154397, 4398.81, 730.1119, 6.021075, 4396.154, 709.3372, 6.196073, 4394.498, 714.2504, 6.158179, 4398.446, 100.0, 99.99117, 99.97154, 99.90613, 99.87355, 99.97496
64328.731040000006, 59.99498639498451, 59.99313885631736, 59.99360301316366, 31.618428391862373, 31.639856760093984, 31.629125766055992, 0.9999592359054686, 0.9999840658087659, 0.9999619993723573, 9026.532945692054, 8986.712861669937, 9002.351688838098, 202.06274077506941, 46.129363694731296, 82.59597566641241, 9031.950311339524, 8982.958753513114, 9002.132546304576, 287.1068423038801, 285.29107749376334, 286.3570917025686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.138, 7.629069, 5500.587, 717.0052, 6.135079, 4400.181, 714.7416, 6.154213, 4398.754, 730.0731, 6.020891, 4395.933, 709.4326, 6.194977, 4394.767, 714.31, 6.157446, 4398.959, 100.0, 99.98988, 99.97297, 99.91123, 99.87966, 99.97494
64331.137720000006, 59.99666560632408, 59.995570292473204, 59.99518796369963, 31.613560425404632, 31.63136074638087, 31.624855965165697, 0.9999624374333539, 0.9999809073496886, 0.9999604304966571, 9024.370500711666, 8980.444781317148, 8999.114450613892, 206.7519182945266, 55.35000377125334, 83.02319890759645, 9029.162488039856, 8983.102778551674, 9003.077252074316, 287.12825053546055, 285.315930181902, 286.37765734807914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 714.7307, 7.692425, 5498.563, 710.6627, 6.18518, 4395.755, 721.0699, 6.103409, 4400.327, 723.7621, 6.079175, 4399.969, 715.0024, 6.151877, 4398.183, 718.823, 6.127048, 4400.203, 99.97037, 99.91625, 100.0, 99.99544, 99.97155, 100.0
64333.47752000001, 59.9956282944961, 59.99681521801082, 59.99197866333855, 31.607712872147484, 31.629431567188135, 31.593126899279824, 0.9999604701825345, 0.9999849007331257, 0.9999608577076744, 9021.335762853803, 8975.362534239342, 8999.925994368366, 202.6905895213663, 49.68029247401887, 80.92163141858055, 9024.767081343814, 8979.191810342916, 8998.343020713015, 287.19152125219574, 285.3646212681824, 286.3717711527646, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.138, 7.627641, 5500.581, 717.083, 6.137473, 4399.369, 714.7028, 6.154766, 4398.979, 730.1119, 6.020891, 4395.875, 709.4517, 6.196804, 4394.385, 714.2504, 6.159094, 4398.502, 100.0, 99.99999, 99.97539, 99.90869, 99.87099, 99.97231
64335.78796000001, 59.994794539491345, 59.99696225527773, 59.99853713753845, 31.56456519206667, 31.60270059844349, 31.579650322052945, 0.9999583731433729, 0.9999826506986165, 0.9999587582593819, 9012.756940493446, 8970.709663750176, 8989.948730884136, 206.2467099312753, 52.05372760810519, 81.16021513383203, 9015.164084478984, 8970.663687842583, 8993.632539867118, 287.1212359037608, 285.3464066245255, 286.4294161503821, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.8083, 7.61497, 5500.45, 708.2697, 6.202679, 4392.376, 711.4805, 6.184401, 4395.59, 735.1219, 5.967571, 4388.104, 703.1379, 6.23899, 4386.725, 707.9679, 6.205058, 4392.69, 100.0, 99.8397, 99.89837, 99.72824, 99.68683, 99.83247
