TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
64614.51988000001, 60.004611537630836, 60.00368008239111, 60.002400032019565, 35.36076579559402, 35.392682312542114, 35.36768696649065, 0.9999421668855636, 0.9999735137865794, 0.9999442155362451, 10105.59377746848, 10065.439385991493, 10079.470635394422, 247.1463120506437, 71.88856305315949, 103.77861973707718, 10106.235262523132, 10053.284618182293, 10085.269344303642, 287.4448217764604, 285.43822287210503, 286.5585530549009, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 727.0524, 6.048917, 4398.847, 717.3943, 7.666859, 5499.779, 708.6269, 7.750311, 5492.088, 724.1116, 7.594578, 5499.551, 709.4326, 6.194247, 4394.613, 720.7913, 7.63138, 5500.586, 99.97238, 99.99454, 99.85474, 99.99665, 99.87869, 100.0
64616.88444000001, 60.00418444008454, 60.004150754241884, 60.00134335294239, 35.35690425958984, 35.37863911151642, 35.352376447970485, 0.9999493216770097, 0.9999761033491075, 0.9999479738081554, 10106.209836102691, 10055.907679262697, 10076.053786052222, 247.65259175411438, 66.72944193673993, 103.66618184703634, 10105.70253888651, 10055.174834971049, 10079.77050013986, 287.3864741214609, 285.6003723879398, 286.56350521464617, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 721.552, 6.105312, 4400.45, 723.5228, 7.600916, 5500.039, 714.8776, 7.69104, 5498.19, 717.8782, 7.661688, 5500.194, 703.2142, 6.238625, 4386.833, 726.6364, 7.56857, 5497.05, 100.0, 99.99913, 99.97401, 99.994, 99.69935, 99.96063
64619.22064000001, 60.00399612093367, 60.00473058670262, 60.00471151867348, 35.359337176236544, 35.37806349259471, 35.342808814633315, 0.999948361185262, 0.9999753847671969, 0.9999453420215201, 10105.548351656253, 10057.526347937704, 10077.440130485036, 252.57615595029915, 66.07015691684501, 101.89551014767267, 10107.89768346623, 10054.704044418813, 10068.844574975994, 287.45156784121065, 285.5873280062066, 286.5075717145181, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 727.1313, 6.049631, 4398.517, 717.3749, 7.666675, 5499.84, 708.6269, 7.750679, 5492.42, 724.131, 7.594394, 5499.825, 709.4708, 6.194429, 4394.393, 720.8112, 7.630831, 5500.417, 99.96489, 99.9967, 99.85268, 99.99541, 99.87969, 100.0
64621.5512, 60.003330930078796, 60.00445724690334, 60.00223196284661, 35.37932571763919, 35.388108018713496, 35.34481318415271, 0.9999471222018124, 0.9999764569190426, 0.9999478553840084, 10108.406143686268, 10057.676382363905, 10081.211436201073, 243.9673256247661, 69.91117399879113, 104.48452487194118, 10104.609754064904, 10060.271249921765, 10075.32626016982, 287.44366012511784, 285.57313981651333, 286.539403153085, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 727.1904, 6.048738, 4398.679, 723.5422, 7.601285, 5500.023, 714.9164, 7.691224, 5498.313, 724.1505, 7.595681, 5499.329, 709.4326, 6.194612, 4394.877, 720.8311, 7.631197, 5500.7, 99.96858, 100.0, 99.97503, 99.9864, 99.86732, 100.0
64623.904200000004, 59.99967205807751, 59.998298147136325, 60.00191177687277, 35.37377570278027, 35.388924039928334, 35.34585049886166, 0.9999443064714814, 0.9999776415408248, 0.9999496928769609, 10110.036992223324, 10059.903138035852, 10082.277909927037, 251.24486273747414, 71.76255707064865, 100.86576824226631, 10107.602829239182, 10064.935810042087, 10085.389974177933, 287.3510543118888, 285.5909365786626, 286.5614564100792, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 733.4006, 5.988952, 4392.117, 729.9236, 7.527975, 5495.245, 721.2834, 7.626982, 5500.524, 729.9372, 7.527468, 5495.881, 714.888, 6.155895, 4397.962, 716.6957, 7.673131, 5499.741, 99.82455, 99.91629, 100.0, 99.89285, 99.95229, 100.0
64626.268480000006, 60.00147652260426, 59.99904981516941, 60.001377527600006, 35.37549893074542, 35.3898104959195, 35.36813923520239, 0.9999412954603796, 0.9999764477804215, 0.9999493286921215, 10106.478849093732, 10058.20243418113, 10085.762396725502, 246.17101723154116, 74.1982729699157, 107.76095697727214, 10114.426833477231, 10060.083825439797, 10080.343277173824, 287.34536936865265, 285.5086628990854, 286.6085298899357, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 727.151, 6.04856, 4398.736, 723.6006, 7.600916, 5500.189, 714.9358, 7.690487, 5498.262, 724.1893, 7.59421, 5499.825, 713.61, 6.156443, 4398.864, 715.0854, 7.694007, 5498.477, 99.96229, 99.99815, 99.97101, 99.98735, 99.97277, 99.96478
64628.67012, 59.996450106958434, 60.000641062007475, 59.99482356435964, 35.34961778971659, 35.37901978602455, 35.36005200198555, 0.9999433067326983, 0.9999786790677097, 0.9999453808363614, 10110.072789732963, 10053.347179316876, 10077.220103004272, 245.07776963828792, 69.70939610659116, 104.91350532775141, 10114.939425345445, 10059.480180279721, 10077.28541002504, 287.3284086578361, 285.5165087708602, 286.57531313605773, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 725.3767, 6.067656, 4399.98, 720.4489, 7.634809, 5500.54, 710.3157, 7.734481, 5493.258, 718.519, 7.660033, 5500.087, 721.9075, 6.095446, 4400.52, 708.1667, 7.75462, 5491.578, 99.99815, 100.0, 99.87602, 99.99406, 100.0, 99.84037
64630.96136000001, 59.99858299196672, 59.99832581228988, 59.99740363732254, 35.36749912197988, 35.38844353224105, 35.368506081524174, 0.9999436399089973, 0.9999758036572917, 0.9999476795804916, 10111.778429127467, 10059.528957064731, 10087.361675842205, 248.74673305059292, 72.72821964045488, 97.80503134271567, 10113.51938705065, 10059.17722025585, 10077.948147387247, 287.5073535144625, 285.69542365142536, 286.59763276399633, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.0667, 6.05552, 4398.516, 723.5422, 7.601469, 5499.968, 714.9164, 7.690856, 5498.371, 724.131, 7.594578, 5499.937, 715.8417, 6.145303, 4398.908, 714.4691, 7.694739, 5498.417, 99.96486, 100.0, 99.96787, 99.9884, 99.98123, 99.96253
64633.264160000006, 59.995731715756065, 59.99206675728306, 60.00044278108829, 35.333623960918445, 35.38497253145233, 35.32029088126611, 0.9999487422698606, 0.9999712158540994, 0.9999478978972185, 10099.886608603609, 10060.241930910131, 10072.99715746658, 245.64001557361098, 71.25455206223705, 104.48406648686432, 10103.03446709278, 10055.166944839426, 10074.53812029842, 287.3046899231496, 285.6164920132392, 286.54901470706517, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 727.0919, 6.049095, 4398.737, 717.3359, 7.665938, 5499.949, 708.6075, 7.750311, 5492.138, 724.0728, 7.595497, 5499.38, 715.7845, 6.14512, 4399.394, 708.1468, 7.754253, 5491.697, 99.96989, 99.99473, 99.85566, 99.98733, 99.97406, 99.84134
64635.71848, 59.99571567979574, 59.99855745180701, 59.99066957609528, 35.30908487271481, 35.33921678901303, 35.332595061553064, 0.9999472133992108, 0.9999743459197775, 0.9999455727139605, 10089.236151050807, 10050.188069661433, 10075.19106762206, 247.13959313227565, 68.37221535314166, 107.84675233920188, 10105.027200801418, 10050.303294060192, 10071.303278146663, 287.3374027714868, 285.51480748246325, 286.63789143042555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 733.3612, 5.988952, 4392.347, 710.9935, 7.729486, 5494.995, 702.3181, 7.804613, 5481.455, 730.6751, 7.519378, 5494.595, 709.4899, 6.194247, 4394.877, 701.8643, 7.809189, 5480.543, 99.82335, 99.9076, 99.66356, 99.91631, 99.87242, 99.64484
64638.02756, 59.99505886236823, 59.99470935499585, 59.99388327465231, 35.34523019929045, 35.3701226171159, 35.36310800467584, 0.9999447954689143, 0.9999766270836505, 0.999950253836966, 10103.517881387652, 10052.807266028478, 10074.740559839674, 247.42172628569185, 74.01851033885032, 103.44388901131106, 10108.556601861466, 10054.330929363534, 10075.809964955326, 287.4412636507384, 285.61530900203536, 286.6656681827041, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 727.0919, 6.049631, 4398.736, 717.3943, 7.666491, 5500.009, 708.6269, 7.750127, 5491.915, 724.0533, 7.595681, 5499.386, 715.5747, 6.146399, 4399.404, 708.1468, 7.754436, 5491.177, 99.96225, 99.9936, 99.8578, 99.98744, 99.97144, 99.83818
64640.34700000001, 60.00143861357313, 59.99906098711318, 59.996719987707095, 35.35267816542925, 35.374599813836326, 35.34695180257811, 0.9999501455886198, 0.9999769687752436, 0.9999500685009682, 10105.428960322603, 10058.307922999846, 10080.314943707675, 245.43317236605782, 71.48749707634306, 105.40441535105492, 10114.34250158215, 10058.817336519189, 10086.060457316922, 287.4375321897724, 285.6292899579643, 286.6325629559524, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 727.0721, 6.048917, 4398.512, 717.3943, 7.666491, 5500.008, 708.5881, 7.750127, 5492.432, 723.5873, 7.607448, 5499.9, 717.7874, 6.130145, 4400.629, 711.3676, 7.721475, 5497.007, 99.96477, 99.99456, 99.861, 100.0, 99.99509, 99.92972
64642.70784, 60.00599831295192, 60.005137254934155, 60.0052023685173, 35.335942565880494, 35.35650799127635, 35.339039653098226, 0.9999460072359335, 0.9999704420989934, 0.9999469240023072, 10102.52668706055, 10049.725487976364, 10083.44405403293, 251.13330619932296, 72.23215014400921, 99.49726081497192, 10108.749275295342, 10055.188876961898, 10078.065658482928, 287.4453170519655, 285.5985463786598, 286.69259968345335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 720.9803, 6.103885, 4400.771, 722.4722, 7.616757, 5500.568, 712.354, 7.721227, 5494.766, 722.0338, 7.613332, 5500.38, 715.9371, 6.146764, 4398.869, 708.127, 7.754436, 5491.123, 100.0, 100.0, 99.90851, 100.0, 99.97289, 99.8445
64645.03196000001, 60.01035260873917, 60.00856602113118, 60.004339629733664, 35.354785955585925, 35.37543094443285, 35.35647605343607, 0.9999483574985084, 0.9999745645040466, 0.9999484587899025, 10099.936999058125, 10056.010283988719, 10083.354641299302, 242.5764827818516, 73.68697370515156, 103.29981385781957, 10111.317441612278, 10053.938009034804, 10079.38291496721, 287.3587441444991, 285.49560590926745, 286.6348483110993, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 727.0919, 6.049452, 4398.679, 721.9858, 7.611416, 5500.126, 714.7805, 7.69104, 5498.481, 724.1116, 7.594762, 5499.38, 715.7845, 6.146033, 4399.185, 708.1468, 7.754803, 5491.352, 99.96227, 100.0, 99.97098, 99.99768, 99.97768, 99.84136
64647.42044, 60.00731406060455, 60.00740447356284, 60.007057444692, 35.306062489253236, 35.35644589200103, 35.33193583182993, 0.9999447716207955, 0.9999791065449469, 0.9999500936622355, 10095.464613318885, 10045.40457354714, 10057.727419796225, 246.2324850865898, 66.72211887746334, 101.59485308452167, 10100.840068690843, 10050.3096850656, 10063.344121819608, 287.47036238785347, 285.6038482647174, 286.6076006326725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 733.2626, 5.989487, 4392.341, 729.8848, 7.529633, 5495.03, 721.1282, 7.627166, 5500.414, 730.3838, 7.524342, 5494.165, 709.2609, 6.195708, 4394.835, 701.9041, 7.808823, 5480.778, 99.82454, 99.90737, 100.0, 99.90967, 99.88121, 99.65324
64649.736520000006, 60.00829601410101, 60.00994178453035, 60.01054779996416, 35.35489226829994, 35.376482430389316, 35.349900334098336, 0.9999452052767189, 0.9999762647557011, 0.9999460575898639, 10103.442601139543, 10058.721111650604, 10080.254902921206, 249.3101390721613, 67.57417293578646, 104.3628779782839, 10110.734029736634, 10053.426129115338, 10079.73022001401, 287.4052691420624, 285.7007619933748, 286.6749275000509, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 727.0524, 6.048738, 4398.679, 723.5812, 7.601101, 5500.139, 714.9358, 7.69104, 5498.475, 724.0533, 7.595497, 5499.49, 715.6891, 6.147129, 4399.068, 708.1468, 7.75462, 5491.465, 99.9624, 99.99385, 99.97108, 99.98933, 99.97997, 99.84341
64652.07400000001, 60.00531439637905, 60.00662768788637, 60.00863683677532, 35.34561408563362, 35.3683593699948, 35.359859489783005, 0.999948743093557, 0.9999726806062751, 0.999950408129797, 10107.971650708692, 10055.98884867667, 10080.47668755991, 251.07312884250769, 68.87311797241478, 102.19021549673516, 10105.416254013058, 10060.414265440362, 10072.456863834732, 287.36723921137315, 285.7025393823469, 286.67069174653903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 727.0919, 6.049452, 4398.627, 729.8653, 7.529448, 5494.593, 714.9358, 7.69104, 5498.37, 724.0922, 7.595129, 5499.611, 715.7082, 6.146946, 4399.297, 708.1468, 7.754986, 5491.403, 99.96607, 99.9051, 99.96991, 99.99243, 99.98263, 99.84436
64654.439320000005, 60.006138452270214, 60.00957027385017, 60.00670846559324, 35.349671940279464, 35.35744127531056, 35.355956073268864, 0.9999466526442529, 0.9999729757134905, 0.9999459639697065, 10101.277650395228, 10060.689735864371, 10072.057513152231, 245.0012878106927, 76.79636894571195, 103.34763159288968, 10106.81634481983, 10048.19533385222, 10081.189073639182, 287.50673952910773, 285.6055200724519, 286.6445637617135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 720.9014, 6.10442, 4400.508, 736.2078, 7.450059, 5484.564, 708.6269, 7.750495, 5492.08, 717.8976, 7.660033, 5500.115, 720.8393, 6.104212, 4400.226, 712.3218, 7.720743, 5495.131, 100.0, 99.72213, 99.85459, 99.99718, 100.0, 99.91007
64656.8098, 60.005203487698275, 60.005535734818764, 60.00294311237188, 35.305352933014646, 35.359932379684906, 35.34807534274494, 0.9999429195341275, 0.9999731757477603, 0.9999448063337183, 10107.65546861654, 10049.288407666927, 10081.692966812881, 239.91130614031226, 67.245102139746, 104.01622625446794, 10103.66189832313, 10051.318474958678, 10075.714738711826, 287.44449869234097, 285.5431524824689, 286.6341180694458, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 727.013, 6.049452, 4398.622, 729.8069, 7.527054, 5495.295, 713.4216, 7.710919, 5496.209, 724.1699, 7.595314, 5499.558, 715.5175, 6.147129, 4399.076, 708.1667, 7.754436, 5491.463, 99.96728, 99.90196, 99.92967, 99.99038, 99.98137, 99.84231
64659.12584000001, 60.00825763136641, 60.0106877551514, 60.011228315566356, 35.342972979617755, 35.35458317912929, 35.31134969601623, 0.9999518946708194, 0.9999753312345828, 0.9999486220943777, 10101.316247164137, 10054.639314144659, 10078.323235083959, 244.85151770762786, 69.12122246544413, 102.17327046433991, 10105.823000214265, 10059.42867708372, 10073.928001332626, 287.43454859861293, 285.66343336898063, 286.6440777824099, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 727.0919, 6.048917, 4398.349, 729.8069, 7.534421, 5494.869, 708.5881, 7.750495, 5492.25, 724.1505, 7.59421, 5499.38, 715.7082, 6.146581, 4399.021, 708.127, 7.754436, 5491.29, 99.96859, 99.9053, 99.85255, 99.99352, 99.9803, 99.84023
64661.405640000004, 60.01153925808422, 60.01008098123716, 60.00953654158682, 35.33886933461779, 35.358586721024075, 35.34277515053524, 0.9999429175527612, 0.9999780933206681, 0.9999487646375965, 10101.61981011634, 10055.012629195591, 10069.08598426168, 244.84167273091862, 68.4284240848965, 103.57949784434925, 10103.904023854022, 10055.22111403028, 10080.758017485847, 287.52380295777857, 285.73623127443085, 286.6917384590909, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 727.0721, 6.049452, 4398.348, 729.7291, 7.530369, 5495.033, 708.6075, 7.750127, 5492.077, 724.0922, 7.594945, 5499.549, 715.5747, 6.147312, 4399.079, 708.1071, 7.754986, 5491.349, 99.96738, 99.90828, 99.85366, 99.99155, 99.97766, 99.84229
64663.71052000001, 60.01170541380862, 60.00960123995546, 60.008554798967644, 34.88354989710938, 34.84473086588793, 34.725004540972485, 0.9999452653927172, 0.9999733907836689, 0.9999447800557734, 9809.583118618464, 9761.018028242566, 9737.569568472478, 236.28607258587635, 62.76699995523086, 101.14783063686627, 9614.388302627387, 9521.561359179774, 9492.550114063239, 287.44981112060077, 285.64189582117575, 286.6710255831142, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 419.5807, 6.740836, 3298.891, 729.6318, 7.536263, 5494.96, 708.491, 7.751231, 5491.904, 724.1116, 7.595129, 5499.942, 715.7273, 6.148042, 4399.303, 708.1866, 7.754436, 5491.29, 74.97373, 99.92021, 99.8514, 99.98826, 99.97622, 99.84133
64666.02468, 60.01282925074742, 60.00789834741027, 60.00845881213452, 31.912286071643038, 31.805302089018287, 31.657995527971686, 0.999954203035068, 0.9999814330983474, 0.9999567005296168, 9156.80968792307, 9183.95949587032, 9289.031480875361, 210.31376768548978, 51.57813673034525, 90.38310829967168, 9570.357245295003, 9585.493657281082, 9663.503563801112, 287.42268957513596, 285.52217441500426, 286.699699346879, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.8947, 6.050344, 4399.013, 722.1415, 7.616573, 5500.045, 705.5599, 7.901619, 5293.689, 724.1116, 7.593843, 5499.621, 715.7654, 6.148225, 4399.021, 708.1667, 7.754986, 5491.289, 99.95603, 99.99844, 96.24755, 99.99358, 99.98356, 99.84545
64668.36404000001, 60.00918301642017, 60.0127159716504, 60.01047276772175, 35.08157025221115, 34.94751534276552, 34.756428190047906, 0.9999433993064788, 0.9999815063514075, 0.999950943442109, 9958.16857545604, 9994.802674218601, 10069.083608648927, 242.46366652371785, 55.086403972531116, 107.13013328502257, 10107.403970947498, 10054.094613172989, 10074.475743556803, 287.47506983930583, 285.65740776265574, 286.64222298876166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.7173, 6.052486, 4398.906, 722.2776, 7.616205, 5500.221, 708.5687, 7.751231, 5492.246, 321.3125, 8.437407, 2292.009, 715.7463, 6.149686, 4398.674, 708.3058, 7.753704, 5491.708, 99.97373, 99.9977, 99.84936, 44.79739, 99.97723, 99.84466
64670.673760000005, 60.01325805896044, 60.01001637155331, 60.012758244225296, 35.20824978068932, 35.182937398255895, 35.10310730929877, 0.9999430690481809, 0.9999791473262548, 0.9999416142593461, 9948.687790414715, 9870.984395069783, 9850.11592003092, 237.966872485345, 64.10741582425044, 103.34258538912854, 9757.469666374818, 9676.164801541838, 9694.22895014813, 287.4322022150767, 285.56432177137236, 286.713426354485, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.5596, 6.054092, 4399.019, 721.9469, 7.617679, 5500.279, 708.5493, 7.751231, 5492.309, 723.7427, 7.599174, 5499.638, 796.3562, 4.991289, 4399.203, 708.1866, 7.75462, 5491.413, 99.97629, 100.0, 99.85034, 100.0, 98.90525, 99.84448
64673.04408000001, 60.005604830847574, 60.00618508440577, 60.0092780214826, 35.310608450266564, 35.373036896251, 35.34207606462268, 0.9999418761056132, 0.9999782913340136, 0.999947655371475, 10110.796820580927, 10052.906722084244, 10077.412909412542, 246.06582970012823, 65.38214766870473, 101.07006385368277, 10108.350479210172, 10059.940008692565, 10073.270503501128, 287.5095441477973, 285.7297045491369, 286.66776504601887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.5596, 6.054806, 4398.851, 722.122, 7.616573, 5500.297, 708.6075, 7.750495, 5492.197, 723.9174, 7.597703, 5499.928, 715.5175, 6.147312, 4399.181, 708.1468, 7.754436, 5491.35, 99.9776, 100.0, 99.85672, 99.99729, 99.97377, 99.84133
64675.38472, 60.00547928656047, 60.00415987004465, 60.003192621659, 35.34681916001868, 35.38510978747393, 35.377827029274464, 0.9999489537249637, 0.9999791151535641, 0.9999427616973053, 10110.58007108604, 10054.043999670741, 10075.165273563176, 236.83305659340203, 63.63524176697479, 102.28051239108072, 10104.075241073233, 10055.960299640945, 10077.029274348344, 287.3472133508655, 285.53668927813754, 286.57580691925074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.461, 6.055342, 4399.074, 722.1998, 7.615652, 5500.237, 708.6269, 7.750679, 5491.969, 723.9174, 7.597336, 5499.98, 715.5175, 6.147129, 4398.686, 708.1468, 7.754436, 5491.471, 99.96864, 100.0, 99.85257, 99.99423, 99.98754, 99.84352
64677.694, 59.99922186203842, 60.0008594100601, 60.0020316234374, 35.274520749666095, 35.324468426389934, 35.29979946868729, 0.999946353145372, 0.9999796402443234, 0.9999452503031897, 10096.17625275119, 10043.096805410476, 10063.247835722575, 247.3324370558148, 67.05562226828033, 101.64750868673445, 10099.355731510086, 10049.693436394995, 10063.309116523109, 287.4341400009822, 285.5021196477072, 286.5608147391681, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 730.6603, 6.01126, 4394.47, 716.5188, 7.6792, 5499.427, 702.3763, 7.804797, 5481.401, 730.0148, 7.525077, 5494.325, 709.2991, 6.194795, 4393.774, 701.8246, 7.809189, 5480.831, 99.87292, 99.98427, 99.6615, 99.89542, 99.87952, 99.65007
64679.97924000001, 59.99626075326905, 59.995483746491075, 59.995906812320705, 35.316568005282846, 35.374131407706045, 35.364816552050016, 0.9999470838951393, 0.9999797875272123, 0.9999497512918581, 10109.268680845893, 10059.005868130664, 10076.129176841181, 246.03810268356483, 64.61304617467113, 97.34433779498977, 10107.177149129191, 10058.831770968995, 10074.353777984128, 287.4325422343417, 285.56644916371033, 286.52846894946435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.3821, 6.055698, 4398.797, 722.1804, 7.6151, 5500.582, 708.5881, 7.750311, 5491.972, 723.8203, 7.597888, 5500.097, 715.67, 6.146764, 4398.843, 708.1468, 7.754986, 5491.464, 99.97506, 100.0, 99.85366, 99.99622, 99.98849, 99.8434
64682.319520000005, 59.99236911123921, 59.99251566050592, 59.99231559989327, 35.35456664667064, 35.38654682207351, 35.344645865745626, 0.999950013572938, 0.9999803868613367, 0.9999473617146598, 10105.645159056654, 10059.172078686659, 10080.004570332407, 242.42603332678573, 66.78507557565922, 103.06501647768437, 10108.79967547618, 10062.809296644038, 10075.760762647507, 287.46971189759086, 285.5770406045501, 286.4943030025616, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.3427, 6.055342, 4398.964, 722.2193, 7.615652, 5500.522, 708.6075, 7.750495, 5492.084, 723.8592, 7.597703, 5499.815, 715.5175, 6.147677, 4398.961, 708.127, 7.754253, 5491.289, 99.96995, 100.0, 99.85268, 99.9972, 99.97499, 99.84134
64684.62876000001, 59.982417758620514, 59.987762950109435, 59.99084023046283, 35.343144517867636, 35.386839373646474, 35.37430031795521, 0.9999478514846115, 0.9999749995162759, 0.9999492307169215, 10112.656855198169, 10062.786203799662, 10078.209758542856, 244.90236020708562, 65.38318846454794, 107.49495162606217, 10112.142687543179, 10050.737523418642, 10073.10887024785, 287.4332494452542, 285.5794051358148, 286.5610819108625, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 720.1326, 6.111559, 4400.452, 728.4061, 7.546026, 5496.151, 714.9358, 7.690856, 5498.706, 717.587, 7.664262, 5499.903, 721.7549, 6.097089, 4400.676, 714.4293, 7.694922, 5497.986, 100.0, 99.93342, 99.97506, 99.9958, 100.0, 99.96198
64686.9688, 59.98420221629154, 59.98434111498831, 59.98449021800413, 35.35536613866717, 35.395980650776906, 35.35913388856547, 0.9999462716637302, 0.9999782915803846, 0.9999469528634571, 10110.654723219097, 10050.439688482913, 10074.93462502708, 242.69722369548617, 64.7614530113774, 103.76160233633345, 10107.37718778826, 10054.64891074949, 10072.468691207638, 287.43460294553785, 285.6469895727549, 286.59352285009885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.3821, 6.056056, 4398.912, 722.1804, 7.616021, 5500.247, 708.6269, 7.750311, 5492.25, 723.9368, 7.597703, 5499.981, 715.4793, 6.148042, 4398.845, 710.7513, 7.726236, 5495.754, 99.98126, 100.0, 99.8547, 99.99826, 99.97742, 99.91437
64689.30872000001, 59.97902387511604, 59.978207268462, 59.98173701608282, 35.33580650416638, 35.33459012964779, 35.32194701566006, 0.9999482905672543, 0.9999756623688429, 0.9999481606318177, 10105.973825807905, 10044.229642469478, 10063.949864285103, 245.64173788927474, 67.20718397911696, 101.68612102823408, 10101.797545144742, 10049.811228607752, 10068.51286676414, 287.4355525220179, 285.53922618218445, 286.4356617411808, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.4019, 6.055342, 4398.802, 728.7174, 7.541421, 5495.093, 708.064, 7.760251, 5489.908, 726.0146, 7.573433, 5497.786, 711.6834, 6.180002, 4395.58, 719.6978, 7.642001, 5500.052, 99.97137, 99.93611, 99.8151, 99.97081, 99.90136, 100.0
64691.612120000005, 59.9818102729518, 59.98115597102069, 59.9844134066126, 35.345433788260934, 35.37631528072225, 35.35174144256995, 0.9999408549339194, 0.9999790767343751, 0.9999489896214836, 10106.836367825399, 10052.883167199856, 10074.68813368474, 249.0360389924997, 62.40986760027772, 105.59733780748593, 10112.55456737221, 10054.707701201341, 10073.624845222272, 287.35585232960284, 285.45061055697937, 286.6082725451708, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 731.1531, 6.011082, 4396.151, 732.0054, 7.509371, 5493.694, 706.511, 7.769086, 5490.524, 724.4611, 7.596416, 5499.65, 715.5366, 6.147129, 4399.286, 714.4094, 7.695472, 5497.895, 99.88967, 99.88395, 99.81693, 99.99641, 99.98237, 99.96455
64694.019120000004, 59.98714107016201, 59.99003697073777, 59.98093341200731, 35.35103563579992, 35.37381470197432, 35.36410557696186, 0.9999433547500384, 0.999979816517397, 0.9999489168571015, 10114.458536665243, 10055.638892442876, 10076.98354368547, 247.05722858342688, 69.51304337691545, 105.02523604769772, 10111.777176853117, 10054.958348461658, 10077.025270430615, 287.4516369154447, 285.5335090734045, 286.5225081664696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.4413, 6.056056, 4398.746, 728.4451, 7.550815, 5496.501, 708.6075, 7.750495, 5492.146, 723.9174, 7.59752, 5499.587, 715.4602, 6.147494, 4399.017, 714.4094, 7.695472, 5498.067, 99.97009, 99.92954, 99.85566, 99.99421, 99.97626, 99.96238
64696.32192, 59.98617457170474, 59.98688837072856, 59.98625742384766, 35.35830949289651, 35.35747622770384, 35.361488955052195, 0.9999495229840467, 0.999977533727597, 0.999947834658441, 10106.51134876717, 10051.37660137856, 10077.842172179391, 246.94481238277103, 63.97129459624193, 104.32056187654774, 10109.232384111536, 10057.004104597689, 10078.742175430558, 287.45444356470045, 285.56661226914673, 286.637721548402, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 720.1129, 6.110666, 4400.505, 722.2387, 7.616021, 5500.241, 714.9552, 7.690671, 5498.648, 717.6452, 7.663527, 5499.839, 721.8503, 6.096359, 4400.241, 708.1667, 7.754803, 5491.583, 100.0, 100.0, 99.97401, 99.99578, 100.0, 99.84338
64698.63844, 59.99014953112956, 59.99355889313376, 59.9917764492925, 35.344844082763515, 35.36928470731156, 35.350980096308476, 0.9999479647927327, 0.9999746492997114, 0.999949376211125, 10104.461646782222, 10058.03363516403, 10079.492725588327, 246.41177805753523, 66.62914317841887, 105.30480250269534, 10111.33166738347, 10055.343274609873, 10079.285513567609, 287.48812101950483, 285.5674779887641, 286.61194213190004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.3821, 6.05552, 4398.854, 728.3283, 7.5475, 5496.287, 708.6658, 7.750495, 5492.087, 723.8203, 7.59752, 5499.647, 715.6129, 6.14859, 4399.127, 714.4691, 7.695106, 5498.408, 99.97507, 99.9336, 99.85468, 99.99421, 99.98121, 99.96965
64700.916800000006, 59.9935079472256, 59.99410268484563, 59.99692018701971, 35.336809496311744, 35.350908566322595, 35.33593366590433, 0.9999408266248275, 0.9999801812199703, 0.9999485697957564, 10098.55565760071, 10043.663546393775, 10068.724427939762, 245.94611826710297, 59.48401066588531, 101.71632772962857, 10099.638118235767, 10046.283337385188, 10064.629791051504, 287.5175903578201, 285.5321241166883, 286.5307395581868, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.323, 6.055698, 4399.075, 722.1998, 7.616021, 5500.296, 708.6269, 7.750127, 5491.976, 723.8786, 7.597336, 5499.597, 715.3839, 6.148773, 4398.903, 708.127, 7.754803, 5491.223, 99.97757, 100.0, 99.8527, 99.9941, 99.97992, 99.84229
64703.28796000001, 59.99754073242631, 59.997208090290734, 60.005147614770614, 35.33549668507099, 35.37761936835602, 35.352079893509504, 0.999947601556789, 0.9999794973335414, 0.999946772302594, 10107.42854227178, 10053.127822567043, 10082.379433251906, 244.4308176086679, 59.42895881305367, 105.5922744408856, 10105.605561512875, 10054.86214038173, 10075.726820121754, 287.41947738174173, 285.6182749350927, 286.5219448932237, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 732.7303, 5.996269, 4393.125, 715.9546, 7.680674, 5499.03, 702.3375, 7.804797, 5481.521, 729.8013, 7.533535, 5496.43, 710.3291, 6.181463, 4396.278, 704.429, 7.781905, 5487.368, 99.84627, 99.98389, 99.66263, 99.91593, 99.91401, 99.76893
64705.62088, 60.00590912481615, 60.00456752137366, 60.00567044765497, 35.35823357796755, 35.37491727076249, 35.314847819589666, 0.9999480863095398, 0.9999760372481657, 0.9999473966006093, 10101.811440050722, 10056.352461573924, 10080.189895992266, 245.12113792498167, 66.54574341291845, 102.69408827342454, 10108.692426209447, 10056.967125776273, 10078.74286367896, 287.3684317363761, 285.5130903513233, 286.57018067561324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.4413, 6.055877, 4398.964, 722.1998, 7.6151, 5500.348, 708.6269, 7.750127, 5492.029, 723.898, 7.597888, 5499.589, 715.4984, 6.148042, 4399.128, 708.127, 7.754436, 5491.403, 99.97506, 100.0, 99.85368, 99.99418, 99.97879, 99.84242
64707.913960000005, 60.01146136724562, 60.01280301259688, 60.01208591635455, 35.3719860724761, 35.37657712817569, 35.36968178671865, 0.9999499125927435, 0.9999769995660294, 0.9999437879767552, 10101.083155622584, 10061.792381557818, 10079.670762487485, 247.02740539740444, 63.36189547417416, 105.45248494915631, 10117.83558193205, 10059.541290667867, 10074.61617992043, 287.39580010947054, 285.5465833670279, 286.5643117133957, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 724.8247, 6.069798, 4399.984, 725.4489, 7.579918, 5498.323, 712.8005, 7.707054, 5497.817, 718.189, 7.662424, 5499.847, 721.774, 6.096724, 4400.13, 714.4889, 7.695655, 5498.354, 99.9943, 99.9681, 99.9589, 99.99488, 100.0, 99.96662
64710.269960000005, 60.0129587319897, 60.01086832273093, 60.01561624594367, 35.35739586685944, 35.36584278227386, 35.36347145847721, 0.9999484794530162, 0.999978187335839, 0.9999521072484742, 10097.829388023276, 10059.596267443776, 10078.32910326953, 248.94516620904756, 63.469325610461965, 100.56015544180809, 10109.200370145443, 10055.844580934936, 10079.579321302681, 287.30081388661625, 285.5348480321892, 286.5870426030739, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 724.6867, 6.065157, 4399.194, 722.764, 7.614915, 5500.072, 708.6075, 7.750311, 5492.258, 723.8592, 7.59752, 5499.646, 715.4793, 6.147494, 4399.232, 708.1468, 7.754803, 5491.289, 99.99173, 100.0, 99.85783, 99.99621, 99.97752, 99.84446
64712.593960000006, 60.01620281905036, 60.01407595937744, 60.0152773114601, 35.355190563024166, 35.373211050039615, 35.37443087974277, 0.999946836509325, 0.9999784575729039, 0.9999450311342367, 10112.415227323112, 10055.606870923562, 10080.138564008128, 243.98439976514942, 65.07552523398863, 105.2462573254279, 10105.362210362433, 10058.994006872568, 10074.177030361123, 287.36887288375203, 285.53738695655176, 286.58279157407827, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.3427, 6.055163, 4399.017, 722.1804, 7.615837, 5500.415, 708.6464, 7.749943, 5492.304, 723.9562, 7.596784, 5499.869, 715.5366, 6.148042, 4399.348, 714.4293, 7.695655, 5498.014, 99.97625, 99.99979, 99.85867, 99.99232, 99.97879, 99.96457
64714.92008, 60.014201288212455, 60.01746762328462, 60.01803760736041, 35.33907359905198, 35.35774800682735, 35.33422818162253, 0.9999378230930047, 0.9999740952057896, 0.9999455783612449, 10093.377780354924, 10053.332540574813, 10079.104682910323, 242.00365699642452, 67.93616340383346, 107.16429992218946, 10107.481257818825, 10047.282442479172, 10079.971150204312, 287.37776288948146, 285.3957841199565, 286.68290991192913, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 732.7106, 5.995019, 4393.46, 715.9546, 7.68049, 5499.021, 702.3375, 7.805165, 5481.514, 729.8983, 7.527284, 5494.218, 709.0511, 6.196621, 4394.548, 720.7515, 7.632479, 5500.066, 99.83735, 99.9808, 99.66554, 99.91229, 99.87468, 100.0
64717.290680000006, 60.01779369974977, 60.01334392515792, 60.01994381456533, 35.32468989635023, 35.38330286587026, 35.364848924780944, 0.9999529042807629, 0.9999739854651069, 0.9999457999931937, 10106.676506386002, 10059.109985541767, 10072.227953038291, 249.58877913437027, 65.27436912792496, 99.60526940639602, 10110.758984597189, 10062.620697876562, 10076.972672608048, 287.37862375039634, 285.588136760773, 286.5669981625284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.4413, 6.055163, 4399.075, 722.2387, 7.614915, 5500.189, 708.6658, 7.750495, 5492.308, 723.9368, 7.597888, 5499.99, 715.4984, 6.14786, 4398.905, 714.4492, 7.695838, 5498.126, 99.97757, 99.99999, 99.85874, 99.99002, 99.9737, 99.96453
64719.59724, 60.021382427226406, 60.017846043764585, 60.01584042789109, 35.33893747981836, 35.36172676651844, 35.36319526098111, 0.9999464629798067, 0.9999804854765976, 0.9999464256674472, 10111.320113102855, 10054.612558392486, 10079.2164134666, 243.95814769915978, 65.09366154666532, 104.79615853503253, 10110.762250777236, 10058.739433777151, 10072.50436866902, 287.30236936628535, 285.64509344896595, 286.5527823993864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.323, 6.056234, 4399.127, 722.2193, 7.6151, 5500.3, 708.6269, 7.750311, 5491.976, 723.8009, 7.604139, 5500.134, 717.3105, 6.133432, 4399.887, 711.1091, 7.727152, 5493.885, 99.97877, 100.0, 99.8527, 100.0, 100.0, 99.89893
64722.00456000001, 60.01975444189192, 60.01500671650058, 60.015848083950424, 35.35087819780697, 35.398905612710344, 35.37717167511909, 0.9999487807485397, 0.9999788872112766, 0.9999478631908785, 10106.762424541937, 10055.000998940151, 10076.802390172188, 244.22116369064952, 67.13530291314783, 101.64972745864702, 10110.925173590973, 10054.980864633842, 10077.199189938798, 287.3165437597602, 285.5209694692368, 286.4450741190369, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 720.0931, 6.108703, 4400.449, 727.2194, 7.56463, 5499.042, 711.6746, 7.721779, 5495.035, 721.8979, 7.615722, 5500.426, 715.7463, 6.146399, 4399.287, 714.4094, 7.695838, 5498.182, 100.0, 99.97288, 99.90833, 100.0, 99.98744, 99.96665
64724.27752, 60.012147919049156, 60.01306263574215, 60.00954568363526, 35.35259777471071, 35.37555330706458, 35.38363284075826, 0.9999414769673394, 0.9999774137411931, 0.9999476766212442, 10105.905641465763, 10057.259612974503, 10074.833260395768, 243.0436544608126, 69.74157985743659, 103.69955337775718, 10106.051021003774, 10058.877483127479, 10073.720202042945, 287.374550492581, 285.4549620356941, 286.42689062684707, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.4413, 6.055342, 4398.908, 722.1804, 7.616389, 5500.353, 708.6464, 7.750495, 5491.969, 723.8203, 7.598071, 5499.867, 715.5556, 6.147494, 4399.394, 708.1071, 7.754803, 5491.692, 99.97008, 100.0, 99.8577, 99.99618, 99.9812, 99.84755
64726.58916, 60.009018846622425, 60.010234022540175, 60.01090388652026, 35.31303982828433, 35.321857891940915, 35.33548221214703, 0.999949155866697, 0.9999763033878518, 0.9999449530976404, 10085.773121530643, 10038.105468706064, 10068.221575935686, 240.8299701170498, 62.44004916215681, 104.03170165679148, 10092.616214454398, 10043.24038639438, 10062.482884342811, 287.3124166459068, 285.492918598118, 286.56198566020373, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 732.1783, 5.996626, 4393.402, 716.0519, 7.681042, 5499.197, 702.3375, 7.804797, 5481.566, 730.345, 7.525445, 5493.948, 709.3754, 6.19589, 4394.485, 701.7848, 7.809372, 5480.943, 99.84494, 99.98399, 99.6615, 99.88856, 99.86708, 99.65211
64728.91304000001, 60.007007567189106, 60.00561217657223, 60.0068748400852, 35.33846448970942, 35.3750776915152, 35.36217785993956, 0.9999444905673063, 0.9999797721043967, 0.9999496112265449, 10108.057336236621, 10052.184473213376, 10074.566800724782, 244.26698938855156, 61.369206175832915, 104.34552148615876, 10110.69294224428, 10057.392868351391, 10074.764962623203, 287.35333534669365, 285.5882747086477, 286.558814138422, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 720.0, 726.3624, 6.056056, 4399.079, 722.1998, 7.616021, 5500.358, 708.5881, 7.750127, 5492.026, 723.8397, 7.597336, 5499.64, 715.5175, 6.148225, 4399.174, 708.1071, 7.754803, 5491.401, 99.97376, 100.0, 99.85361, 99.99015, 99.97622, 99.84438
