TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
64745.35052000001, 59.99333439731709, 59.992445746746334, 59.99070242085963, 34.08315257329194, 34.12202075906507, 34.10716578405953, 0.9999521384945224, 0.9999790553698334, 0.9999506964244419, 9739.882527972743, 9697.848553214699, 9718.96178072694, 239.81479589534047, 60.39197964209154, 93.90335784531317, 9741.41846545388, 9697.596457880909, 9727.34636934221, 287.30226291279155, 285.528316102387, 286.5091796323118, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 720.1129, 6.110845, 4400.726, 728.6785, 7.542894, 5496.983, 714.9164, 7.69104, 5498.481, 717.6064, 7.663711, 5499.785, 702.89, 6.239538, 4386.174, 726.8351, 6.05087, 4398.528, 100.0, 99.93263, 99.97101, 99.99469, 99.68438, 99.96792
64747.70996000001, 59.98456422094896, 59.98405506052373, 59.98594088686283, 34.10806198712158, 34.10959932984812, 34.13682247346467, 0.9999525987324838, 0.9999792531556343, 0.999946513641633, 9742.548735273907, 9702.656007566058, 9724.015534657496, 235.63699047976888, 58.985910878244795, 96.36921966972022, 9752.109197814736, 9699.253061462148, 9724.949780124762, 287.3574483322644, 285.5991159810081, 286.45177730941793, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4019, 6.056056, 4399.132, 722.3166, 7.616021, 5500.47, 708.6464, 7.749943, 5491.967, 723.7427, 7.597336, 5499.309, 709.013, 6.196621, 4394.103, 720.5726, 6.107088, 4400.848, 99.96746, 100.0, 99.85368, 99.99422, 99.87702, 100.0
64750.019680000005, 59.98161858671093, 59.981905560204744, 59.98234195418465, 34.08909450453793, 34.113796084786856, 34.09297739354572, 0.9999511080173981, 0.9999791272901722, 0.9999471239624254, 9751.815474163852, 9698.11968141775, 9719.387346654636, 241.22900050192084, 68.9705778858538, 95.04820660801488, 9748.57292794572, 9695.170773709819, 9720.086946382544, 287.53257384491434, 285.58259043964716, 286.47243692716415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4019, 6.055877, 4399.017, 722.1998, 7.616205, 5500.354, 714.897, 7.690856, 5498.424, 723.9174, 7.596784, 5499.455, 709.9476, 6.187307, 4396.269, 718.3856, 6.124668, 4399.733, 99.97506, 100.0, 99.96886, 99.99022, 99.90436, 100.0
64752.33636000001, 59.98766228787385, 59.983797346830805, 59.98499126762197, 34.10177211762595, 34.12240432991078, 34.0890292571623, 0.9999514756078809, 0.9999801966054526, 0.9999504424121044, 9753.059777500936, 9703.49435842733, 9716.009838894855, 242.05642806883333, 61.05018403283157, 96.92934650766347, 9749.58359720171, 9699.417629393729, 9719.31868629866, 287.43548573325063, 285.64698776988575, 286.5447585210106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 732.7106, 5.995377, 4393.296, 716.188, 7.674779, 5499.927, 719.6528, 7.649071, 5500.122, 727.5098, 7.566079, 5498.181, 711.3401, 6.188768, 4395.284, 719.4791, 6.112032, 4400.278, 99.84497, 99.99014, 100.0, 99.96552, 99.89045, 100.0
64754.70004, 59.98218111493516, 59.98260939881877, 59.98359852437034, 34.11950023054794, 34.12122347784683, 34.15014179063812, 0.9999526303720347, 0.9999803163023757, 0.9999479860499902, 9749.82815444656, 9698.558664855991, 9721.043984670465, 237.83891382689603, 64.29284572135657, 98.13388398719235, 9748.659111055016, 9695.927717792212, 9713.138612320698, 287.24803262539825, 285.4645935658002, 286.3794147512489, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.5201, 6.054449, 4398.74, 722.122, 7.616205, 5500.356, 714.9358, 7.69104, 5498.593, 723.9174, 7.597336, 5500.032, 709.1465, 6.196073, 4394.764, 714.5287, 6.158179, 4398.39, 99.96997, 100.0, 99.96673, 99.99622, 99.87959, 99.962
64757.076720000005, 59.98376829248492, 59.985798191457626, 59.98478895666156, 34.08570185572649, 34.10955379358841, 34.0814581596045, 0.9999516570313831, 0.9999799602312779, 0.9999541895029301, 9740.891084822135, 9691.437704124175, 9712.190778036436, 236.8464790391413, 58.492181134207385, 97.04602029292107, 9743.31629070581, 9690.791474426902, 9702.77750077069, 287.4203380181749, 285.64780677208495, 286.4746497557816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 721.6309, 6.102814, 4400.39, 728.0365, 7.542342, 5496.396, 708.5687, 7.750311, 5492.026, 717.6452, 7.663894, 5499.895, 703.0045, 6.240451, 4386.602, 707.9877, 6.205607, 4393.042, 100.0, 99.93327, 99.85361, 99.99566, 99.68173, 99.84047
64759.44112, 59.985866634760335, 59.9870753505454, 59.98937371355309, 34.10842602930436, 34.11923718000688, 34.1201545005229, 0.9999525922710588, 0.9999780101105719, 0.9999532938298638, 9749.994662175724, 9701.481847784074, 9711.347229298148, 235.63099212429915, 63.19905439515469, 99.60703973280829, 9742.524526805208, 9699.092195344418, 9716.543684662694, 287.4821043001045, 285.58617392660506, 286.49837199842057, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4413, 6.055877, 4398.912, 722.1998, 7.615837, 5500.068, 714.9164, 7.690671, 5498.531, 723.8397, 7.598071, 5500.098, 709.2609, 6.194612, 4393.984, 714.2305, 6.158728, 4398.728, 99.97888, 99.99984, 99.96791, 99.99111, 99.85955, 99.96969
64761.7502, 59.98557670780319, 59.988461791303806, 59.98968543048299, 34.117637162229485, 34.12494424799672, 34.106038432332774, 0.9999509256962184, 0.9999801402674899, 0.9999502894126029, 9746.616968690842, 9695.907976769933, 9717.899440130326, 232.4679861181221, 59.1258750990678, 95.22006431787486, 9749.782264899122, 9696.320592858745, 9720.530093137135, 287.3518139950679, 285.5178778707768, 286.46793381757914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4216, 6.055163, 4398.688, 722.2193, 7.615837, 5500.244, 708.6269, 7.750495, 5492.25, 723.8592, 7.598255, 5499.809, 709.1465, 6.19589, 4393.939, 714.2504, 6.157813, 4398.446, 99.97627, 100.0, 99.85568, 99.99512, 99.87352, 99.96328
64764.0984, 59.98782693513201, 59.987417502155985, 59.98836819556797, 34.0952186451718, 34.12734375885494, 34.109302225791055, 0.9999510712716395, 0.9999777504891652, 0.9999465699698737, 9747.996881378514, 9696.171933838512, 9711.950449301123, 236.12681678132685, 67.9207002310477, 101.11590246704964, 9749.105395180815, 9692.88992702352, 9716.258393389819, 287.4098933450318, 285.56097465804066, 286.4304782340545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 732.7303, 5.995733, 4392.963, 715.9741, 7.68049, 5499.194, 702.2986, 7.804797, 5481.63, 730.0342, 7.526916, 5494.923, 715.5938, 6.14786, 4398.602, 719.2604, 6.117526, 4399.994, 99.84997, 99.98395, 99.66656, 99.89632, 99.97237, 100.0
64766.49064, 59.9877924076764, 59.98593189200342, 59.979187182157304, 34.070984111902604, 34.134374792763765, 34.11504598211628, 0.999948544729313, 0.9999758548907574, 0.9999509733701606, 9742.629027492694, 9696.185352095139, 9712.600588088662, 236.95523421664802, 61.16672172864534, 97.02592360392282, 9743.24463013942, 9697.515848546145, 9725.896740484088, 287.3578794406331, 285.4361835313228, 286.41763827444265, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4413, 6.055342, 4398.965, 722.2193, 7.616021, 5500.188, 708.6269, 7.750311, 5492.147, 723.8592, 7.597336, 5499.698, 709.1083, 6.19589, 4394.373, 714.2702, 6.158179, 4398.391, 99.96756, 100.0, 99.85582, 99.99311, 99.85696, 99.96203
64768.86856, 59.979819640305784, 59.98535458390809, 59.985251978231595, 34.083802320923056, 34.11221170796332, 34.10141313002341, 0.9999498538666078, 0.9999828165242585, 0.9999505814472134, 9744.610671234195, 9694.704285684691, 9717.82211366474, 236.34241272910276, 61.87677613135202, 96.85174591543728, 9741.99672447359, 9689.800637286882, 9720.312992960566, 287.35747491563984, 285.51650426162763, 286.3991189871189, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 725.8301, 6.060517, 4399.366, 724.3788, 7.588207, 5498.67, 712.1987, 7.711287, 5497.419, 718.6744, 7.657275, 5499.85, 703.0426, 6.239903, 4386.338, 708.0275, 6.205607, 4393.096, 99.98909, 99.97442, 99.93663, 99.99338, 99.68555, 99.84172
64771.23848000001, 59.98265326921236, 59.980337202798104, 59.97836108336632, 34.11087015949211, 34.11978109113358, 34.10920954693427, 0.9999515676942954, 0.9999806364345929, 0.9999506984108083, 9745.048869960636, 9694.143382608034, 9714.32434548259, 241.71879211777878, 57.414534887336686, 98.13276541129017, 9746.929052509762, 9694.713767723706, 9717.668241707317, 287.3336923653055, 285.44100341250584, 286.3665212494168, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 724.7261, 6.065514, 4399.251, 722.7251, 7.614915, 5500.186, 708.6269, 7.750311, 5491.911, 723.8786, 7.597152, 5499.978, 709.032, 6.196073, 4394.216, 714.3299, 6.157996, 4398.674, 99.9879, 100.0, 99.85674, 99.99326, 99.86715, 99.96846
64773.54192, 59.97906680201885, 59.981107437943884, 59.98091686007332, 34.115507768040125, 34.13131957173657, 34.10175019963051, 0.9999508089577295, 0.9999796793024888, 0.9999497620052671, 9743.517429543681, 9704.961146565904, 9713.78833275093, 240.06891261304872, 61.80078854173007, 92.03429476701376, 9754.35854713605, 9699.557679466456, 9712.446957545631, 287.36586120065436, 285.5063482871475, 286.4248768045301, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4413, 6.05552, 4399.017, 722.2387, 7.615652, 5500.406, 708.5881, 7.750679, 5492.027, 723.8397, 7.59752, 5500.047, 709.1274, 6.196804, 4394.156, 714.2901, 6.158179, 4398.105, 99.97625, 100.0, 99.85564, 99.99945, 99.86703, 99.95553
64775.82072, 59.98188796733321, 59.9804866674337, 59.97884633758879, 34.07876408829058, 34.08594375494883, 34.06361774045567, 0.9999522112446154, 0.999977109331559, 0.9999493851141865, 9741.546393324415, 9693.072543189513, 9711.131602489455, 235.60577122941186, 64.88308406256147, 98.46383548423432, 9741.319618645699, 9697.414666525787, 9712.340104160567, 287.3562905093823, 285.5540414560586, 286.56272397297766, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 732.7697, 5.995377, 4393.131, 716.0324, 7.680305, 5499.367, 702.3181, 7.804613, 5481.566, 730.1313, 7.523607, 5494.589, 715.4984, 6.148225, 4399.289, 720.5328, 6.107088, 4399.989, 99.84236, 99.98506, 99.66344, 99.90671, 99.98244, 100.0
64778.343960000006, 59.98892447376126, 59.98413641164553, 59.982439222623114, 34.11199150019216, 34.119932319775515, 34.084239859735845, 0.999950981632572, 0.99998063485317, 0.9999480266683352, 9746.42933000476, 9699.449659627413, 9710.04699379318, 242.04210151523966, 61.900856117288185, 100.39925052989338, 9746.352088179186, 9699.573116443933, 9713.377877798253, 287.43164838892557, 285.43807262332314, 286.44996641574687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.461, 6.05552, 4399.236, 722.2971, 7.614915, 5500.182, 708.6075, 7.750311, 5492.143, 723.8592, 7.597336, 5499.697, 709.1656, 6.196256, 4394.269, 714.2702, 6.157629, 4398.842, 99.97245, 100.0, 99.85574, 99.99309, 99.8695, 99.97228
64780.62948, 59.98561960951155, 59.98397160211989, 59.98348450795444, 34.08671957959675, 34.117228229534206, 34.10814730330359, 0.9999508229375937, 0.9999800648963729, 0.9999474880353526, 9744.518014286672, 9692.906842153981, 9720.783058383226, 237.9181452608791, 62.82087359795469, 94.79067331982515, 9742.766491814333, 9699.329270847862, 9715.388216583591, 287.37140018420297, 285.4667402425342, 286.5036181875512, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4413, 6.055698, 4398.798, 722.2582, 7.615284, 5500.303, 708.6269, 7.750495, 5492.213, 723.1213, 7.60561, 5500.097, 707.4107, 6.21324, 4390.787, 710.9302, 6.18528, 4395.219, 99.97127, 100.0, 99.85702, 99.998, 99.79212, 99.88993
64782.96256000001, 59.979775122835505, 59.982870155903, 59.98132981614455, 34.095946521352445, 34.13037910614686, 34.113456814732515, 0.9999504674596343, 0.9999786008263051, 0.9999503553779538, 9743.271485934745, 9697.103582178876, 9717.90803598518, 239.67318564262587, 55.268979325146745, 96.89048647602021, 9749.300033025898, 9695.878823621058, 9719.168491625387, 287.37900017090203, 285.58780336142246, 286.41056238602107, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 720.4283, 6.107989, 4400.895, 727.2388, 7.562419, 5498.755, 712.354, 7.715153, 5495.106, 721.4124, 7.620871, 5500.279, 708.1927, 6.197169, 4394.201, 714.2901, 6.156714, 4398.672, 100.0, 99.95759, 99.92362, 100.0, 99.85949, 99.96591
64785.30440000001, 59.978594849020006, 59.98058502318784, 59.98302027278605, 34.116272981553685, 34.13310687478869, 34.12605737787661, 0.999950655399876, 0.999977776431451, 0.9999507954031422, 9745.074811845361, 9693.792121829036, 9719.43601441388, 232.29807418676955, 62.33781064102436, 99.05970311964211, 9747.394816335509, 9694.887072471225, 9716.265159401944, 287.3175633307747, 285.50629096774634, 286.43454514006714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4216, 6.055342, 4398.745, 722.3166, 7.614547, 5500.298, 708.6075, 7.750311, 5491.97, 723.9174, 7.596968, 5499.699, 708.9939, 6.195525, 4394.535, 714.1907, 6.157996, 4398.677, 99.97008, 100.0, 99.85259, 99.98708, 99.86715, 99.96846
64787.64308000001, 59.980877036876755, 59.98261755980889, 59.984514585544844, 34.08544461665327, 34.09649529448887, 34.08530227135673, 0.9999493921796979, 0.9999785091098669, 0.9999498488440396, 9740.900214247504, 9692.108026832764, 9706.717210991468, 240.0740097916556, 67.9386716771769, 97.28967398336681, 9748.362857500568, 9688.665157900141, 9703.765569394382, 287.4133730204056, 285.53738665595824, 286.41914131383714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 732.1389, 5.996626, 4393.073, 716.013, 7.680121, 5499.25, 702.3181, 7.804981, 5481.513, 729.9566, 7.526365, 5494.655, 715.5175, 6.147677, 4398.848, 720.5129, 6.107088, 4400.791, 99.84744, 99.98303, 99.66248, 99.90431, 99.98744, 100.0
64789.95904000001, 59.987569897946784, 59.987633048139955, 59.985968377461546, 34.09391645203822, 34.11357620829863, 34.11951451176149, 0.9999516679391759, 0.9999786134459158, 0.9999503308464336, 9743.335701715812, 9699.549476132359, 9719.327849946829, 240.21021108923173, 65.92006065617988, 98.72377204423674, 9755.858858693182, 9696.082942650835, 9718.247472283088, 287.43591184731014, 285.5444455065615, 286.4576204122284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4413, 6.054449, 4399.075, 722.2193, 7.615652, 5500.298, 708.6269, 7.750127, 5492.309, 723.898, 7.596968, 5499.643, 709.4708, 6.194612, 4394.318, 714.31, 6.158728, 4398.5, 99.96366, 100.0, 99.85366, 99.99419, 99.86947, 99.97757
64792.277160000005, 59.992665903211154, 59.98932531334517, 59.9949186026519, 34.098650916165454, 34.119206272057504, 34.10148617975143, 0.9999523033523583, 0.999980495701049, 0.9999475375824449, 9744.336799645684, 9696.34923382195, 9726.222720438593, 236.34263419992612, 58.25481605947061, 99.23705376200132, 9750.70532798807, 9699.3099981014, 9715.528785328406, 287.4207980982646, 285.5537514000817, 286.44058975660823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4216, 6.055163, 4398.964, 722.2193, 7.616021, 5500.246, 708.6269, 7.750495, 5492.027, 723.8592, 7.597703, 5499.538, 709.2419, 6.19589, 4394.545, 714.2106, 6.157263, 4398.736, 99.97506, 100.0, 99.85576, 99.99517, 99.87585, 99.96988
64794.63852000001, 59.99486473643549, 59.999170473308645, 59.99886148688029, 34.09997881328646, 34.12769896974268, 34.112313014723966, 0.9999533717945582, 0.9999804465059932, 0.9999522561973604, 9753.791234293478, 9694.234237473825, 9718.160653600858, 236.42324763383294, 58.27682298740365, 99.98629933718075, 9747.636323104285, 9692.726277763171, 9719.94288783621, 287.37638144474255, 285.5205235628612, 286.5061287548967, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 720.0931, 6.110845, 4400.615, 728.5618, 7.54971, 5496.462, 714.9164, 7.690671, 5498.365, 717.6452, 7.663711, 5500.008, 702.89, 6.239903, 4387.916, 709.0613, 6.19407, 4394.993, 100.0, 99.92619, 99.96995, 99.99267, 99.71746, 99.88479
64796.95048000001, 60.00043798738684, 60.0020625260147, 60.00604314729551, 34.08346091608374, 34.119671912612276, 34.10650814544854, 0.9999517156076655, 0.9999791169136697, 0.9999493452834037, 9746.323543481187, 9692.269560283432, 9711.486289486415, 236.41066835750462, 62.207318154403765, 97.075969374333, 9745.249170403922, 9701.324631035957, 9717.466790187013, 287.4190354161597, 285.62617268728513, 286.46045038354185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.461, 6.056056, 4398.965, 722.2387, 7.615284, 5500.017, 708.6269, 7.750311, 5492.199, 723.8592, 7.597703, 5499.751, 709.1274, 6.194429, 4394.601, 714.3895, 6.157629, 4398.846, 99.97507, 100.0, 99.85677, 99.99932, 99.87588, 99.96457
64799.256760000004, 60.00769551797912, 60.007580874664626, 60.0089071015278, 34.06431836559306, 34.10744751295402, 34.084744058543144, 0.9999553060391763, 0.9999756094827066, 0.9999458624739601, 9745.183978269379, 9689.464248639848, 9710.517722126242, 237.66911472584775, 68.27799825817237, 98.92478128645416, 9742.036777718657, 9693.791846408483, 9707.254970962886, 287.371172892344, 285.6121555169857, 286.5185807079741, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.5201, 6.054628, 4398.739, 721.2854, 7.630204, 5500.549, 706.1034, 7.772768, 5486.622, 727.7234, 7.54806, 5496.23, 714.2776, 6.151877, 4399.343, 720.493, 6.107454, 4400.445, 99.96993, 100.0, 99.76627, 99.93478, 99.97704, 100.0
64801.619360000004, 60.015232056386026, 60.01320599439434, 60.01498722797712, 34.102858227106104, 34.11850965002585, 34.116574407912296, 0.9999504339624433, 0.9999779898064034, 0.9999455694653407, 9749.099224539266, 9700.95015434656, 9721.655701988378, 236.5655428401942, 62.09421376723549, 95.43363530914303, 9742.744370249527, 9699.983332729795, 9718.614670708397, 287.38053103546366, 285.4782254254738, 286.4842904462396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 729.6154, 6.028928, 4397.669, 720.6239, 7.632967, 5500.404, 708.5104, 7.751231, 5491.975, 723.8009, 7.598255, 5499.53, 709.2991, 6.196438, 4394.261, 714.2702, 6.158545, 4399.076, 99.94562, 100.0, 99.85768, 99.99309, 99.8658, 99.96322
64803.961760000006, 60.017172872522266, 60.01722266425032, 60.01993553057852, 34.09542348995808, 34.12718511622753, 34.120246108061664, 0.999949293021019, 0.9999770368532033, 0.9999486543565517, 9746.708693606386, 9700.081420449926, 9713.29241610918, 233.772288552213, 57.54952837781593, 99.61320220644939, 9748.534980051067, 9700.122125880438, 9721.917594786504, 287.4008628752623, 285.47734470301504, 286.56347586196256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4019, 6.055877, 4398.908, 722.2776, 7.614731, 5500.301, 708.5881, 7.750495, 5492.08, 723.8203, 7.597888, 5499.532, 709.28, 6.196986, 4393.828, 714.31, 6.157629, 4398.501, 99.96866, 100.0, 99.85878, 99.99009, 99.87575, 99.97503
64806.27416000001, 60.02006046304998, 60.01766350395796, 60.01976158787074, 34.08396587400834, 34.09563898636757, 34.08309544647966, 0.9999512074195211, 0.9999802274062042, 0.9999510919494081, 9744.948949983542, 9693.82528912889, 9714.323527583329, 237.74867115761026, 61.61864799310047, 97.88437433895751, 9746.52811830321, 9696.755100115113, 9712.63913622889, 287.3066038730381, 285.511129506402, 286.5021158909182, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 720.0143, 6.110845, 4400.233, 728.912, 7.539579, 5496.105, 714.9552, 7.691776, 5498.252, 717.6064, 7.663894, 5499.673, 702.9091, 6.240268, 4386.278, 707.8287, 6.206522, 4393.21, 100.0, 99.94605, 99.97382, 99.99255, 99.67928, 99.84698
64808.58084, 60.01856985860408, 60.01632107455658, 60.01757097671202, 34.10885876340501, 34.105510083362354, 34.068984709305425, 0.999951917147228, 0.9999795895459341, 0.9999516486163583, 9750.487893725603, 9694.131362982267, 9718.834116883792, 235.5375273833206, 59.00681822235447, 97.18005172498849, 9754.800120714139, 9696.88068958916, 9708.241292957, 287.368900461663, 285.54112060426377, 286.5904157679818, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4216, 6.055342, 4399.018, 722.2776, 7.614915, 5500.582, 708.5881, 7.750127, 5492.087, 723.7815, 7.598255, 5499.588, 709.1083, 6.195343, 4394.541, 714.2504, 6.157629, 4398.616, 99.97627, 100.0, 99.85472, 99.99111, 99.8635, 99.96852
64810.897880000004, 60.01845940306181, 60.02024889067045, 60.01731830396502, 34.08247572163629, 34.11065393366444, 34.078363484646125, 0.9999486377572652, 0.9999796627849376, 0.9999509062325863, 9742.377960069456, 9689.804710486735, 9706.829010584137, 238.5747369950559, 61.396816474773004, 96.57791240352162, 9744.704252026086, 9685.498140138145, 9710.425400154612, 287.4028768272006, 285.461322856931, 286.4563340069907, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4807, 6.055342, 4399.243, 728.6202, 7.543816, 5496.59, 708.6075, 7.750127, 5492.026, 723.7815, 7.597336, 5499.637, 709.2419, 6.19589, 4395.175, 715.4233, 6.149389, 4399.935, 99.98138, 99.94932, 99.85361, 99.99325, 99.87205, 99.98387
64813.206000000006, 60.01520103111794, 60.019075549027825, 60.01941881190235, 34.1006189917118, 34.1029375788781, 34.11886301374822, 0.9999464343588986, 0.9999776117306837, 0.99995575489859, 9747.1883762755, 9700.417390751722, 9713.209123829638, 239.3229598376309, 68.05238721456999, 93.65183891531251, 9747.352423220078, 9696.25155686583, 9711.268137045341, 287.41559911057556, 285.50850426990263, 286.3548300078475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 732.7697, 5.995377, 4393.131, 734.8265, 7.468479, 5487.561, 702.4345, 7.803876, 5483.704, 729.1216, 7.549715, 5497.156, 712.7135, 6.173062, 4396.723, 716.1987, 6.144628, 4398.876, 99.84248, 99.77243, 99.68062, 99.94688, 99.93098, 99.97999
64815.570080000005, 60.0148676849221, 60.01729176508102, 60.01927395452368, 34.115612019858496, 34.13621144387583, 34.09667866922765, 0.9999503584330366, 0.999974411978334, 0.9999503112251902, 9741.621969583488, 9702.548889717878, 9716.210662104051, 236.77224340240173, 67.19563180353975, 96.39719694629912, 9744.283411202274, 9694.454804020566, 9713.470806780435, 287.29917444972904, 285.56550850037996, 286.5146953349039, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4413, 6.055698, 4398.907, 728.6007, 7.545658, 5496.325, 708.6269, 7.750495, 5492.026, 723.8397, 7.598071, 5499.809, 709.0893, 6.196073, 4394.432, 714.1907, 6.158362, 4399.02, 99.97376, 99.93177, 99.8577, 99.99836, 99.86586, 99.95269
64817.940480000005, 60.00898191841019, 60.01139089722109, 60.013387379092045, 34.06818283429839, 34.11501431035185, 34.1273536355163, 0.9999506182007126, 0.9999802524963836, 0.9999497954256151, 9741.36055067953, 9693.302809655077, 9705.516942426288, 238.06747904552776, 62.561260556561024, 92.7795639327378, 9748.453261257388, 9692.608434146963, 9720.370681648254, 287.3337181543073, 285.4964113160244, 286.5259002642114, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 723.1686, 6.089964, 4400.388, 723.1531, 7.605522, 5500.242, 714.8193, 7.691224, 5498.426, 717.6064, 7.664078, 5499.897, 702.9472, 6.239903, 4386.112, 708.0076, 6.205058, 4392.753, 100.0, 99.99652, 99.96997, 99.99565, 99.68296, 99.8339
64820.22008000001, 60.01218814967937, 60.011946071233346, 60.009869489447695, 34.08020115395697, 34.10309520043045, 34.081823207362355, 0.9999524679240624, 0.999979963032979, 0.9999483434205855, 9742.890096242132, 9697.201300254388, 9711.202091669184, 236.69845711094968, 64.9902989157049, 98.38560906130351, 9746.768944636704, 9694.490167037628, 9717.35755737435, 287.3895818554201, 285.54899383885993, 286.46376012112233, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.3821, 6.055342, 4398.74, 728.6007, 7.544184, 5496.412, 708.6269, 7.750679, 5491.969, 723.9368, 7.598071, 5499.816, 709.2037, 6.196438, 4394.373, 714.1907, 6.158728, 4398.672, 99.96997, 99.93763, 99.85257, 99.99417, 99.8707, 99.96714
64822.60224000001, 60.00676024383492, 60.00698593833299, 60.004677505986876, 34.09663076887537, 34.09623944794395, 34.10978533392713, 0.9999517092563585, 0.9999804479943869, 0.9999486923530346, 9746.935745556013, 9697.849060284283, 9704.086692756027, 237.5012131404219, 61.6776434767371, 96.67555849829307, 9746.450285238736, 9699.278971457428, 9715.317871158948, 287.405793752388, 285.53207842562733, 286.4918468573493, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4216, 6.055163, 4399.131, 728.873, 7.544, 5496.519, 708.6075, 7.750495, 5492.081, 723.9174, 7.597152, 5499.875, 709.2228, 6.19589, 4394.371, 714.2504, 6.158728, 4398.84, 99.97885, 99.93151, 99.85566, 99.99511, 99.86091, 99.9632
64824.940440000006, 60.005065051997406, 60.00721378384725, 60.006949286288524, 34.09424601717655, 34.11355974273069, 34.057196652677106, 0.9999466992052406, 0.9999724280822317, 0.9999481885350044, 9745.29775185714, 9696.760184007762, 9712.163115095398, 237.04797834046622, 69.69666102896554, 103.46776609808074, 9747.047602274766, 9692.907147181413, 9713.45389086375, 287.4543416463588, 285.5887963453608, 286.55050028363075, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 732.7697, 5.995019, 4393.131, 734.8848, 7.466821, 5487.664, 702.2986, 7.804797, 5481.681, 730.1508, 7.525997, 5494.763, 715.5366, 6.147494, 4398.855, 720.5726, 6.106722, 4400.383, 99.84747, 99.7743, 99.66552, 99.90539, 99.97742, 100.0
64827.27040000001, 60.00432263819673, 60.00399376023079, 60.00396890010999, 34.10808645681263, 34.121733143607045, 34.10434292079904, 0.9999468826475295, 0.9999762210180408, 0.9999457726591848, 9737.880776767359, 9695.4264594209, 9715.764963460866, 234.71990219915415, 67.56028249144492, 98.05343216169922, 9746.115760915469, 9690.283692460547, 9721.40456702486, 287.3704817567302, 285.43356201582657, 286.5124479655341, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.3821, 6.05552, 4399.017, 728.8147, 7.547315, 5496.77, 708.6075, 7.750863, 5492.138, 723.8592, 7.598807, 5499.981, 709.2419, 6.195343, 4393.942, 714.2901, 6.159827, 4398.499, 99.97626, 99.93986, 99.85659, 99.98909, 99.86091, 99.967
64829.55784000001, 60.005496352266206, 60.000347603033234, 60.003341380983294, 34.089897035076504, 34.09076375496836, 34.09156951784776, 0.9999533510034008, 0.9999801958868556, 0.9999511993982745, 9733.675671943736, 9694.430702642407, 9711.578907631245, 238.04711169055554, 61.54295723761879, 95.56240047754227, 9746.313824425511, 9697.51736390404, 9714.722671489959, 287.39921017181877, 285.5254450280279, 286.5414442274428, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.3821, 6.055342, 4398.462, 728.0948, 7.549342, 5497.069, 709.1317, 7.740371, 5494.146, 721.7037, 7.621422, 5500.501, 705.8466, 6.224563, 4389.113, 709.3596, 6.194803, 4393.455, 99.96364, 99.93772, 99.89217, 99.999, 99.75117, 99.85792
64831.898400000005, 60.00278925872825, 60.00168977904433, 60.00069158315744, 34.106515432953344, 34.1028457937606, 34.09195009414042, 0.9999522630668352, 0.9999815149424754, 0.999954474832184, 9747.84041476452, 9694.608338569702, 9714.408005403107, 237.69770662148153, 58.31753726566967, 93.74043135411466, 9742.92073542378, 9692.146102131164, 9715.792476684162, 287.41934907243444, 285.5143580592568, 286.56165948409654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 721.3154, 6.095318, 4400.056, 724.8652, 7.586365, 5498.501, 711.2669, 7.731535, 5493.814, 722.8494, 7.609287, 5500.028, 709.1656, 6.196073, 4394.156, 714.2504, 6.158179, 4398.557, 100.0, 99.97665, 99.89909, 99.99575, 99.86463, 99.96718
64834.262240000004, 59.994247239717446, 59.99535219178096, 59.9975980052509, 34.095691673695136, 34.114090371634845, 34.11315431246897, 0.9999494430790181, 0.9999788145901913, 0.9999492274557853, 9742.247373532015, 9690.898497142745, 9712.552394749584, 231.44505304155655, 65.95253252742714, 97.64832221306324, 9745.867784130318, 9692.502970150408, 9711.218757368422, 287.36194765798757, 285.5281953601283, 286.5469088873398, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.461, 6.054628, 4399.133, 728.5229, 7.544368, 5496.919, 708.5881, 7.750127, 5492.027, 723.8786, 7.598623, 5499.593, 709.28, 6.195343, 4394.21, 714.2702, 6.158362, 4398.615, 99.96366, 99.9278, 99.85459, 99.99723, 99.86208, 99.9658
64836.636280000006, 59.996110276797985, 59.99630473200773, 59.994972748896586, 34.08113706885886, 34.08228579100949, 34.09442162223714, 0.9999482555055335, 0.9999767387944783, 0.9999502281400671, 9735.596278144494, 9688.728098601907, 9705.475204602832, 234.50340685375522, 71.40330436493605, 99.11031563637061, 9743.207628651944, 9687.767447777742, 9711.526360596556, 287.38956771902497, 285.5033507275744, 286.4846885144734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 732.6909, 5.995555, 4392.853, 734.8654, 7.466821, 5487.211, 702.2986, 7.805165, 5481.683, 730.2479, 7.525629, 5494.495, 715.6129, 6.148225, 4399.01, 720.4731, 6.107637, 4400.332, 99.84629, 99.77923, 99.65937, 99.90851, 99.97494, 100.0
64839.000640000006, 59.99612207624848, 59.995085264534374, 59.995731924653036, 34.12490081510697, 34.11490272513206, 34.09512093258862, 0.9999507629372062, 0.9999799359907474, 0.9999500014717738, 9748.254983685289, 9699.469720803936, 9709.271556452206, 238.24952596563753, 63.17725533229077, 98.68262634711073, 9748.358389667017, 9698.358364125104, 9712.31292087736, 287.3115583748331, 285.5195329467895, 286.5200843162365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4216, 6.055342, 4398.578, 728.5423, 7.544736, 5496.864, 708.5881, 7.750495, 5492.138, 723.8592, 7.597888, 5500.047, 709.28, 6.197351, 4394.161, 714.2106, 6.157446, 4398.498, 99.97758, 99.94513, 99.85459, 99.99014, 99.8659, 99.96446
64841.37088, 59.990099059818995, 59.99188216069599, 59.98948661667375, 34.101079937381584, 34.123347262036944, 34.11560721086383, 0.9999518634636184, 0.9999804054489013, 0.9999498754817724, 9740.938619016915, 9697.34352258917, 9713.917784871113, 238.09230407417272, 62.03658462159456, 95.98494450761814, 9742.664137343168, 9700.265579636183, 9710.558594342827, 287.3720971915379, 285.4728929441393, 286.3399534522273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4019, 6.055342, 4398.63, 728.7369, 7.54621, 5496.581, 708.5881, 7.750679, 5492.084, 723.9174, 7.597336, 5499.867, 709.032, 6.196438, 4393.546, 713.6141, 6.167701, 4397.195, 99.97626, 99.93643, 99.85661, 99.99018, 99.86958, 99.94948
64843.6868, 59.987964788131606, 59.984102829525725, 59.986910332418326, 34.11134086759358, 34.13268288255748, 34.08213097850123, 0.9999510725195112, 0.9999819798311603, 0.999949494463226, 9745.55657636204, 9696.445415046508, 9712.865928586503, 240.27063673317025, 60.519069799758654, 100.53623615594938, 9749.740927013494, 9694.64858483037, 9723.497595046085, 287.30298807042215, 285.4456126290349, 286.45243400648945, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 720.0931, 6.11031, 4400.506, 722.2582, 7.614915, 5500.345, 714.7805, 7.692328, 5497.705, 718.7133, 7.64606, 5500.38, 705.7703, 6.220727, 4391.93, 711.6658, 6.176125, 4397.543, 100.0, 99.99892, 99.9649, 100.0, 99.78185, 99.94275
64846.019440000004, 59.98761462019719, 59.98888799993628, 59.98444920063726, 34.07833844266265, 34.13855676911494, 34.118363675720076, 0.9999499564632035, 0.9999770809240406, 0.9999518145318521, 9741.669307504257, 9698.09051661735, 9715.84896952005, 237.038026680475, 63.701307823101615, 96.82665830759947, 9738.546493479871, 9696.884018027658, 9719.126352252, 287.211944369954, 285.4423018106529, 286.4872211182808, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.461, 6.055342, 4399.132, 728.4645, 7.540868, 5496.63, 708.6075, 7.750127, 5492.087, 723.8397, 7.598439, 5499.756, 709.1274, 6.195525, 4394.486, 714.2504, 6.158545, 4398.729, 99.97888, 99.92573, 99.85579, 99.99417, 99.86715, 99.96709
64848.391, 59.98536044287523, 59.98328271325777, 59.98114965754379, 34.075800914825635, 34.098182182962574, 34.07636301950498, 0.9999499854209585, 0.9999750940842298, 0.9999472194711168, 9735.950104790285, 9691.292380859812, 9705.726236409226, 240.96507926560116, 64.14042778181465, 98.54269555209248, 9744.389854641922, 9686.489867064809, 9710.175905334278, 287.37125184218667, 285.48900263060284, 286.33975651575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 729.2014, 6.025537, 4395.648, 733.4062, 7.48561, 5488.309, 702.4734, 7.803508, 5481.291, 730.1508, 7.527652, 5495.15, 715.4602, 6.149868, 4399.396, 720.5328, 6.107271, 4400.507, 99.90613, 99.81172, 99.66769, 99.91245, 99.97481, 100.0
64850.700600000004, 59.98164136012063, 59.97916962180861, 59.98353017611352, 34.11002090924217, 34.12864808217105, 34.09552151634412, 0.9999511051054272, 0.9999751872565165, 0.9999481779546712, 9744.353748070444, 9695.739930799784, 9710.147433754328, 237.56009108904072, 62.61480431681582, 100.05091645728908, 9752.15825496248, 9695.091386046553, 9710.616608810218, 287.4750202771107, 285.59845601954765, 286.40050984076186, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4216, 6.055342, 4398.849, 728.7952, 7.539763, 5497.285, 708.6464, 7.749759, 5491.911, 723.8203, 7.598071, 5499.813, 709.2991, 6.197169, 4394.098, 714.2106, 6.158179, 4398.904, 99.97244, 99.94924, 99.8578, 99.9952, 99.86945, 99.97368
64853.138600000006, 59.98093641851283, 59.983508591942545, 59.98570213129432, 34.08509337214769, 34.11439038239093, 34.1144476337015, 0.9999460668684703, 0.9999752074731969, 0.9999493899854945, 9744.611978092182, 9692.197606350703, 9713.667122192623, 239.07478731622086, 67.19165029353621, 96.59910989567288, 9743.48488784045, 9692.784010506124, 9714.690888690948, 287.46696979026643, 285.5437382266151, 286.4784794459061, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4216, 6.055342, 4399.127, 728.4839, 7.545842, 5496.897, 708.5881, 7.749943, 5492.256, 723.9757, 7.596416, 5499.759, 709.1656, 6.19516, 4394.216, 714.1907, 6.159277, 4398.267, 99.96995, 99.93857, 99.85376, 100.0, 99.86715, 99.95921
64855.502720000004, 59.981375728559804, 59.98295015897272, 59.98234683220278, 34.0941211800864, 34.11224939744205, 34.12365209097231, 0.9999566535858487, 0.9999807122556532, 0.9999480756201492, 9742.057411408647, 9702.573104845396, 9719.581654173322, 236.2586198884835, 59.904708277391364, 94.96707242013963, 9747.067241545186, 9690.862327869465, 9714.688654313017, 287.4456068912544, 285.50430492355594, 286.4760582192355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 720.2114, 6.112094, 4400.564, 722.2387, 7.614547, 5500.682, 714.9164, 7.690487, 5498.487, 717.6452, 7.664446, 5499.838, 702.8328, 6.240268, 4386.606, 708.0872, 6.204691, 4394.739, 100.0, 100.0, 99.96997, 99.99565, 99.68436, 99.8513
64857.818400000004, 59.98240486425469, 59.9819352172632, 59.9789447524259, 34.10473350647284, 34.13151821433794, 34.09097522891738, 0.9999472978923811, 0.9999782190063689, 0.9999487479103618, 9750.661476250334, 9693.43090518596, 9716.667698328756, 238.99917745464688, 63.60850994225984, 97.70277474882096, 9750.59124941296, 9692.325202932529, 9719.517238776154, 287.35887586599955, 285.4022198401602, 286.36365528189197, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4019, 6.055342, 4398.746, 728.3478, 7.546394, 5496.461, 708.6075, 7.750495, 5492.321, 723.7621, 7.596968, 5499.531, 709.28, 6.195343, 4394.434, 714.3299, 6.158362, 4398.787, 99.98136, 99.93461, 99.85898, 99.9892, 99.86706, 99.96583
64860.14228000001, 59.983022570164835, 59.980400528151534, 59.98084563510829, 34.100994655954544, 34.107592341277694, 34.0826758031369, 0.9999496765607755, 0.9999803444433482, 0.9999487868360096, 9747.688222602314, 9694.544553661786, 9713.05411585163, 239.24255622361898, 60.12898151294394, 96.37734600749786, 9752.096188952604, 9699.093377701398, 9712.842336533711, 287.16683746158645, 285.39955951814403, 286.32597512222605, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.4216, 6.054985, 4398.855, 728.4645, 7.536632, 5495.729, 716.4499, 7.675761, 5499.843, 727.3545, 7.556334, 5496.605, 713.2667, 6.160278, 4398.859, 719.9364, 6.112582, 4400.676, 99.97257, 99.92017, 99.994, 99.95087, 99.95117, 100.0
