TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
64876.56224000001, 59.97779538738372, 59.98233333593874, 59.980624046330455, 35.35503103827998, 35.40113845561467, 35.35777677640156, 0.999948149088706, 0.9999774982060692, 0.9999439484593454, 10109.53263292127, 10052.772228166617, 10077.94496509484, 249.03263016688652, 71.32051778268965, 103.31485191203046, 10110.878347661497, 10054.338136137872, 10074.499584637859, 287.2891674380256, 285.45463689985945, 286.4720231621693, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.3821, 6.056056, 4398.688, 728.4839, 7.544552, 5496.748, 708.6269, 7.750495, 5492.193, 717.3539, 6.133232, 4399.948, 715.5556, 7.682467, 5499.094, 720.6322, 7.633944, 5500.636, 99.97888, 99.93947, 99.85566, 99.99742, 99.9812, 100.0
64878.87228, 59.98823104349567, 59.98527602004911, 59.985281862025346, 35.36903203877734, 35.39413722717473, 35.36928628719517, 0.9999501232419107, 0.999975180730423, 0.9999509493911537, 10102.86108718269, 10058.44594271678, 10077.406899555286, 246.66946817853295, 69.90608292402939, 106.6122935017147, 10117.093452520898, 10060.322230148407, 10086.876402495493, 287.33079890426364, 285.53883481167304, 286.4300643085623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.3264, 6.088358, 4400.271, 723.873, 7.59797, 5500.354, 714.2369, 7.692144, 5498.47, 723.5485, 6.081198, 4400.138, 722.041, 7.617634, 5500.58, 727.1135, 7.563442, 5498.24, 100.0, 99.99545, 99.97078, 99.99673, 100.0, 99.96771
64881.150440000005, 59.99021208575183, 59.989041600105715, 59.987417576391, 35.33840387041536, 35.387812591113324, 35.37064641441099, 0.9999472577257221, 0.9999768808053816, 0.9999499179546879, 10110.485041158967, 10054.635603493398, 10078.911001796612, 246.725583554266, 68.37534303483312, 99.28044387449518, 10106.464513146262, 10055.500938084433, 10078.117516978085, 287.3324737078678, 285.49494330342344, 286.41651910580686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.2244, 6.057483, 4398.96, 728.7952, 7.54621, 5496.257, 708.6658, 7.749943, 5491.916, 717.2957, 6.133599, 4399.947, 715.7654, 7.682649, 5498.93, 720.6521, 7.632662, 5501.031, 99.97877, 99.93055, 99.85876, 99.99749, 99.98005, 100.0
64883.46256000001, 59.993697686119674, 59.99324670163055, 59.99353185349072, 35.373533675550306, 35.398278507758775, 35.38216285083901, 0.9999462192148183, 0.9999785400970518, 0.9999499034003141, 10109.89089077568, 10064.454812518268, 10085.399956222134, 239.28061799044508, 66.07918757640391, 103.66906625917727, 10108.693215564052, 10057.254165808907, 10076.382072438068, 287.31910975788185, 285.49322454960804, 286.38399288022583, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.461, 6.055163, 4399.074, 722.2193, 7.615837, 5500.411, 708.6075, 7.750495, 5492.026, 723.5485, 6.080647, 4400.025, 721.9266, 7.618365, 5500.249, 720.6322, 7.632845, 5500.521, 99.96997, 100.0, 99.85876, 99.99917, 100.0, 100.0
64885.79696000001, 59.996431293076924, 59.99504433259482, 59.996167347093085, 35.31371510153654, 35.36663057382992, 35.361643672063025, 0.9999457948141123, 0.9999769697988782, 0.999941877219125, 10109.570524654155, 10051.199651053257, 10074.020618499695, 243.9326058773563, 68.64686081029959, 103.70903845805333, 10103.688153242361, 10058.882212842673, 10079.718645062028, 287.31114193469017, 285.4909979007302, 286.51670383271687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 732.7303, 5.995377, 4393.355, 715.9935, 7.680674, 5499.314, 702.3181, 7.805165, 5481.683, 729.8207, 6.02273, 4396.322, 728.2213, 7.544766, 5497.098, 714.3299, 7.696937, 5498.579, 99.84757, 99.98612, 99.66557, 99.90987, 99.94583, 99.96641
64888.11256000001, 59.99601862679152, 59.99840828649189, 59.99844215691584, 35.38759867252848, 35.374039256121286, 35.37206347445886, 0.9999470702226737, 0.9999792898839084, 0.9999467220887912, 10102.771904682244, 10058.422811848788, 10073.071356438335, 237.2507613037992, 64.66052072570346, 101.43095522035765, 10110.55098572566, 10055.459517113577, 10080.509913255788, 287.3692155664866, 285.497438389231, 286.50759857646574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.3624, 6.055877, 4398.74, 722.2193, 7.615652, 5500.3, 708.6269, 7.750311, 5492.197, 723.5291, 6.081014, 4399.973, 722.0029, 7.618, 5500.364, 720.2147, 7.643466, 5500.449, 99.97877, 100.0, 99.85981, 100.0, 100.0, 100.0
64890.4498, 59.99768528324574, 59.9978588055075, 60.00158706446143, 35.38998849561655, 35.381164985366595, 35.33616370458267, 0.9999441926658632, 0.9999800780646018, 0.9999444879229694, 10106.31927679194, 10049.302495739626, 10073.791754535843, 243.2497326173493, 64.48251868667057, 104.4166784717736, 10104.165900498481, 10049.840729892027, 10071.173565820196, 287.1772299041608, 285.26252541219117, 286.3190860253109, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.461, 6.054985, 4398.855, 722.2387, 7.6151, 5500.519, 708.6269, 7.750495, 5492.313, 730.5003, 6.013721, 4394.805, 730.3004, 7.523034, 5493.103, 711.1688, 7.73118, 5494.115, 99.97877, 100.0, 99.85882, 99.88052, 99.88778, 99.89159
64892.79888, 59.996676138627905, 59.998945234064735, 59.99646679439283, 35.37800486181756, 35.372975318865386, 35.37029675997622, 0.99994841338429, 0.9999796281012086, 0.999948011903944, 10102.319970024164, 10058.10661558101, 10073.494090827688, 246.2537771647044, 65.47755350298166, 108.07991566434794, 10113.147521144432, 10056.581609731027, 10074.71712544005, 287.2825737155746, 285.3997967006224, 286.3437237954474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 720.1917, 6.104063, 4400.72, 726.8303, 7.568498, 5499.042, 711.7911, 7.725093, 5494.761, 732.0732, 6.007837, 4394.918, 728.0496, 7.550245, 5496.407, 714.3696, 7.696754, 5498.284, 100.0, 99.97219, 99.91775, 99.88311, 99.93343, 99.96957
64895.1056, 59.99422337308318, 59.99660523027179, 59.99648996633441, 35.35699754317156, 35.40379127742873, 35.37119208732429, 0.9999456910393422, 0.9999827269865021, 0.9999483504633494, 10103.43890817151, 10052.131730552397, 10074.471807401624, 236.78384573811945, 59.45830374912748, 104.10185812045893, 10117.055291212298, 10049.496704920852, 10078.31990500762, 287.1502396380796, 285.3446602051184, 286.40615619963813, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.461, 6.056056, 4398.74, 727.3945, 7.557999, 5496.489, 708.6464, 7.750863, 5492.198, 729.8013, 6.0242, 4396.493, 728.412, 7.546775, 5496.748, 708.0275, 7.755902, 5491.458, 99.97875, 99.94555, 99.85674, 99.90861, 99.93946, 99.84522
64897.43916, 59.99643547029178, 59.999252378302764, 59.99961243020305, 35.339562595531284, 35.35750873358823, 35.332526777597806, 0.9999498997998187, 0.9999827668271344, 0.9999463003990016, 10091.49013734034, 10040.04110790555, 10064.906125188958, 243.27715856786313, 59.229479996044574, 102.68791956631867, 10092.907400916209, 10038.061528081702, 10063.521775904896, 287.1901825456827, 285.39098412642295, 286.32633304217353, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 732.198, 5.997518, 4392.962, 734.9043, 7.466637, 5487.436, 702.3181, 7.805533, 5481.512, 723.6068, 6.080279, 4400.247, 722.0983, 7.617086, 5500.408, 701.6456, 7.810655, 5480.463, 99.85135, 99.774, 99.66541, 100.0, 100.0, 99.64339
64899.90832, 59.999285295743974, 60.000139957740345, 59.999680885261576, 35.379230281714385, 35.38738313567708, 35.37635066938332, 0.9999488231020783, 0.999982638924525, 0.9999518661727423, 10097.11183301042, 10050.119968104254, 10071.175205724187, 245.81904780022523, 59.23470792201033, 97.89877941141003, 10106.261989013987, 10052.467379943611, 10065.216313475352, 287.2602328078919, 285.36175987618554, 286.3424171950452, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.461, 6.05552, 4399.131, 728.6396, 7.544, 5496.815, 708.6075, 7.750495, 5492.251, 729.8983, 6.02273, 4396.55, 728.1068, 7.546227, 5497.009, 708.0076, 7.756451, 5491.454, 99.97388, 99.94215, 99.85969, 99.90734, 99.94421, 99.84522
64902.27188000001, 59.99818523758672, 59.997552441297266, 59.99859180010402, 35.36024280010824, 35.401007089443176, 35.379767628229295, 0.9999487761735074, 0.9999815501379768, 0.9999471657178959, 10113.633404844222, 10052.2529749125, 10076.613538205374, 240.93334299993876, 58.89650016426094, 106.10604149237133, 10114.49220641725, 10057.772870013983, 10082.590051832256, 287.2333952683625, 285.3647296476027, 286.3222889803755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.3624, 6.055698, 4398.74, 728.4256, 7.545658, 5496.42, 708.6464, 7.750679, 5492.42, 729.8595, 6.02273, 4396.438, 721.9456, 7.618365, 5500.248, 707.9877, 7.755535, 5492.062, 99.96997, 99.93655, 99.85568, 99.91764, 100.0, 99.84331
64904.58092000001, 59.99752545956345, 60.000887530180655, 59.9980561156798, 35.35379747733921, 35.40299800557416, 35.34163439108018, 0.9999472425170549, 0.9999758515072671, 0.9999439539618658, 10104.467499388176, 10052.32759234191, 10075.677854717487, 244.73929956358188, 69.9693572249057, 104.54066348629476, 10103.747505847075, 10050.580804337123, 10076.680302539538, 287.21256087815897, 285.3657162894419, 286.368169422519, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 720.0734, 6.109952, 4400.563, 722.1804, 7.616021, 5500.297, 714.9358, 7.69104, 5498.648, 736.0928, 5.966467, 4389.228, 717.3105, 7.667126, 5500.305, 711.8447, 7.726053, 5494.982, 100.0, 100.0, 99.97401, 99.74875, 99.9939, 99.91547
64906.9884, 59.999570057637605, 60.003209923759634, 59.99841930770512, 35.40692550220178, 35.422720105220144, 35.367957712865945, 0.9999449070812518, 0.9999826154789622, 0.9999398763585631, 10107.164047453545, 10056.40766934715, 10076.603623617924, 239.9385771534944, 60.31758244002822, 100.60484600394557, 10107.815627514303, 10056.058094553991, 10074.34778413318, 287.2209462146302, 285.36955053512565, 286.25655507407333, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.461, 6.055163, 4398.965, 727.4723, 7.556893, 5499.143, 708.5881, 7.750863, 5492.42, 729.8789, 6.023098, 4396.041, 722.0029, 7.618182, 5500.141, 714.2901, 7.696937, 5498.404, 99.97497, 99.96578, 99.85661, 99.91635, 100.0, 99.96958
64909.35904, 60.00193722510746, 59.999046114609214, 59.99728859763725, 35.37146055093509, 35.385143386029604, 35.36261773464025, 0.9999482471399196, 0.9999784647260012, 0.9999452743708569, 10096.12503565919, 10048.78836582731, 10066.696768533813, 243.99816539060748, 66.62071136923919, 105.68650493486984, 10106.58454907156, 10052.683027343644, 10070.8164219183, 287.1343098427729, 285.27916366511255, 286.3277713122922, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 729.1816, 6.026787, 4395.931, 718.1336, 7.65857, 5499.646, 703.0751, 7.803324, 5481.857, 723.6456, 6.080279, 4399.861, 728.2784, 7.549332, 5496.514, 720.5726, 7.633211, 5500.858, 99.90612, 99.99626, 99.67099, 100.0, 99.94401, 100.0
64911.662800000006, 60.00393129912399, 60.0019974636172, 60.00352510768106, 35.38834271429737, 35.400012287091286, 35.3599007673194, 0.9999494381107684, 0.9999838255932005, 0.9999500205224544, 10105.925710330705, 10057.448967673245, 10070.09773772009, 240.70261673519008, 62.12137279018043, 102.50121739519454, 10105.274405792758, 10059.34595512639, 10077.852459181808, 287.2051148766714, 285.4184176166223, 286.32019358392586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.6187, 6.053914, 4399.075, 722.2193, 7.616205, 5500.517, 708.5881, 7.750311, 5492.362, 729.8595, 6.023098, 4396.38, 721.9647, 7.618, 5500.2, 714.3497, 7.696937, 5498.404, 99.97126, 100.0, 99.85568, 99.91632, 100.0, 99.96641
64914.001800000005, 60.004532719737234, 60.00539992769837, 60.0038328151481, 35.383951720067934, 35.388763738786984, 35.3889276084837, 0.9999508817745532, 0.9999839493202626, 0.9999466058378231, 10103.30255153314, 10052.243904327006, 10080.017378778512, 241.09126595282623, 61.990250884686816, 105.69064412183434, 10108.564542803488, 10055.7620765169, 10079.574761143247, 287.31470904062223, 285.3635440888024, 286.3068044679299, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.3821, 6.055698, 4398.85, 722.3166, 7.614731, 5500.629, 708.6269, 7.750311, 5492.192, 723.665, 6.080463, 4400.31, 727.9733, 7.548602, 5497.275, 714.3299, 7.69767, 5498.35, 99.97758, 100.0, 99.85878, 99.9954, 99.93606, 99.96843
64916.31164000001, 60.00289941284422, 60.0015192728367, 60.0024941443874, 35.3612386580681, 35.40136301954496, 35.354598750611956, 0.999945359165212, 0.9999768510071976, 0.9999436668856623, 10110.444206761153, 10053.890840743294, 10077.450865340325, 243.90659211870297, 66.37665184010669, 103.58902538534585, 10105.128804338137, 10050.846418716763, 10084.839764902126, 287.2840293070136, 285.3160755815022, 286.31622427945734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 720.2114, 6.110666, 4400.729, 728.4839, 7.545473, 5496.583, 714.9358, 7.69104, 5498.706, 717.2957, 6.134335, 4400.177, 734.4968, 7.47062, 5488.37, 708.0076, 7.756268, 5491.564, 100.0, 99.93953, 99.974, 99.99492, 99.78714, 99.84
64918.65180000001, 60.00050249867762, 59.99777355622867, 59.996091704612084, 35.370385989138796, 35.416394830343044, 35.34761887783503, 0.9999485975911308, 0.9999825078196368, 0.9999454282317016, 10097.770010991699, 10050.588006386253, 10068.760632171208, 238.83617987297566, 59.710493419249445, 103.40028139320839, 10109.63907783411, 10049.38944043191, 10071.008083047738, 287.1844748917775, 285.3007603848791, 286.2431616820054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.4413, 6.05552, 4398.85, 722.1998, 7.616021, 5500.461, 708.6269, 7.750311, 5492.42, 723.5873, 6.080647, 4400.249, 728.0687, 7.549332, 5496.248, 713.3159, 7.710671, 5495.82, 99.98009, 100.0, 99.8547, 99.99676, 99.94305, 99.93796
64921.083080000004, 59.99428161982155, 59.99243565761618, 59.99383781560414, 35.32960536087325, 35.34681424661912, 35.3272585389294, 0.9999489151404307, 0.9999805964462465, 0.999952509114994, 10088.976288475584, 10038.53817258558, 10058.391532820922, 243.46779968345254, 58.15648793076714, 100.0390022809288, 10098.80971268545, 10044.025874869181, 10059.78438677538, 287.2516715297421, 285.31862006251225, 286.1868120773788, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.4216, 6.055163, 4398.855, 728.8342, 7.546578, 5496.694, 708.1804, 7.759699, 5489.925, 725.6263, 6.062444, 4398.683, 725.093, 7.590788, 5499.497, 703.4747, 7.800949, 5481.855, 99.98006, 99.93991, 99.83349, 99.98267, 99.98945, 99.68929
64923.39280000001, 59.99786220637634, 59.99312528392449, 59.99382657349274, 35.36753477225627, 35.380190656356106, 35.397677615682795, 0.9999473437030852, 0.999982210346584, 0.9999495986596826, 10100.442971778555, 10053.650637547515, 10074.026971581587, 245.20787106064836, 59.12658716979621, 95.72887121943495, 10103.441114926953, 10055.726640232948, 10066.53502148623, 287.1215578569573, 285.38606254800754, 286.22225791063477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 731.1334, 6.010903, 4395.988, 731.9276, 7.509371, 5493.623, 706.3945, 7.770375, 5490.847, 724.8495, 6.076418, 4399.806, 728.2594, 7.547871, 5497.158, 708.0076, 7.756085, 5491.452, 99.8997, 99.87883, 99.81168, 99.99919, 99.9345, 99.84526
64925.70496, 59.99834251584139, 59.99717835385152, 59.99401748850065, 35.357639755642275, 35.38110316943018, 35.38164223108366, 0.9999491921707543, 0.999985315412849, 0.9999492491351981, 10101.762061574436, 10052.18127953074, 10072.011729701577, 238.8797154305048, 61.84571467155462, 99.52715551757319, 10107.82399392484, 10058.742536455902, 10072.625725767339, 287.144165422432, 285.3260197355772, 286.2728204417839, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.4413, 6.055698, 4398.907, 728.4645, 7.543632, 5496.872, 708.6658, 7.750863, 5492.309, 729.8207, 6.023465, 4396.042, 721.9266, 7.618913, 5500.509, 708.0275, 7.755718, 5491.51, 99.97758, 99.94172, 99.85765, 99.90864, 100.0, 99.84633
64928.0748, 59.99324577841519, 59.992571060742975, 59.993637687869374, 35.38494159839811, 35.391610371848635, 35.39178831196924, 0.9999464753868431, 0.9999798315242331, 0.9999458652273441, 10105.825837759825, 10056.974408047428, 10071.269582523453, 244.3245278412587, 67.73445375420567, 104.05245461364575, 10115.90893124471, 10055.096506271819, 10071.653262661228, 287.17440918816567, 285.26647186864005, 286.28076049909413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 720.172, 6.11031, 4400.563, 722.1998, 7.616021, 5500.519, 714.9164, 7.690671, 5498.704, 736.1123, 5.960584, 4387.706, 715.7845, 7.682649, 5498.879, 714.3497, 7.69712, 5498.517, 100.0, 100.0, 99.97403, 99.72692, 99.97822, 99.9675
64930.419, 59.99642052654496, 59.99694147394093, 59.99689250172609, 35.36377384605816, 35.3835405938959, 35.395871386171706, 0.9999466835706413, 0.9999853903595595, 0.9999480736258334, 10103.949821890965, 10051.919509222005, 10083.625259670816, 241.89795079655642, 58.76235013039047, 104.47790953531603, 10106.531006535462, 10053.901935905491, 10074.288567510044, 287.200348011486, 285.18281203209625, 286.2316693096304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.4413, 6.054985, 4398.907, 728.5229, 7.544184, 5496.919, 708.6269, 7.750679, 5492.198, 729.8595, 6.02273, 4396.493, 722.0029, 7.618182, 5500.25, 708.0275, 7.756268, 5491.453, 99.97376, 99.94259, 99.85768, 99.90611, 100.0, 99.84524
64932.759000000005, 59.998738636125815, 60.00242025391601, 60.00370189181782, 35.40245282289888, 35.41920637065925, 35.392793134250226, 0.9999452926849366, 0.9999804671331931, 0.9999496016671374, 10114.717129749482, 10054.91405130354, 10077.705439929785, 242.6881553422113, 58.54811026762218, 103.2600287276673, 10113.350743316618, 10056.146469726935, 10072.422548710234, 287.247716790032, 285.3034700633913, 286.2393616277827, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.4019, 6.055698, 4398.907, 722.2193, 7.616021, 5500.632, 714.9358, 7.690856, 5498.586, 729.8401, 6.023098, 4395.989, 722.0029, 7.619461, 5500.187, 714.3696, 7.696021, 5498.688, 99.97375, 100.0, 99.97304, 99.91885, 100.0, 99.96975
64935.068320000006, 60.00253409519979, 60.00138289394016, 60.00386529028208, 35.39334302532171, 35.40766976911323, 35.39226155570776, 0.9999462474945803, 0.999976777093601, 0.9999497974375892, 10104.033452688616, 10056.864932593706, 10084.622422204418, 247.1365699317348, 65.62819856543356, 100.7568146784979, 10107.335231941574, 10057.312834163082, 10080.282565432653, 287.1080311272758, 285.2812019220237, 286.20487767027714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 732.7106, 5.995733, 4393.24, 715.9351, 7.680121, 5499.415, 721.0894, 7.625877, 5500.754, 723.6262, 6.080279, 4400.198, 726.7715, 7.566682, 5498.662, 717.8886, 7.665074, 5499.493, 99.83997, 99.98796, 100.0, 100.0, 99.97426, 99.99777
64937.407360000005, 60.008436885444084, 60.00800646032204, 60.006344271955626, 35.37487050098467, 35.407600411590074, 35.41921324293194, 0.9999473098962522, 0.9999802696830496, 0.9999494253749805, 10110.826214517685, 10061.466396516144, 10066.266614570495, 244.14398785921003, 64.38553428450541, 101.77177427236074, 10110.698247266982, 10060.797575720811, 10079.428737460928, 287.26659817462047, 285.4381718536816, 286.1967959538536, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.4019, 6.055342, 4399.018, 722.2776, 7.616573, 5500.409, 714.9552, 7.690856, 5498.542, 729.8401, 6.023833, 4396.215, 726.9432, 7.563395, 5497.199, 714.3299, 7.69712, 5498.345, 99.97627, 100.0, 99.97208, 99.91257, 99.95342, 99.96119
64939.772880000004, 60.01146412494342, 60.00984604119225, 60.01295511045913, 35.35814667606638, 35.37231787170021, 35.357617667909395, 0.9999457476340915, 0.9999752265312225, 0.999947909708666, 10102.823531977696, 10050.009903111786, 10056.697507290475, 249.78401872822815, 68.97585048072688, 101.94662015752533, 10101.181875740669, 10042.038263534965, 10064.75639705247, 287.1765769566506, 285.23937522498795, 286.2201969673674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 724.3318, 6.074616, 4400.435, 725.41, 7.574208, 5499.085, 710.3546, 7.740371, 5493.049, 735.9569, 5.960216, 4387.711, 734.535, 7.470985, 5488.156, 708.0474, 7.756085, 5491.165, 99.99702, 99.98197, 99.87221, 99.72171, 99.78326, 99.84634
64942.11860000001, 60.01014908563523, 60.01176345114407, 60.00643149359586, 35.40734747989557, 35.42786242106862, 35.40742522752968, 0.9999462923547221, 0.9999782026219082, 0.9999458352142895, 10108.092832491762, 10056.669171043442, 10069.889160729244, 246.24122533309037, 65.91188464905372, 104.55398022379836, 10113.263348590692, 10055.435327836109, 10067.821154486779, 287.11665368643577, 285.2914469410595, 286.2337943408073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 725.2387, 6.060338, 4399.074, 722.3555, 7.616205, 5500.516, 714.897, 7.690671, 5498.484, 729.8207, 6.023098, 4396.327, 728.164, 7.546958, 5496.453, 714.2702, 7.697486, 5498.342, 99.98137, 100.0, 99.97104, 99.91511, 99.9341, 99.96319
64944.45708000001, 60.00783225055402, 60.007362949884865, 60.01308901633266, 35.3862785108161, 35.392166356759155, 35.36115959525541, 0.9999480460814404, 0.9999784705463212, 0.9999494993136674, 10103.425269171132, 10054.113637588653, 10063.682900351412, 246.70090895495468, 68.29499343584575, 105.32257956859326, 10110.80790046104, 10045.755783115184, 10078.180786923418, 287.1568647945347, 285.1587098566847, 286.1777213184425, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.4413, 6.055342, 4399.023, 728.5229, 7.545289, 5496.567, 708.6269, 7.750311, 5492.14, 729.8013, 6.022913, 4396.151, 728.3738, 7.548419, 5496.942, 714.3895, 7.696571, 5498.404, 99.97388, 99.93164, 99.85568, 99.91252, 99.927, 99.96545
64946.76432, 60.00915589188225, 60.010406326334916, 60.01112434554316, 35.38129523754007, 35.38218158775141, 35.35699256796912, 0.9999455954565939, 0.999977479379052, 0.9999434128138561, 10100.273237434796, 10050.35719381357, 10074.408529072656, 247.3427861960938, 67.27668280948001, 101.94629482381606, 10104.37600274527, 10055.142231186033, 10069.574375359016, 287.1301095629949, 285.26403955250004, 286.2457179119877, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 732.75, 5.995198, 4393.078, 734.6902, 7.468111, 5487.77, 702.2986, 7.805165, 5481.625, 723.5291, 6.080831, 4400.089, 721.8884, 7.619278, 5500.631, 720.672, 7.632662, 5500.856, 99.84747, 99.77623, 99.65935, 100.0, 99.99988, 100.0
64949.16904000001, 60.01004658189456, 60.00896879306747, 60.01182210099661, 35.37178218135793, 35.3983596092854, 35.36820417678336, 0.999945021019562, 0.999980624998326, 0.9999507800348422, 10098.291080493844, 10050.655477865128, 10069.900369989333, 243.6975813174526, 64.96102362819056, 101.96109432271987, 10108.419914051747, 10057.998002877306, 10080.365584037883, 287.20949067609837, 285.3383718837493, 286.2564755169577, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.3427, 6.055163, 4399.021, 728.2116, 7.548604, 5496.76, 708.5881, 7.750679, 5491.976, 729.8595, 6.023281, 4396.099, 728.0687, 7.551889, 5497.759, 714.3497, 7.696754, 5498.228, 99.96997, 99.92671, 99.8527, 99.91253, 99.95786, 99.96334
64951.47872000001, 60.01073368286464, 60.00985036612901, 60.00643882068749, 35.36147536505486, 35.40176525104208, 35.36498667604481, 0.9999464517268998, 0.9999816759499196, 0.9999474197970517, 10097.411052064645, 10055.83113961655, 10075.059921800279, 248.60918268206706, 64.98250880930573, 100.3879552816461, 10105.132843861586, 10051.576055106874, 10072.245419343662, 287.25285437537735, 285.4144808794587, 286.30612615199465, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.4019, 6.054449, 4398.855, 728.4061, 7.546394, 5495.968, 708.6075, 7.749391, 5492.823, 730.8693, 6.007285, 4394.072, 719.3705, 7.646124, 5499.931, 710.4928, 7.736674, 5493.079, 99.97257, 99.94212, 99.8681, 99.87927, 99.99734, 99.8885
64953.81904, 60.01522499690437, 60.01237190083314, 60.01164029323839, 35.37327016267415, 35.38450344144585, 35.37722201790893, 0.9999499998885469, 0.9999799949255374, 0.9999470373230288, 10101.916655648172, 10051.187789916039, 10079.192010038789, 244.17110248560948, 65.5563256686529, 99.67297835335103, 10111.119846512882, 10056.13319714244, 10062.267199531561, 287.2833831751067, 285.4468282165553, 286.35474808015124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 720.8226, 6.10442, 4400.162, 723.6785, 7.592812, 5499.474, 711.7134, 7.724725, 5494.648, 731.413, 6.011698, 4395.482, 721.6214, 7.61873, 5500.132, 714.2901, 7.69712, 5498.23, 100.0, 99.98903, 99.90856, 99.88179, 100.0, 99.96214
64956.219600000004, 60.01244051623734, 60.01172343091748, 60.01336884946463, 35.36737686419999, 35.39048986219664, 35.362412714976884, 0.9999506038505892, 0.9999826369327934, 0.9999510892011776, 10098.304767065783, 10052.985273911687, 10074.889875328485, 235.7185598300066, 60.067245723913175, 100.43521575775276, 10104.283034131808, 10052.981224260424, 10073.79389206129, 287.17748135929065, 285.30945350716837, 286.260568481981, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.3821, 6.05552, 4398.85, 723.1337, 7.609205, 5500.474, 708.6269, 7.750127, 5491.967, 729.8013, 6.023098, 4395.823, 721.9266, 7.618, 5500.245, 708.0076, 7.755535, 5491.338, 99.97246, 99.9958, 99.85459, 99.91501, 100.0, 99.8411
64958.529720000006, 60.00847474210845, 60.01037344475687, 60.01114102649349, 35.30492877392377, 35.36851222424648, 35.322636406987655, 0.9999439051474801, 0.9999824309738581, 0.9999476434516495, 10093.530796290906, 10039.734029786105, 10061.358637673067, 237.9023270255766, 58.441313271119725, 103.86636403117382, 10096.553186542593, 10038.340693429427, 10064.556055155757, 287.32608062532967, 285.3820469671676, 286.4209018586901, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 732.6909, 5.995555, 4393.409, 715.9935, 7.68049, 5499.192, 702.3181, 7.804981, 5481.573, 723.5679, 6.080647, 4399.803, 728.2213, 7.548419, 5497.006, 701.6854, 7.811021, 5480.469, 99.8488, 99.99009, 99.66356, 100.0, 99.94416, 99.64349
64960.86972, 60.00784416180336, 60.009863975212035, 60.01100120740192, 35.36879320841386, 35.359242255281565, 35.36461052123398, 0.999950166107484, 0.9999827276140488, 0.9999487913681373, 10104.599828649867, 10054.474161171394, 10067.481203282072, 236.22519157930037, 59.13499511292139, 101.58574267880638, 10104.717200974894, 10056.678523424385, 10068.818290470566, 287.30190670656714, 285.4391614490966, 286.3492754567863, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.3821, 6.05552, 4399.07, 722.1998, 7.616205, 5500.125, 708.6464, 7.750311, 5492.031, 729.8207, 6.023465, 4396.264, 721.9266, 7.618365, 5500.242, 708.0076, 7.756268, 5491.451, 99.97746, 100.0, 99.8537, 99.91368, 100.0, 99.8399
64963.30088, 59.99988913149661, 60.0051660356271, 60.003445728887144, 35.37751856379237, 35.37648965846521, 35.353804223235805, 0.9999500190498568, 0.9999843686409345, 0.9999461063811831, 10104.067945810877, 10052.783683335385, 10067.726996061556, 245.42748804388248, 58.44002431344052, 100.75313417779796, 10103.81038030635, 10050.165356610818, 10072.113289015808, 287.2809945259631, 285.3698378708848, 286.30555445872164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.4413, 6.055698, 4398.802, 722.2193, 7.615284, 5500.185, 708.6269, 7.750127, 5492.026, 729.8789, 6.023098, 4396.156, 728.164, 7.547506, 5496.889, 707.9877, 7.75462, 5492.634, 99.97507, 100.0, 99.85361, 99.91638, 99.94204, 99.85577
64965.70152, 60.001621252195655, 60.002300028389264, 59.99900647326792, 35.35899494504627, 35.384563059510484, 35.35882071491727, 0.999945639479925, 0.9999755843031041, 0.9999485558574912, 10100.261989955525, 10050.699540607757, 10070.858259420971, 239.8325451325577, 63.7989606862393, 102.13896434700268, 10097.562811681722, 10050.54403145421, 10075.714178815453, 287.2705281544391, 285.33184417962883, 286.37926659471555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 720.1917, 6.111023, 4400.73, 728.2116, 7.547684, 5497.033, 714.8387, 7.697666, 5497.594, 734.5588, 5.977131, 4392.161, 731.6547, 7.50952, 5494.465, 710.1747, 7.742534, 5492.644, 100.0, 99.93374, 99.96259, 99.79609, 99.89797, 99.87275
64968.10072, 59.99574589133751, 59.99458696650176, 59.99486088483995, 35.372480534835915, 35.3823022529769, 35.35406532068887, 0.9999456264293806, 0.9999862107127188, 0.999953396610647, 10107.642209379857, 10055.640777676497, 10073.511307202785, 243.26328028370472, 61.695109805811626, 98.5939529994871, 10104.22498823374, 10055.254535082706, 10070.965235377773, 287.27359561273136, 285.3974032136205, 286.3723680898941, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.4019, 6.05552, 4398.798, 724.4178, 7.585997, 5499.129, 708.5687, 7.750495, 5492.088, 729.8983, 6.023281, 4396.101, 728.7744, 7.542758, 5497.477, 714.31, 7.69712, 5498.054, 99.97506, 99.99215, 99.85564, 99.90997, 99.93436, 99.96213
64970.43656, 59.99330395679887, 59.994596022311065, 59.99573279249172, 35.33074116921626, 35.36346168054877, 35.33120577276496, 0.9999493950114672, 0.9999758565158597, 0.9999497452073025, 10093.029866567273, 10052.503809551788, 10064.873499002273, 246.859205562424, 66.96884049647997, 103.99420636619334, 10106.204841285746, 10047.878168219697, 10072.46511095029, 287.32212083569374, 285.4731617353319, 286.3868392635015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 730.1674, 6.016436, 4395.083, 733.912, 7.480083, 5488.272, 702.4539, 7.804797, 5481.34, 723.4902, 6.080279, 4400.191, 722.0029, 7.617452, 5500.203, 720.6124, 7.633577, 5500.264, 99.89837, 99.79388, 99.66345, 100.0, 100.0, 100.0
64972.806840000005, 59.997538603360304, 59.99694911932657, 59.99568265899756, 35.376275627183155, 35.364311452709096, 35.38249137077396, 0.999948152946436, 0.9999781382619315, 0.9999443733559772, 10106.229586422212, 10055.612802962472, 10079.886631835463, 247.75582308915955, 65.71436656500373, 103.70510004163941, 10106.45475068659, 10057.595167037392, 10080.711521815598, 287.3238696740007, 285.4186982873788, 286.3835984682942, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.461, 6.054985, 4398.797, 728.4256, 7.545658, 5496.417, 708.6269, 7.750311, 5492.14, 729.8207, 6.023649, 4396.268, 728.3357, 7.548236, 5497.573, 714.3299, 7.697486, 5498.056, 99.97874, 99.9282, 99.85574, 99.91377, 99.94217, 99.96528
64975.20480000001, 59.99364628712847, 59.99643266429061, 59.99569437407286, 35.36407666084513, 35.39996106117338, 35.34777129061077, 0.9999522600422566, 0.9999809576243681, 0.9999521811893539, 10107.731485234815, 10057.274513445918, 10075.724063742471, 241.05782819497017, 60.300300512316426, 97.59910705242126, 10103.703460867813, 10052.497299705446, 10074.568552459741, 287.30173522552667, 285.5065952013594, 286.42785043629084, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.4413, 6.055342, 4399.132, 728.5812, 7.543816, 5496.709, 708.6075, 7.750127, 5491.969, 729.8207, 6.023649, 4396.27, 722.022, 7.618, 5500.58, 714.31, 7.696937, 5498.056, 99.97126, 99.94291, 99.85463, 99.9126, 100.0, 99.96846
64977.517040000006, 59.9964070626526, 59.99786936968998, 59.99849933358153, 35.3565525537452, 35.38581529991121, 35.358296552791494, 0.9999504512420879, 0.999977146398283, 0.999946219634432, 10102.883417116458, 10054.416957737054, 10074.991093658218, 251.7453349373427, 69.77862255797208, 101.99053760369247, 10103.635138362313, 10059.892752286421, 10076.909218192635, 287.402164663712, 285.5266759071235, 286.4114215589954, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 720.1523, 6.109774, 4400.447, 722.1804, 7.616757, 5500.125, 714.8582, 7.691224, 5498.313, 736.1899, 5.9604, 4387.766, 715.7654, 7.682467, 5498.99, 708.1071, 7.750408, 5492.695, 100.0, 100.0, 99.96886, 99.72689, 99.9822, 99.86099
64979.83148000001, 59.99397116348647, 59.99498833802942, 59.99234792928278, 35.360710909813065, 35.38503427114521, 35.351498676474264, 0.9999496485881185, 0.9999844175049317, 0.9999549648321525, 10101.62326984646, 10054.38463194896, 10068.085242379833, 236.12040786001216, 64.55851650863406, 102.75985677171201, 10103.394939078496, 10053.204580669359, 10067.60207737423, 287.3516630542449, 285.5585133906092, 286.4362983986382, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.4019, 6.055698, 4399.18, 728.6007, 7.543632, 5496.317, 708.6269, 7.750311, 5491.976, 729.8595, 6.023098, 4396.151, 722.0029, 7.618913, 5500.146, 710.5524, 7.732646, 5493.947, 99.96994, 99.95244, 99.8527, 99.91113, 100.0, 99.88854
64982.31340000001, 59.98919370467012, 59.99540518273668, 59.99314433577729, 35.30852771883265, 35.35459022201755, 35.33653513984724, 0.9999519954417168, 0.9999810304132895, 0.9999493620901674, 10087.52281582777, 10045.35414117563, 10062.75212916414, 238.3644815720736, 58.58636867680025, 99.03673936740279, 10100.404582806426, 10050.449508475787, 10060.002185874197, 287.36313393259195, 285.44891007857285, 286.38355081514413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.4807, 6.054806, 4398.29, 721.1103, 7.632046, 5500.683, 705.8898, 7.777554, 5486.094, 725.6845, 6.067041, 4399.745, 728.0496, 7.550611, 5497.078, 701.7053, 7.810655, 5480.524, 99.9699, 100.0, 99.76436, 99.9928, 99.94536, 99.64349
64984.683240000006, 59.99756266496806, 59.994021388618826, 59.990652754395576, 35.35799235465459, 35.3769412396877, 35.343505805408974, 0.9999470719869538, 0.9999806182682164, 0.9999578547280917, 10103.88558348775, 10054.800025578532, 10077.52288270611, 234.49839065104516, 63.13755363973769, 101.78223729191359, 10101.804295017706, 10057.489099095521, 10076.262758290979, 287.2843831452796, 285.43952649497413, 286.4345181713846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 728.9648, 6.035532, 4398.117, 721.2076, 7.623389, 5500.062, 708.6075, 7.750311, 5492.192, 729.7624, 6.024384, 4396.544, 722.022, 7.617634, 5500.366, 708.0275, 7.756085, 5491.222, 99.95579, 99.99972, 99.85265, 99.90359, 100.0, 99.839
64987.029480000005, 60.0003416555008, 59.9966645607126, 59.997224867306144, 35.35561162826805, 35.3743291688471, 35.35059916411382, 0.9999458057301417, 0.9999815412234465, 0.9999523551896722, 10095.763271111126, 10056.730532720369, 10074.247222677759, 238.74615306148826, 52.53194787004804, 102.29362401611775, 10101.727678978565, 10058.040504134218, 10074.97160793681, 287.16953062805334, 285.5694017784761, 286.503026117451, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.4216, 6.055698, 4399.075, 722.1804, 7.615837, 5500.415, 708.6269, 7.750127, 5491.967, 729.8789, 6.024384, 4395.876, 728.5073, 7.547871, 5497.132, 708.0076, 7.756268, 5491.337, 99.97377, 99.99668, 99.85579, 99.91881, 99.93521, 99.84109
64989.42412, 59.99636277350884, 59.999091718659166, 60.000063834841484, 35.36901879293575, 35.379903672503914, 35.34696386154279, 0.999948266895444, 0.9999780700727845, 0.9999440316617412, 10103.890620697066, 10057.755270821752, 10070.736627568616, 248.5773003684235, 67.33574588700549, 104.50951373356247, 10101.277761743146, 10055.968198144275, 10074.369125823501, 287.2984889167644, 285.52470754012734, 286.43065503119874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 720.1523, 6.110488, 4400.343, 728.1921, 7.544, 5496.073, 714.9164, 7.690671, 5498.371, 736.2094, 5.960584, 4387.484, 734.4968, 7.472264, 5488.535, 714.2901, 7.696754, 5498.235, 100.0, 99.93971, 99.96897, 99.72688, 99.78323, 99.96326
64991.76432, 60.005176909541284, 60.002402817931404, 60.00310458702342, 35.35943867108339, 35.374962789411484, 35.35084559730602, 0.9999505293067523, 0.999982080337032, 0.9999521451678745, 10099.94029595732, 10055.632798136101, 10070.252411329746, 238.91135442908762, 53.255244760490314, 102.63444957215017, 10106.100984183575, 10058.43541610601, 10071.874809670519, 287.2390756546657, 285.49781618769543, 286.37511268590197, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.461, 6.056056, 4398.96, 722.1415, 7.615837, 5499.954, 708.6269, 7.750311, 5491.97, 729.8207, 6.022913, 4395.761, 728.2403, 7.548419, 5497.122, 708.6439, 7.747295, 5493.497, 99.97637, 100.0, 99.85257, 99.91886, 99.94329, 99.86779
