TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
65139.251240000005, 60.02297346956592, 60.01880921817028, 60.01893395977532, 34.0938908052203, 34.121178644923006, 34.110762846178375, 0.9999462095014398, 0.9999757038503966, 0.9999458946178571, 9746.231845576314, 9692.37132426021, 9722.129501417192, 232.5830471975678, 67.26497364195257, 101.03494007363133, 9746.222898000391, 9703.183948889153, 9716.258609654698, 287.30066889397216, 285.6298594990038, 286.6068916839192, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.1456, 6.058019, 4398.858, 722.5695, 7.611047, 5500.105, 713.344, 7.706133, 5497.155, 729.9566, 6.022178, 4396.044, 709.6806, 6.193516, 4395.168, 720.4334, 7.635592, 5500.319, 99.97264, 100.0, 99.94574, 99.90869, 99.88878, 100.0
65141.67588, 60.02486042003072, 60.02710475169622, 60.021615624066484, 34.058320797450925, 34.10550849736595, 34.06322731982673, 0.9999477292877411, 0.9999755517177255, 0.9999464812107959, 9740.515848345542, 9692.42746815258, 9713.47878016133, 227.54546768683667, 62.00048600860828, 101.18533302397927, 9744.551447099946, 9699.607642005692, 9706.534132275667, 287.3878675635586, 285.58949169253015, 286.7228936750879, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 719.8369, 6.113344, 4400.564, 728.9315, 7.539579, 5496.183, 707.0546, 7.764484, 5489.677, 736.2288, 5.958561, 4387.597, 703.4622, 6.236616, 4387.069, 726.6364, 7.565823, 5498.564, 100.0, 99.92519, 99.81091, 99.71917, 99.70701, 99.97049
65143.960880000006, 60.02087042085218, 60.019793743386344, 60.02198043150204, 34.11869059388229, 34.13273386903639, 34.11116762994446, 0.9999483429558431, 0.9999757083412882, 0.9999527084416097, 9745.202039724336, 9700.341013020545, 9719.648259419933, 238.1336989284987, 63.16145792998395, 100.04082633567305, 9747.196014003677, 9700.04142539814, 9725.551898921241, 287.4528672103692, 285.51099753368, 286.56749106150994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.047, 6.057662, 4398.967, 722.5889, 7.611969, 5500.391, 713.344, 7.705949, 5497.428, 729.9566, 6.021811, 4395.705, 709.6425, 6.192786, 4395.279, 720.334, 7.635408, 5500.836, 99.97511, 100.0, 99.95184, 99.91005, 99.8913, 100.0
65146.29512, 60.016205652292264, 60.01901910707019, 60.017625224252676, 34.11600470408915, 34.15335375808432, 34.141415658869505, 0.9999443211060064, 0.9999756437122249, 0.9999467935837523, 9745.795878578168, 9702.289783214583, 9718.442744569684, 236.4702431816113, 63.244746853528795, 104.57133969576262, 9751.134337830035, 9702.945252036117, 9712.908770074027, 287.37987765386913, 285.50622252515956, 286.62986374599234, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.1456, 6.057483, 4399.296, 722.6862, 7.611969, 5500.388, 713.344, 7.706133, 5497.096, 729.976, 6.022546, 4395.928, 709.5662, 6.19242, 4394.5, 720.3936, 7.635592, 5500.438, 99.97383, 100.0, 99.9458, 99.90989, 99.87361, 100.0
65148.58096000001, 60.01312166699799, 60.014259979113476, 60.011002235723225, 34.07996620545928, 34.11156400199827, 34.11768217669394, 0.9999451966740264, 0.9999773258640988, 0.999946733320122, 9746.921307335464, 9700.595465749067, 9726.151581608006, 233.82523705530548, 63.74859761214884, 95.02598386721002, 9748.082325470064, 9704.591501575838, 9720.910163760953, 287.44941558327275, 285.60711623951033, 286.6498175556075, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 732.4346, 5.99841, 4393.688, 716.4021, 7.676621, 5499.518, 719.614, 7.644101, 5500.439, 723.7038, 6.080095, 4399.859, 714.9643, 6.157539, 4397.832, 716.8945, 7.668736, 5500.096, 99.85513, 99.98567, 100.0, 99.99034, 99.94735, 100.0
65150.974720000006, 60.00862470339817, 60.01057857442917, 60.01382557635653, 34.12088704606121, 34.105978178458386, 34.11428598269489, 0.9999477573894557, 0.9999784875365392, 0.999952181390717, 9744.934993936422, 9694.242660181882, 9724.54800380069, 232.37281563360466, 63.38130430938145, 100.72506165646473, 9752.611507955973, 9699.52713668058, 9716.165524600297, 287.2962512636439, 285.4471336160693, 286.5115960855115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.2244, 6.058554, 4399.024, 722.5695, 7.611969, 5500.224, 713.4022, 7.705949, 5497.436, 730.0342, 6.022362, 4395.984, 714.7926, 6.148042, 4399.245, 714.2106, 7.698768, 5498.049, 99.98274, 100.0, 99.94671, 99.90732, 99.97752, 99.9619
65153.321480000006, 60.01187503845024, 60.00896893476494, 60.0079726391068, 34.082633667351956, 34.11126111600351, 34.093364477381755, 0.9999462493835061, 0.9999734607850114, 0.9999524105729061, 9734.288215041383, 9693.369668722828, 9707.965123045924, 236.2047290562341, 67.16507979569224, 101.69567412117567, 9738.10841536115, 9688.27325133342, 9707.981785539654, 287.3303830894423, 285.51871868706456, 286.5172597269839, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.4644, 6.085324, 4400.771, 726.9664, 7.563156, 5497.203, 708.1804, 7.760067, 5490.139, 736.2288, 5.959113, 4387.708, 722.2127, 6.093255, 4400.316, 707.8088, 7.757733, 5491.21, 100.0, 99.94426, 99.81931, 99.71926, 100.0, 99.83878
65155.63540000001, 60.00807788978523, 60.00820469742463, 60.00996459801894, 34.095728260430256, 34.148554426685564, 34.127190401707175, 0.9999493840223448, 0.9999775931868581, 0.999949147436317, 9745.223894215025, 9694.585378639284, 9716.282437468108, 231.06723919783508, 63.63183420646192, 96.8154743835571, 9744.791564634295, 9695.363026139103, 9718.201711256128, 287.3106151599478, 285.4312643360244, 286.4744795772141, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 725.5936, 6.059803, 4399.303, 722.6279, 7.611047, 5500.501, 713.3246, 7.706317, 5497.312, 729.9372, 6.022362, 4396.269, 715.9943, 6.144755, 4399.688, 714.1509, 7.698768, 5497.981, 99.98275, 99.99857, 99.94358, 99.9138, 99.98159, 99.9619
65158.02536000001, 60.00272947511656, 60.00495291187689, 60.00511364222084, 34.11576510801842, 34.121473778637444, 34.120290673625355, 0.9999498121049517, 0.9999762794754908, 0.9999460586774265, 9750.597522635113, 9694.925730584744, 9720.432903164408, 234.66005420084093, 64.03161211858696, 101.14579970119951, 9747.744240335782, 9696.495076332629, 9716.390512232547, 287.39575720345096, 285.51470046268696, 286.62097280262566, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.2047, 6.058197, 4399.025, 728.9509, 7.540132, 5496.614, 713.3052, 7.706686, 5497.032, 729.9954, 6.021626, 4395.816, 715.8989, 6.144755, 4399.579, 714.1708, 7.698951, 5497.981, 99.97893, 99.92379, 99.94463, 99.91367, 99.98912, 99.96713
65160.39936, 59.99812641305108, 60.00160406032658, 60.002852395093285, 34.0863219874903, 34.113305721189, 34.10746186474748, 0.9999455961809319, 0.9999760374325863, 0.9999512111911881, 9740.974814501078, 9691.321661532269, 9723.243707824206, 233.9876037300105, 70.26643389553828, 95.90772522136876, 9747.205954079971, 9691.879421570791, 9714.711694488555, 287.4081926129817, 285.57014606381125, 286.60865946064143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 732.4149, 5.998767, 4393.462, 735.3129, 7.461848, 5486.743, 719.614, 7.644101, 5500.32, 723.5873, 6.080463, 4399.863, 709.6806, 6.192238, 4394.9, 720.4533, 7.634859, 5500.544, 99.85393, 99.7564, 100.0, 99.99548, 99.88124, 100.0
65162.76612000001, 59.999290427724745, 60.00091373989832, 59.999482089590686, 34.1023111293983, 34.128899075119975, 34.100630023175874, 0.9999535886312544, 0.9999774791399821, 0.9999508979007864, 9746.370216367839, 9701.476378952157, 9720.409574544885, 231.1797443505434, 65.10175836582584, 99.9227624854185, 9748.017155137639, 9695.956053157694, 9718.268470407691, 287.4853228595856, 285.5698829743452, 286.5647764625108, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.1259, 6.058554, 4399.02, 728.8925, 7.540868, 5496.349, 713.344, 7.706133, 5496.923, 729.9954, 6.021994, 4396.045, 715.8608, 6.14439, 4399.469, 714.1112, 7.698585, 5497.867, 99.98143, 99.92604, 99.94669, 99.91503, 99.98653, 99.964
65165.107520000005, 59.99202140145714, 59.994838731173914, 59.99752423619914, 34.09838721315278, 34.10230542058618, 34.09574271549038, 0.9999485866709806, 0.9999756004235515, 0.9999477342413948, 9734.057277478863, 9694.192533738551, 9710.402274264703, 231.1256702812916, 65.85186431015154, 99.43806331157032, 9734.28528085517, 9690.344921435171, 9710.520782100493, 287.3706219353354, 285.41305845629756, 286.61415138792063, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.1061, 6.058197, 4399.245, 728.8536, 7.5405, 5496.611, 712.6646, 7.715705, 5494.986, 731.9761, 5.996621, 4392.553, 719.7521, 6.111334, 4400.806, 708.9818, 7.747112, 5491.339, 99.97631, 99.93894, 99.91325, 99.84983, 100.0, 99.84791
65167.477040000005, 59.991931236955914, 59.98682901858039, 59.98449309271343, 34.07588543282025, 34.12324032857767, 34.09690774040759, 0.9999533422365552, 0.9999790079770912, 0.9999481510962233, 9744.840846171432, 9700.467424104932, 9718.693351204465, 235.17293486162635, 59.34347724278496, 101.12149134115893, 9750.516935133566, 9701.116133388598, 9722.642097943051, 287.3371941719381, 285.5288875482518, 286.65141299791276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 721.5323, 6.096032, 4400.379, 725.4878, 7.574576, 5497.996, 711.7523, 7.721227, 5496.646, 730.1119, 6.020523, 4395.761, 715.9943, 6.144755, 4399.634, 714.131, 7.699317, 5498.214, 100.0, 99.9696, 99.92622, 99.9125, 99.98408, 99.95968
65169.821, 59.98929952563728, 59.98414570786267, 59.98516703541689, 34.095438941604684, 34.10621234483826, 34.112030284173585, 0.9999479241051905, 0.9999820422626031, 0.999944453411309, 9738.449587538433, 9695.40452611477, 9721.469500206193, 234.84279910318037, 65.13953936824873, 99.97763221675609, 9754.250134616139, 9704.25215592755, 9721.334057000588, 287.45858386725007, 285.6224889331847, 286.67251382083856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.1061, 6.058197, 4399.025, 722.5695, 7.611969, 5500.104, 713.3246, 7.706317, 5497.089, 730.0148, 6.021626, 4396.039, 715.9371, 6.144755, 4399.198, 714.1509, 7.698951, 5498.034, 99.97643, 100.0, 99.94775, 99.90858, 99.98036, 99.96285
65172.21396000001, 59.98867356453727, 59.985435241174, 59.98594034311376, 34.10056560409457, 34.117264924202836, 34.11084108526441, 0.9999455950444611, 0.9999793654429086, 0.9999486775210554, 9743.943561674452, 9697.772211414413, 9721.397848045965, 227.56123713386387, 60.82176750975623, 102.76595690960812, 9748.581889860006, 9696.540661172243, 9715.876395382777, 287.34966666522723, 285.4314484678319, 286.6132422130517, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 732.4543, 5.99841, 4393.41, 716.3632, 7.676437, 5499.29, 719.6334, 7.643548, 5500.663, 723.6844, 6.079727, 4400.082, 709.6043, 6.192968, 4394.508, 720.3936, 7.635225, 5500.664, 99.84882, 99.98665, 100.0, 100.0, 99.87627, 100.0
65174.54784000001, 59.98986108324306, 59.99040969430053, 59.990355356436474, 34.093532416456206, 34.123641702322296, 34.12095445321729, 0.9999477940637423, 0.9999762240575839, 0.9999484919116809, 9745.501491212637, 9691.581286350774, 9718.374898594806, 226.6635353951251, 66.27376664682083, 100.02486426585529, 9750.263252201108, 9691.79438481888, 9724.506496007589, 287.4983620306707, 285.5384222989583, 286.6822935620835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.1259, 6.058019, 4398.967, 722.6667, 7.611231, 5500.281, 713.3634, 7.706317, 5497.426, 729.9954, 6.022546, 4396.211, 715.9753, 6.144024, 4399.197, 714.131, 7.698768, 5498.041, 99.98143, 100.0, 99.94789, 99.90491, 99.98032, 99.96407
65176.89936, 59.99149676699744, 59.98942100219893, 59.990039562949164, 34.11098445759621, 34.10501813913094, 34.11568480987212, 0.9999477978509246, 0.9999776910503506, 0.9999461881045201, 9737.857219314226, 9685.624171865578, 9714.481268117035, 232.04340875084108, 65.09629873430947, 97.63142709827753, 9741.46740590925, 9692.26941310191, 9712.842797051951, 287.56113334518386, 285.5341945353164, 286.59550543919136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.1653, 6.058019, 4399.134, 722.6862, 7.611047, 5500.563, 713.3828, 7.706133, 5497.264, 729.976, 6.021626, 4396.1, 715.9753, 6.14439, 4399.095, 713.5346, 7.708657, 5496.303, 99.98024, 100.0, 99.94884, 99.90488, 99.97803, 99.93619
65179.3202, 59.99576046125868, 59.993503265946586, 59.99325994955512, 34.103869435516806, 34.11071311118868, 34.094900109641515, 0.9999501108331239, 0.9999747961041238, 0.9999491033141947, 9747.053547305743, 9696.814510834602, 9726.6760548298, 231.624811457958, 65.1431017465095, 98.45287839398225, 9749.784842520388, 9696.039427960384, 9720.33977027541, 287.490293587741, 285.5815964323072, 286.6940867114565, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 719.896, 6.114058, 4400.341, 728.7952, 7.541421, 5497.908, 707.9669, 7.750311, 5492.907, 733.6849, 5.985589, 4393.003, 718.1879, 6.126127, 4399.966, 712.8785, 7.704079, 5497.904, 100.0, 99.93935, 99.86964, 99.82045, 99.99782, 99.96048
65181.664800000006, 59.99290634951404, 59.999274852066506, 60.00077790074694, 34.090097925386665, 34.11609157280947, 34.07920548275363, 0.9999422153857688, 0.9999779480342645, 0.9999514207571452, 9739.757284804757, 9699.223408905593, 9719.977967886904, 229.26948536391637, 64.84789045173352, 100.90949933556203, 9747.359409349896, 9694.10747775217, 9717.602122807517, 287.30223074769634, 285.45869866576396, 286.5485398481153, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.1259, 6.058911, 4398.857, 725.7991, 7.56813, 5498.27, 713.3634, 7.705949, 5497.487, 730.0148, 6.021259, 4395.982, 716.0134, 6.143842, 4398.979, 714.1509, 7.698402, 5498.043, 99.97263, 99.98151, 99.9529, 99.90729, 99.98899, 99.96188
65183.9694, 59.9994779890637, 59.99834904705525, 59.99547506950877, 34.08376446883014, 34.10970498238637, 34.091622860545534, 0.9999473799552636, 0.9999799621146047, 0.999952026495032, 9740.819816114294, 9693.37051296959, 9715.204389045004, 235.42536320529825, 67.82104433210452, 95.28390923105144, 9743.89093711643, 9693.635111847827, 9715.07921558046, 287.4736281531663, 285.50500308194347, 286.7099510568192, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 730.2265, 6.013937, 4395.256, 734.8265, 7.464611, 5486.958, 719.6334, 7.643733, 5500.776, 723.7038, 6.080095, 4399.691, 709.4708, 6.192055, 4395.055, 720.4533, 7.635225, 5500.67, 99.89079, 99.76338, 100.0, 99.99157, 99.87633, 100.0
65186.26372, 60.000857295511544, 60.00062109689075, 60.0015233662129, 34.09152551792693, 34.09880129460095, 34.11255759517047, 0.9999442380260946, 0.9999796568031336, 0.9999435556078595, 9750.121643654797, 9695.566631382679, 9716.780666876013, 230.48877925631086, 68.5329028472047, 101.04086494236071, 9749.31038235591, 9694.270371768183, 9727.680389313973, 287.3377327467882, 285.4915626067452, 286.67278837350705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.1456, 6.057483, 4399.245, 728.8536, 7.540316, 5496.341, 713.3828, 7.706317, 5497.487, 730.0148, 6.022178, 4395.877, 715.9943, 6.144572, 4399.523, 714.1509, 7.698585, 5497.928, 99.97263, 99.92891, 99.9468, 99.91003, 99.97663, 99.963
65188.71964, 60.006043448361936, 60.008059134789185, 60.007989625925894, 34.06788819681632, 34.08887503261576, 34.09384408757752, 0.9999491786354457, 0.9999799043825164, 0.9999487032829013, 9741.782147528344, 9695.644463439743, 9717.15540581487, 235.80724361957982, 66.86609781381246, 98.59613370559146, 9745.006521150333, 9695.116458806666, 9717.652077857567, 287.49810707464263, 285.58577039836615, 286.6526341515382, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.0864, 6.057662, 4399.245, 729.0287, 7.539948, 5496.279, 713.3052, 7.70687, 5497.487, 730.0148, 6.021626, 4395.928, 715.9562, 6.143476, 4399.587, 714.131, 7.698402, 5498.041, 99.98143, 99.93094, 99.94775, 99.90606, 99.97555, 99.96301
65191.21184, 60.008929921352156, 60.01254213792797, 60.01057596539801, 34.08272529704219, 34.107611974970524, 34.109130648805, 0.9999482309754661, 0.999975754566193, 0.9999504416178677, 9749.227160847435, 9698.370026881808, 9723.301151417669, 233.25801610746112, 65.55600565009195, 98.51984939336535, 9747.796173114093, 9693.173189210886, 9718.762625266712, 287.4497213434291, 285.49833808989763, 286.5667627448101, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 719.9157, 6.113165, 4400.731, 722.6862, 7.611416, 5500.396, 707.0546, 7.764484, 5489.909, 736.3259, 5.958561, 4387.766, 721.6023, 6.101107, 4400.365, 709.7969, 7.739787, 5494.928, 100.0, 100.0, 99.81714, 99.72055, 100.0, 99.89838
65193.57596, 60.014552561595465, 60.015192927573395, 60.011218583772944, 34.09175689878499, 34.116642583570815, 34.10283336696478, 0.9999518668815428, 0.999978530405643, 0.9999474761978568, 9741.731007121636, 9686.80956326695, 9716.581827697999, 229.5637764406074, 62.053346027211774, 97.28803213797846, 9746.134856739283, 9697.539639671359, 9719.139256114117, 287.42729956237963, 285.55498486233824, 286.68676226803535, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.2047, 6.057662, 4399.187, 728.8925, 7.539948, 5495.771, 713.344, 7.706317, 5497.371, 730.0731, 6.021994, 4396.216, 715.9562, 6.144572, 4399.468, 714.1112, 7.699134, 5498.162, 99.97645, 99.93405, 99.95088, 99.90489, 99.9865, 99.96517
65195.9492, 60.0141877793747, 60.01576564627784, 60.02006647483527, 34.09016031857213, 34.09066680329012, 34.09903382564446, 0.9999508304773762, 0.9999747748678718, 0.9999479177953037, 9740.667373387627, 9693.553844636846, 9716.971143840805, 229.57288821676184, 68.34808615237671, 97.2545626023325, 9740.477021549505, 9691.302727155935, 9725.7093347028, 287.4648118751341, 285.56125248356597, 286.6814832037285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 727.1313, 6.043741, 4397.617, 731.7136, 7.502187, 5491.155, 717.4788, 7.659011, 5500.049, 724.2864, 6.07936, 4399.919, 709.6425, 6.193151, 4395.112, 720.4334, 7.635408, 5500.729, 99.94444, 99.855, 99.99949, 99.99664, 99.87513, 100.0
65198.281440000006, 60.020101019239846, 60.02036134401012, 60.0195304284093, 34.107629446064195, 34.09838362752765, 34.10924202355306, 0.9999446874395786, 0.9999794463278847, 0.9999485574595708, 9741.268586403823, 9690.630238031026, 9724.104055972357, 234.52677787933249, 68.39894353338423, 94.40631839971093, 9745.095641625277, 9693.251795523114, 9716.957179610888, 287.41675420597375, 285.6228923093797, 286.676576295243, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 727.2693, 6.047668, 4398.911, 728.912, 7.5405, 5496.557, 713.3246, 7.705765, 5497.034, 730.0148, 6.021442, 4395.878, 716.0325, 6.144938, 4399.304, 714.1509, 7.698768, 5498.034, 99.97001, 99.936, 99.94577, 99.9125, 99.98278, 99.96301
65200.633200000004, 60.019546267861536, 60.01837765570638, 60.02077798059107, 34.08870381179998, 34.1106781524931, 34.10035628712273, 0.9999495433312875, 0.9999768216259629, 0.9999474909230992, 9741.569618499656, 9690.563599372083, 9726.277537251663, 231.49320364965797, 61.149471750146404, 103.12432149894448, 9746.182418689921, 9687.832686983234, 9720.11878593212, 287.48368079267897, 285.56751686142695, 286.66450537007296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.1259, 6.058197, 4398.91, 728.8925, 7.539395, 5496.444, 713.3052, 7.706317, 5497.085, 730.0148, 6.021626, 4396.043, 715.918, 6.144755, 4399.309, 714.1907, 7.698036, 5498.502, 99.98143, 99.93306, 99.94778, 99.90866, 99.99274, 99.97137
65202.93624, 60.022663535803964, 60.02353261730698, 60.02347536183312, 34.06469090660179, 34.08589054107054, 34.07488234124263, 0.9999476781608997, 0.9999768256192122, 0.9999489422579116, 9739.644380147824, 9698.324082861005, 9723.397913959887, 232.12256634733512, 66.17700596834027, 95.34775681196152, 9740.418386712672, 9687.697224866752, 9714.805754240035, 287.4524751608067, 285.64960482273045, 286.6925093697801, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 719.896, 6.112987, 4400.45, 722.6279, 7.6116, 5499.998, 707.0352, 7.764484, 5489.849, 736.3259, 5.959113, 4387.483, 722.1746, 6.091976, 4400.531, 707.8287, 7.757733, 5491.036, 100.0, 100.0, 99.81199, 99.71413, 100.0, 99.83561
65205.30668000001, 60.01936916957245, 60.021712916670594, 60.023595169242824, 34.087979367686586, 34.124228511986985, 34.10289256461398, 0.9999485246803029, 0.9999804989360496, 0.999947424674992, 9739.420765790155, 9686.002754551006, 9712.863978601603, 227.42029645792172, 63.78588467215286, 99.29320394276738, 9748.242171407992, 9693.279544493298, 9720.925599261962, 287.29995677587846, 285.5826279077054, 286.7006944672576, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.1653, 6.057662, 4399.134, 728.873, 7.539395, 5495.902, 713.3828, 7.705949, 5497.143, 729.9372, 6.02273, 4396.045, 716.0706, 6.14512, 4399.58, 713.0575, 7.715249, 5496.073, 99.97892, 99.93293, 99.94871, 99.90872, 99.98153, 99.9362
65207.5932, 60.021111357283594, 60.01856736407575, 60.01770794271526, 34.0493889891948, 34.071796128637345, 34.0592519322678, 0.9999523313194975, 0.999979167599649, 0.9999455948910955, 9729.062211953178, 9694.247565480557, 9719.94298466786, 230.8293017412143, 60.739533546065104, 103.01275236396123, 9745.93514458438, 9680.062488602252, 9711.27323470595, 287.07108561647493, 285.3218989249941, 286.3232653279618, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.1653, 6.058554, 4398.857, 728.9315, 7.538842, 5496.443, 713.3052, 7.706317, 5497.662, 729.9178, 6.028062, 4396.829, 714.0677, 6.161374, 4397.882, 704.7272, 7.784468, 5484.335, 99.98393, 99.93393, 99.94979, 99.92652, 99.95227, 99.72266
65209.89540000001, 60.016041205979036, 60.017242415074435, 60.014858692967316, 34.093080606279045, 34.09415795207164, 34.09432561844765, 0.999948437445526, 0.9999772957760796, 0.9999526435587058, 9743.239905456421, 9696.362164893151, 9723.127185981117, 229.922418578881, 63.531161613392214, 96.1016331599294, 9750.53544000555, 9685.451196451915, 9720.598300999665, 287.37439418760397, 285.5544311024667, 286.65675978582505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 732.4346, 5.998767, 4393.577, 734.4568, 7.478057, 5490.196, 717.9641, 7.664349, 5499.795, 726.7525, 6.044977, 4398.235, 713.9343, 6.155347, 4399.154, 707.3715, 7.759015, 5490.915, 99.85261, 99.79137, 99.99488, 99.95088, 99.97938, 99.83341
65212.300480000005, 60.0141402266527, 60.01401691295456, 60.0175613136236, 34.08279013676933, 34.08775344293839, 34.0826176852515, 0.9999489765517482, 0.9999790625894731, 0.9999486421442999, 9734.466101878086, 9693.875757175534, 9716.28923867628, 226.77625691411822, 64.8405143984478, 96.01077365835499, 9742.81067403462, 9691.90060547749, 9717.726037617005, 287.35660074942194, 285.47220252443856, 286.5744964850764, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 728.9056, 6.029285, 4396.541, 728.9315, 7.538474, 5496.158, 713.2858, 7.706501, 5497.151, 730.0148, 6.021811, 4396.094, 715.9562, 6.144755, 4399.634, 707.8287, 7.75755, 5490.977, 99.9278, 99.92773, 99.9468, 99.90991, 99.99028, 99.83547
65214.647000000004, 60.01229952090033, 60.01213342797153, 60.011785271904856, 34.095323404812376, 34.140529791745045, 34.133258483131456, 0.9999522465331353, 0.9999779204835101, 0.9999491564718576, 9742.064118053138, 9684.89920577672, 9708.971534311328, 232.64165284802039, 67.24466583294856, 99.20864977279689, 9731.15340334534, 9685.526421584798, 9714.884707390458, 287.2086382735664, 285.36606418489725, 286.5471027859482, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 738.2701, 5.934162, 4383.558, 722.6084, 7.611416, 5500.103, 707.0546, 7.764668, 5489.737, 736.3259, 5.959297, 4387.816, 722.1936, 6.093072, 4400.204, 714.131, 7.698585, 5497.925, 99.62503, 100.0, 99.81093, 99.72169, 100.0, 99.95983
65217.091400000005, 60.00882242938932, 60.00693077172321, 60.01118363732606, 34.09131518165434, 34.09758708499777, 34.09291499895964, 0.9999517219947001, 0.9999775895992887, 0.999954709194419, 9740.779368958063, 9691.516377968926, 9717.557010681161, 236.13707056543626, 69.33862309052324, 100.22696401592566, 9745.74845614016, 9696.763414115158, 9714.571970914589, 287.1865838070473, 285.44944610221233, 286.47449016344245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 732.4149, 5.998232, 4393.521, 729.0482, 7.538474, 5496.375, 713.2858, 7.70687, 5497.368, 729.976, 6.022362, 4395.929, 715.8226, 6.143659, 4399.582, 707.8088, 7.757733, 5491.266, 99.84883, 99.93606, 99.94263, 99.90608, 99.98168, 99.83766
65219.408200000005, 60.0039200978643, 60.002721239759964, 60.005669533633274, 34.073370544151594, 34.09860501131323, 34.11262317757892, 0.9999444913538171, 0.9999766440844912, 0.9999507788886433, 9740.526318347002, 9694.299351184833, 9717.454833186106, 235.24685334042624, 66.82288697603508, 97.42200499218188, 9736.873995486916, 9696.909896738352, 9715.813409046465, 287.33331419272776, 285.56563062949306, 286.55195140663403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 732.4346, 5.999124, 4393.405, 722.4333, 7.613442, 5500.391, 707.0157, 7.7643, 5489.905, 729.976, 6.021811, 4395.874, 715.9753, 6.144207, 4399.248, 714.131, 7.698768, 5498.22, 99.85632, 100.0, 99.81308, 99.90481, 99.9804, 99.96298
65221.77148, 59.99500203169941, 60.00074887236344, 59.99855698476422, 34.08019035854745, 34.132939189362325, 34.10886634529526, 0.9999517803729798, 0.9999766464595645, 0.9999467146691279, 9739.622685045078, 9691.134965753341, 9717.48546430812, 233.7589411057943, 66.74190837179003, 99.27557091752033, 9740.740943609248, 9696.468095601871, 9719.875579682397, 287.15543625654345, 285.4147975405635, 286.5828849172971, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.1061, 6.05784, 4399.354, 716.3826, 7.676437, 5499.467, 700.6874, 7.81805, 5478.15, 723.8009, 6.078808, 4399.581, 711.5118, 6.179089, 4396.616, 717.7495, 7.667272, 5499.475, 99.97761, 99.98891, 99.60443, 99.99022, 99.92169, 99.99639
65224.14168000001, 59.98939054758755, 59.98747829416504, 59.98793448170822, 34.12234521196515, 34.120930294088616, 34.122725831484956, 0.999951603798123, 0.999975393031352, 0.999949409124682, 9732.737270868744, 9692.641704355885, 9719.274621253415, 233.03650883696264, 66.24056987344102, 97.97878784936074, 9747.069377215348, 9699.543014615349, 9716.76926702404, 287.2321290714476, 285.4276452247913, 286.53468642044754, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 732.4543, 5.998232, 4393.691, 722.6279, 7.610679, 5500.559, 706.9963, 7.7643, 5489.96, 729.9566, 6.021994, 4395.93, 715.9943, 6.143842, 4399.253, 714.1907, 7.698768, 5498.1, 99.85522, 100.0, 99.81606, 99.90484, 99.98404, 99.96405
65226.51228, 59.9801351207015, 59.97940243453631, 59.982532986031565, 34.09778944424973, 34.130512992181785, 34.10077887221361, 0.999947296762747, 0.9999749122354206, 0.9999519831801706, 9739.441252469984, 9689.695219363059, 9715.028175393198, 227.86742784737635, 67.27086390309114, 97.65274869595805, 9741.787577076248, 9691.70098541926, 9721.730584455256, 287.2147738816842, 285.30866211297683, 286.4573149913836, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 724.0361, 6.08229, 4400.264, 726.7913, 7.561683, 5497.416, 712.2764, 7.716442, 5497.242, 736.1899, 5.959848, 4387.54, 722.1364, 6.092341, 4400.477, 707.8287, 7.757367, 5491.097, 99.99957, 99.97006, 99.93777, 99.71542, 100.0, 99.83552
65228.94428, 59.97716734927957, 59.97429348368643, 59.9778547906853, 34.124150074340996, 34.110408743266774, 34.10527792416164, 0.9999500241906342, 0.9999788021009393, 0.9999551804175215, 9741.11406380876, 9695.506547270264, 9719.887319505158, 232.6583589128786, 65.47932271190007, 99.21576418590121, 9746.564073633886, 9695.600579938422, 9717.415338099325, 287.1569792725472, 285.4880870665238, 286.49685799039173, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 725.633, 6.059089, 4399.13, 722.55, 7.610679, 5500.162, 707.0352, 7.764484, 5489.909, 730.0342, 6.021442, 4396.211, 715.9562, 6.144755, 4399.193, 714.0714, 7.698768, 5497.868, 99.97882, 99.99641, 99.81393, 99.90357, 99.98782, 99.95983
65231.311160000005, 59.97723748736647, 59.97695955929068, 59.97545609993359, 34.07983630525957, 34.11882659594646, 34.10214557345865, 0.9999498367010581, 0.9999798661538692, 0.9999479221605792, 9740.806075360964, 9684.971615613991, 9708.98785321714, 235.295058369848, 58.090915901962035, 89.44899984055155, 9742.97113314386, 9688.038311636812, 9710.97057203527, 287.22731494221364, 285.33166960947204, 286.51723156782475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.1456, 6.058197, 4399.024, 728.5423, 7.541605, 5496.054, 713.3634, 7.705949, 5497.434, 730.0148, 6.022178, 4396.208, 715.9753, 6.143842, 4398.923, 707.8287, 7.757916, 5491.263, 99.98394, 99.92685, 99.94886, 99.90229, 99.98395, 99.83661
65233.74908000001, 59.975245027738005, 59.97348421021858, 59.97892018621544, 34.086508079245526, 34.11387944065582, 34.083299295177966, 0.9999485233424151, 0.9999810800866705, 0.9999464653781529, 9736.208731929662, 9692.739777934778, 9722.538166992035, 230.02058214982617, 63.12886094699934, 101.06676406229985, 9739.545576513368, 9687.704851556622, 9714.43287629802, 287.2924244082064, 285.3733889400207, 286.36244918114767, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 732.3951, 5.999303, 4393.462, 735.1572, 7.4624, 5487.013, 719.6722, 7.642812, 5500.651, 723.6456, 6.079911, 4400.145, 709.4135, 6.194429, 4394.511, 701.586, 7.806626, 5483.352, 99.85002, 99.76061, 100.0, 99.9955, 99.89116, 99.67407
65236.093680000005, 59.97532612303245, 59.97396404764035, 59.975466875511, 34.08009880730332, 34.113298212359716, 34.10844967303872, 0.999948756470816, 0.9999798875958928, 0.9999492803246977, 9735.504747184426, 9691.708575204055, 9714.457172862532, 226.67447307685143, 64.25584757561955, 100.00923488603325, 9736.133882058688, 9694.114910489154, 9721.343243449897, 287.13474905811853, 285.4061667708369, 286.5364073144542, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.1061, 6.058375, 4398.91, 728.8536, 7.538658, 5496.058, 713.3828, 7.706133, 5497.15, 729.976, 6.021994, 4396.045, 715.9371, 6.144938, 4399.356, 707.8287, 7.757733, 5491.082, 99.98012, 99.92693, 99.94671, 99.90862, 99.98163, 99.84182
65238.395000000004, 59.97719734312195, 59.97643846966464, 59.977705150502544, 34.0778895990461, 34.088354712231755, 34.103093352155, 0.999949619010904, 0.9999773020901364, 0.9999507144272188, 9733.298647258276, 9685.431970725343, 9713.350042110946, 232.5216780568917, 67.32967110663418, 94.34401778562324, 9735.46501313044, 9686.74557062567, 9715.104288365952, 287.28026413413824, 285.44199379995473, 286.5326285231833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 732.474, 5.998054, 4392.846, 728.1532, 7.553025, 5498.585, 711.1699, 7.732456, 5493.866, 733.7043, 5.985589, 4391.036, 720.744, 6.100924, 4400.459, 713.9521, 7.701149, 5497.987, 99.85254, 99.9578, 99.8949, 99.79487, 100.0, 99.962
65240.681280000004, 59.979559632449686, 59.97618053205081, 59.978169253839546, 34.08604959884351, 34.10605233252079, 34.09362950421726, 0.9999492558528208, 0.9999774629825696, 0.9999464403151783, 9735.208653858963, 9685.770109567828, 9709.29487103294, 235.04825155467506, 65.89364699528869, 96.98052372790335, 9745.398781866312, 9695.579099588616, 9714.76849916427, 287.2571861224779, 285.4961153891822, 286.4500668936285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 736.0621, 5.961824, 4389.934, 726.9275, 7.563709, 5497.783, 712.1987, 7.717178, 5497.074, 730.0148, 6.022178, 4396.098, 715.8608, 6.145668, 4399.798, 707.8287, 7.757733, 5491.038, 99.75081, 99.96768, 99.93758, 99.90991, 99.98273, 99.83565
65243.011280000006, 59.98395940378677, 59.980617560284365, 59.980217697914725, 34.08219224514687, 34.112373552266256, 34.09545462269158, 0.999950302044393, 0.9999723680395121, 0.9999472274067494, 9737.199482321235, 9690.34680043054, 9712.226397807459, 238.54355018324804, 69.35002137684069, 98.1497278106317, 9738.411635034181, 9688.457947764264, 9712.340607401, 287.3015589644202, 285.37282410041496, 286.4296373973291, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 732.4346, 5.997696, 4393.519, 722.6279, 7.610495, 5500.044, 707.0157, 7.764668, 5489.619, 729.976, 6.021811, 4395.876, 716.0706, 6.14439, 4399.852, 714.1708, 7.698402, 5497.979, 99.8513, 100.0, 99.80985, 99.90487, 99.97528, 99.96617
65245.422000000006, 59.98554011639475, 59.989724971249395, 59.98889388703365, 34.08651115464603, 34.118798039488645, 34.12119799566912, 0.999947229424675, 0.9999764867546591, 0.9999469853891361, 9737.639266753484, 9689.011749789515, 9717.32853967912, 234.45061540607549, 68.62290887524887, 92.62108918018203, 9738.517653528981, 9688.558425969228, 9708.812230999756, 287.1620172562226, 285.3427399135012, 286.4739049241914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.1456, 6.05784, 4399.298, 716.3826, 7.676621, 5499.285, 700.7263, 7.817866, 5478.433, 723.7038, 6.079911, 4399.917, 709.8522, 6.191325, 4394.612, 720.2545, 7.635225, 5500.259, 99.97382, 99.98772, 99.60648, 99.99671, 99.88018, 100.0
65247.75912, 59.99119428647513, 59.98905746581278, 59.995444081317075, 34.1436193231159, 34.103113191617076, 34.08302749882863, 0.9999487045922437, 0.9999714810909989, 0.9999513971483439, 9740.040551003518, 9702.259620430237, 9715.519678094854, 235.53047771102683, 70.34149461667494, 97.83456065937162, 9747.852508792694, 9696.18406969115, 9715.274229175666, 287.3025292954077, 285.4047193453806, 286.4595955523801, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 732.474, 5.99841, 4393.52, 722.55, 7.611784, 5500.163, 706.9575, 7.765221, 5489.849, 730.0148, 6.021626, 4396.043, 715.8417, 6.144755, 4399.247, 714.2305, 7.697853, 5498.095, 99.85384, 100.0, 99.80997, 99.90368, 99.98148, 99.9619
65250.08148000001, 59.9916948513838, 59.997724338350295, 59.99743309706848, 34.10001321268665, 34.123587420592, 34.108282161283675, 0.9999483377813212, 0.9999745935555902, 0.9999485830073577, 9744.332369085141, 9691.375086110638, 9708.549888217793, 232.08543220232696, 64.14593574517403, 99.31993883980749, 9737.395703866927, 9692.025989409345, 9715.07815460993, 287.2174549440903, 285.34268998093404, 286.4496421096598, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.1456, 6.058375, 4399.192, 722.4916, 7.613258, 5500.443, 707.0157, 7.764484, 5490.02, 729.976, 6.021626, 4396.151, 715.9562, 6.144207, 4399.536, 713.5545, 7.708291, 5496.519, 99.98012, 100.0, 99.81714, 99.90476, 99.98805, 99.93531
65252.46904, 60.003707955127936, 60.00249318479403, 60.00210229585044, 34.06925442641828, 34.13542869008124, 34.08967914849726, 0.9999488089315314, 0.9999785461332736, 0.9999444003827259, 9746.356019665922, 9691.88422970882, 9720.200801890738, 233.41051328249614, 62.67773511996711, 97.94249890222909, 9745.400877604332, 9695.447001801958, 9718.4905173689, 287.3117623127796, 285.3940801069339, 286.4678831822866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 719.896, 6.113879, 4400.56, 728.8342, 7.5405, 5496.054, 712.684, 7.715705, 5495.519, 734.0345, 5.982096, 4392.614, 719.0081, 6.12357, 4400.037, 712.4809, 7.710305, 5497.531, 100.0, 99.92685, 99.9276, 99.81136, 99.99944, 99.95371
65254.744880000006, 60.00865011272273, 60.008740978312254, 60.01154248950391, 34.09997363502009, 34.11899418040336, 34.10933253328875, 0.9999517038991996, 0.9999786732192422, 0.9999491424672783, 9741.389680479586, 9693.03727189467, 9718.198290674058, 228.83732859982024, 60.49250310005209, 99.07091173453136, 9742.117263404414, 9696.631683421361, 9719.672066359206, 287.2611133427602, 285.40259385510785, 286.4816202988832, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.047, 6.058733, 4399.082, 724.7291, 7.580102, 5498.506, 710.7622, 7.730615, 5495.824, 730.0148, 6.02273, 4395.985, 715.918, 6.144938, 4399.365, 707.8486, 7.757367, 5491.036, 99.98013, 99.97144, 99.90828, 99.90735, 99.98305, 99.83561
