TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
462.91868000000005, 60.02793655070912, 60.026004286700065, 60.02617022307996, 33.12580072572712, 33.32175918858408, 33.32390541210751, 0.9999634149709105, 0.9999675584800618, 0.9999635948746928, 9333.153722872388, 9342.623920009875, 9354.364784005722, 224.50095067688108, 74.88306746592093, 84.94619791246578, 9329.853039949896, 9324.632304274424, 9353.337061935885, 282.6212669608024, 281.01799115146446, 281.90999515263866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 720.5466, 6.107097, 4400.672, 731.5579, 7.508818, 5492.792, 714.7805, 7.692512, 5498.408, 727.3545, 6.046632, 4397.954, 720.0, 6.111152, 4400.363, 714.8468, 6.153418, 4399.303, 100.0, 99.87577, 99.96963, 99.95727, 100.0, 99.97324
465.27652000000006, 60.02064067530812, 60.02596665697482, 60.024462359283156, 33.14706742353984, 33.331450865782465, 33.336530959440424, 0.999959321337112, 0.9999697913902386, 0.9999584955973125, 9334.26932655949, 9341.072435518696, 9362.95327827014, 220.54700959315232, 74.1859026041734, 83.13349021177316, 9333.401766379979, 9331.960511083127, 9353.083136219331, 282.54209026326623, 281.047050624688, 281.98820279068826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.7567, 6.0532, 4398.24, 737.8615, 7.428508, 5482.244, 720.5652, 7.637658, 5500.313, 723.1407, 6.084692, 4399.636, 722.804, 6.089785, 4399.924, 715.2842, 6.149572, 4398.449, 99.97121, 99.65563, 100.0, 99.99661, 100.0, 99.96635
467.70008, 60.021822651723134, 60.018843961240734, 60.025901849870785, 33.13171813199108, 33.31950184897668, 33.33842322330973, 0.9999567707217385, 0.9999690271934298, 0.9999599206125601, 9334.666394853284, 9336.553288608844, 9361.194151954674, 225.80592363252595, 71.22684996716362, 83.0960905165316, 9329.115438104893, 9339.161762270209, 9360.029762446546, 282.7847174660471, 281.0819769809071, 281.9856646748147, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 722.1041, 6.091749, 4399.991, 731.6747, 7.507345, 5492.427, 714.7416, 7.692512, 5498.291, 727.3739, 6.046816, 4398.117, 719.8474, 6.111517, 4400.448, 713.7533, 6.16001, 4398.044, 99.99838, 99.87567, 99.96766, 99.95581, 100.0, 99.95139
470.10496000000006, 60.024630294328844, 60.0210081377859, 60.018685640552015, 33.09601719176236, 33.30483527114257, 33.288132262259936, 0.9999609251441824, 0.9999704196048504, 0.9999622163781849, 9322.749302328413, 9332.79447315726, 9351.855796823596, 228.34703003801178, 69.07068919375615, 86.85570025886318, 9324.358916321005, 9328.989877069162, 9351.278846271818, 282.6417978523801, 281.12278868506047, 282.0714786483248, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 731.8234, 5.998232, 4393.069, 725.3127, 7.582129, 5498.94, 708.4328, 7.752336, 5491.894, 733.6849, 5.985773, 4391.763, 713.5909, 6.1632, 4397.956, 707.7889, 6.206339, 4392.811, 99.84107, 99.98761, 99.84808, 99.80767, 99.95213, 99.82589
472.45344000000006, 60.02209272214657, 60.02187025972743, 60.01915693095719, 33.13442308793145, 33.341436794507665, 33.307035829601, 0.999961951912371, 0.9999711344579023, 0.9999627753170393, 9336.55283590939, 9344.477693810408, 9359.635873708427, 229.01967667824283, 70.02902556011685, 82.43440159961119, 9328.571185085331, 9340.80507914679, 9358.440077355479, 282.66802653093094, 281.08350237460564, 281.91742058728545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.6779, 6.052486, 4398.962, 731.5969, 7.507897, 5493.767, 714.761, 7.692512, 5498.467, 727.3934, 6.046448, 4398.125, 720.0, 6.111334, 4400.338, 713.972, 6.158911, 4398.733, 99.96623, 99.87357, 99.97072, 99.95971, 100.0, 99.96981
474.8928, 60.02235195587599, 60.01789094163773, 60.01789461025886, 33.13339632339191, 33.33073635744385, 33.31355410088706, 0.9999622299317416, 0.9999719506529735, 0.9999636888065314, 9316.543996957875, 9330.241116561749, 9352.621972295969, 232.17219520496383, 71.175775087891, 86.0157401996139, 9319.840681012718, 9325.02477279293, 9351.086016098438, 282.72968253057184, 281.1289904558424, 281.9810515666215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.6581, 6.052486, 4398.848, 731.8887, 7.504581, 5493.662, 708.3552, 7.752336, 5491.951, 727.3739, 6.046264, 4398.064, 719.9047, 6.112065, 4399.788, 707.6895, 6.20579, 4392.746, 99.96741, 99.87464, 99.85226, 99.95837, 100.0, 99.83127
477.24256, 60.01341226225913, 60.016420849702456, 60.013750885086175, 33.12765912465796, 33.33498891823263, 33.29388273515528, 0.9999596827617562, 0.9999716708999377, 0.9999622830079627, 9319.236614417747, 9335.080757861626, 9355.358239535153, 230.4235730094788, 68.86861160430726, 82.31186474488129, 9330.95834699133, 9330.648984338815, 9356.366837239164, 282.6118855746873, 281.2045667024433, 282.0960634670114, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 720.7043, 6.108703, 4400.722, 737.9005, 7.428508, 5481.318, 702.0851, 7.806637, 5480.869, 720.791, 6.10032, 4400.697, 725.7225, 6.067869, 4399.576, 703.3554, 6.232708, 4388.172, 100.0, 99.65476, 99.65076, 100.0, 99.98895, 99.71898
479.67064000000005, 60.011555826447825, 60.009117240356574, 60.01092095448378, 33.11488272808711, 33.31649355211486, 33.31651101477883, 0.9999613683845524, 0.9999701718407868, 0.9999564642166096, 9323.301570280171, 9334.024264679874, 9352.62798835317, 231.87007754906494, 68.05521912213408, 84.01929158801158, 9324.238831056673, 9336.494971165625, 9352.927584402538, 282.7333154176251, 281.1954734072507, 282.04801166448664, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.5399, 6.053021, 4398.914, 731.6941, 7.509002, 5493.009, 708.4328, 7.751967, 5491.78, 727.2963, 6.046816, 4398.403, 720.0191, 6.112613, 4399.958, 707.6697, 6.206522, 4392.404, 99.9662, 99.88001, 99.85115, 99.9623, 99.99765, 99.83379
482.00956, 60.008172910774356, 60.005790801205954, 60.00869551265603, 33.11008948417315, 33.32566027191177, 33.33415313888531, 0.999960909028221, 0.99997193140193, 0.9999586237993066, 9329.30530729949, 9335.578663327946, 9362.38345026484, 228.7949962113339, 72.53550555848688, 78.81592917233957, 9330.140591405561, 9336.070032954416, 9355.319040918994, 282.72562689184844, 281.1926642515162, 281.9464505991921, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 717.6288, 6.133511, 4399.913, 727.3945, 7.55763, 5498.708, 713.4993, 7.698586, 5498.211, 733.5684, 5.986692, 4391.594, 713.7244, 6.162287, 4398.286, 714.2106, 6.158911, 4398.667, 99.98652, 99.96165, 99.96142, 99.81006, 99.94344, 99.96054
484.42988, 60.002282952240584, 60.006419580827746, 60.00501602081688, 33.117592443191896, 33.31690017332056, 33.331962163779366, 0.9999599815576654, 0.9999675081248991, 0.9999580458797867, 9326.354532938409, 9340.589751326923, 9355.678720957067, 226.9334632310007, 72.85389411207234, 80.43979509892415, 9324.857311591053, 9339.021596368022, 9353.477504091989, 282.63470957257215, 281.0713286164772, 282.0692978322853, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 720.2903, 6.108346, 4400.614, 730.5463, 7.511213, 5493.204, 708.4134, 7.752336, 5491.727, 727.2769, 6.046632, 4398.012, 719.733, 6.113343, 4400.279, 707.6299, 6.206706, 4392.575, 100.0, 99.86819, 99.84817, 99.96102, 100.0, 99.82855
486.80968, 60.00553318223652, 60.00478056541063, 60.0080429193552, 33.1379901328246, 33.33090872488278, 33.332126339655574, 0.9999636224300792, 0.9999769982681784, 0.9999597516471213, 9332.342602110186, 9338.861778231569, 9360.290799301714, 228.3035473588725, 69.65824775267083, 82.88330852476338, 9336.345809444332, 9336.632878223925, 9357.543043507736, 282.7529843115027, 281.2132762798962, 282.1741732606152, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 720.4086, 6.10906, 4400.173, 725.3516, 7.581207, 5499.177, 708.4328, 7.752336, 5492.063, 727.3545, 6.046448, 4398.293, 719.9428, 6.1117, 4400.065, 714.0913, 6.159094, 4398.207, 100.0, 99.98264, 99.8543, 99.95463, 100.0, 99.96325
489.17728000000005, 60.003271111362416, 60.00558638800022, 60.00764271171336, 33.13280337102949, 33.33997977370234, 33.334633335422005, 0.9999587485084623, 0.9999765046079692, 0.9999590506282615, 9326.588286324806, 9339.168304812809, 9352.593903312058, 223.28984838478436, 62.06489720316017, 80.64079956218484, 9333.745113661447, 9340.998914320604, 9359.41650004865, 282.7216659940295, 281.1756909719083, 282.0923237550608, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.6581, 6.053379, 4398.742, 719.0091, 7.649729, 5500.275, 702.124, 7.806453, 5481.49, 721.024, 6.103262, 4400.417, 726.123, 6.057642, 4398.704, 720.3141, 6.108737, 4399.968, 99.96236, 100.0, 99.66205, 100.0, 99.98535, 99.98773
491.54140000000007, 60.00291570257634, 60.01188059016187, 60.00548431657721, 33.139100557369034, 33.315276062380704, 33.32753600734846, 0.9999608905796994, 0.999973960500276, 0.9999627341150692, 9328.584784573497, 9339.629690779802, 9358.233926298664, 229.5215134948503, 65.23758834140597, 82.15162430853252, 9330.102011828201, 9344.507383202208, 9359.150650802672, 282.71825168749547, 281.1654667488402, 282.0061297034251, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 720.3889, 6.107989, 4400.173, 725.3516, 7.581023, 5499.227, 708.394, 7.752704, 5492.062, 726.7525, 6.055825, 4399.078, 719.9237, 6.112613, 4400.778, 713.9919, 6.160376, 4397.742, 100.0, 99.98456, 99.84708, 99.97764, 100.0, 99.94727
493.94992, 60.00345505257569, 60.005603414701774, 60.00454304056246, 33.1210892380497, 33.32820672713123, 33.31819220392571, 0.9999582043137373, 0.9999750980747196, 0.9999593587914734, 9325.565680236326, 9333.654457309527, 9351.929223363684, 225.5886330825424, 64.78371793416125, 81.27211279344738, 9329.218205773459, 9338.093870434283, 9358.357754023937, 282.7246619651382, 281.22229259942696, 282.09399450072203, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.7567, 6.052129, 4398.069, 726.4411, 7.564445, 5497.619, 711.0146, 7.728222, 5495.332, 717.218, 6.139115, 4399.833, 714.5446, 6.155713, 4397.921, 707.9083, 6.206156, 4392.343, 99.95471, 99.97071, 99.91372, 99.98085, 99.95134, 99.82727
496.27432000000005, 60.00754395816265, 60.00523121908558, 60.005915359317584, 33.143480110619855, 33.36864141902159, 33.33677189840904, 0.9999575451708504, 0.9999771150002922, 0.9999622467222798, 9329.785386451804, 9336.794475434881, 9361.361193501325, 227.22993179491914, 61.431909916411996, 82.71863362793329, 9334.233580729684, 9347.908295595056, 9357.582241907425, 282.67413326724795, 281.14991749878965, 282.0370402822208, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 729.9111, 6.028393, 4397.165, 726.9081, 7.570156, 5499.002, 708.9957, 7.750495, 5491.789, 720.9658, 6.102526, 4400.298, 720.0573, 6.111152, 4400.725, 714.0317, 6.158911, 4397.862, 99.92138, 99.97396, 99.8493, 100.0, 100.0, 99.95534
498.74376000000007, 60.00998521389281, 60.01294316810534, 60.005213105161204, 33.12646718482968, 33.36814901138269, 33.30826047643036, 0.9999624898065358, 0.9999756544798677, 0.9999650299010322, 9321.977458984366, 9336.139189193347, 9361.527431069026, 227.1571992819163, 63.89169859144704, 85.83776603128376, 9335.74972645331, 9340.341270871671, 9351.042488566498, 282.7965158205424, 281.1883552276051, 282.0376744114517, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.7567, 6.053735, 4398.91, 731.733, 7.509371, 5492.763, 714.7416, 7.692328, 5498.409, 721.024, 6.102159, 4400.585, 720.0954, 6.11243, 4400.562, 707.769, 6.206706, 4392.462, 99.9712, 99.88293, 99.96752, 100.0, 100.0, 99.82729
501.11416, 60.01351587750682, 60.01170930514608, 60.0071878456821, 33.086095017565725, 33.33363902792247, 33.30273798733981, 0.9999600567670417, 0.9999752070787793, 0.9999632407670611, 9323.774801541836, 9330.622557297902, 9352.06794431091, 231.98886221421708, 73.41644507126148, 82.38020200604365, 9329.262250218977, 9338.284870302721, 9355.363079288822, 282.7258817725725, 281.3466275221168, 282.0946382074074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 720.31, 6.109239, 4400.503, 737.8032, 7.428692, 5481.037, 721.0117, 7.628455, 5500.335, 727.3545, 6.046816, 4397.954, 726.0848, 6.057095, 4398.867, 701.3474, 6.249739, 4383.712, 100.0, 99.65382, 100.0, 99.95217, 99.97284, 99.62978
503.51948000000004, 60.009036578151274, 60.01098931055609, 60.01056189678783, 33.12233705886583, 33.334217212601914, 33.31742936372125, 0.9999571403110824, 0.9999764684923018, 0.9999598780171691, 9333.845081927648, 9337.561344892049, 9353.0090893997, 224.18840022583436, 68.43160091935442, 81.62395193881639, 9331.597982918687, 9337.129170550777, 9356.880683569856, 282.7699001192177, 281.2693838957899, 282.0783417980921, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.6581, 6.053379, 4398.57, 731.4412, 7.508818, 5492.736, 714.7805, 7.692144, 5498.291, 720.9658, 6.102343, 4400.13, 719.8284, 6.11243, 4400.005, 707.7094, 6.206706, 4392.351, 99.96609, 99.86653, 99.96668, 100.0, 100.0, 99.82849
505.88268000000005, 60.009441513565825, 60.00737152410493, 60.00770686825873, 33.12345116897187, 33.3359256625811, 33.31184221202935, 0.9999621402621465, 0.9999774778278576, 0.9999605669171715, 9329.355617693667, 9337.264196990327, 9356.613071761758, 230.3029049438237, 72.57462618197678, 81.91028316122583, 9323.253668906162, 9343.249066052616, 9359.13503713224, 282.8098024049951, 281.24899596750333, 282.1035155868628, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 720.5466, 6.108882, 4400.615, 731.986, 7.508634, 5493.524, 714.7416, 7.693248, 5497.844, 728.3837, 6.037622, 4396.774, 717.8255, 6.135989, 4399.611, 711.6658, 6.175209, 4397.425, 100.0, 99.88086, 99.9654, 99.9227, 99.98976, 99.91491
508.34632000000005, 60.008978357531866, 60.00669824812363, 60.004439370686384, 33.117238746161, 33.32709044968054, 33.31627142685105, 0.9999605714925723, 0.9999730319400942, 0.9999684031870553, 9324.403816434511, 9340.978282946846, 9354.77744973101, 220.29818055569388, 71.18516150735422, 80.6340496555149, 9334.647654211773, 9338.399766762126, 9360.144187653908, 282.71668298547996, 281.2573672879414, 282.0093415344595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 715.7756, 6.141184, 4399.8, 727.8419, 7.544552, 5496.341, 712.4316, 7.708894, 5497.274, 727.8788, 6.045529, 4398.064, 720.1526, 6.110786, 4400.499, 707.6697, 6.206706, 4392.803, 99.98667, 99.93207, 99.94903, 99.95458, 99.99364, 99.82587
510.68760000000003, 60.0025125072648, 60.006303214100804, 60.00356147163558, 33.13414558459551, 33.325258850414365, 33.32594737042719, 0.9999646491558398, 0.9999758642376263, 0.9999630434449887, 9330.85596231439, 9335.335933105824, 9356.88778161848, 222.50147488459083, 62.17215245797661, 79.75581985254848, 9330.99366010815, 9336.544844288805, 9364.36829467816, 282.7253284996632, 281.23498148317344, 282.0839702285522, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 720.4874, 6.105312, 4400.729, 731.6163, 7.508081, 5492.997, 714.761, 7.692512, 5498.296, 727.3157, 6.046999, 4398.012, 719.8093, 6.112247, 4399.848, 714.131, 6.16001, 4398.314, 100.0, 99.87074, 99.96857, 99.95845, 100.0, 99.94613
513.05168, 60.00799585478061, 60.00682750533755, 60.00479035438324, 33.12531854702258, 33.32526186559131, 33.313192295953826, 0.999960522753898, 0.9999757386378375, 0.9999571391350316, 9330.112342200735, 9344.63015757896, 9359.295264148535, 226.03831075992412, 61.60381446892961, 86.0126126441155, 9330.801102600022, 9338.621314009777, 9362.764851152431, 282.7292574830195, 281.1904785043968, 282.13499890460196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.737, 6.0532, 4398.904, 737.9005, 7.427403, 5480.928, 721.0505, 7.628271, 5500.175, 720.9464, 6.103446, 4400.467, 726.123, 6.057825, 4398.485, 720.3539, 6.109835, 4400.445, 99.9687, 99.654, 100.0, 100.0, 99.96417, 100.0
515.53228, 60.003580137015994, 60.0062561755812, 60.00214801785524, 33.16433150246373, 33.36458718532127, 33.37752577428801, 0.9999614658661535, 0.9999761936362801, 0.9999586955655396, 9326.155989763995, 9339.291502922291, 9358.412051301513, 227.6129105752202, 63.271848172683576, 82.88371304120119, 9333.873902386273, 9342.19706685036, 9358.074403854902, 282.34708387768865, 280.8594271626643, 281.8152704564321, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 720.4874, 6.107811, 4400.998, 731.8692, 7.506239, 5492.909, 714.7416, 7.692512, 5498.186, 727.3157, 6.046816, 4398.234, 719.9237, 6.111334, 4399.947, 713.813, 6.161292, 4398.216, 100.0, 99.86476, 99.96965, 99.95847, 100.0, 99.95805
517.9150400000001, 60.00007398133737, 60.00215416061146, 60.00468892667883, 33.15215192954127, 33.36772623949654, 33.33133408765145, 0.99995933125982, 0.9999745659176255, 0.9999628783738459, 9322.924773002544, 9334.768803012194, 9354.865402167592, 230.90976432059915, 66.12302447776494, 80.41336104797574, 9326.471046702623, 9332.125131413099, 9353.353236361978, 282.4727128559913, 280.99539462757116, 281.8197092955509, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.7567, 6.053379, 4398.795, 731.6941, 7.507529, 5493.137, 714.7805, 7.692144, 5498.572, 727.3157, 6.045712, 4397.84, 719.1607, 6.12357, 4399.999, 711.8646, 6.17997, 4395.413, 99.97001, 99.86666, 99.97263, 99.95214, 99.99857, 99.9158
520.32052, 60.00501672678128, 60.0028746887763, 60.004651672161636, 33.149447922977984, 33.352687990972036, 33.349276506478795, 0.9999582620523957, 0.9999740654694744, 0.9999603797717217, 9330.487124618423, 9336.340933065962, 9361.397139748768, 229.41028909935494, 65.00854282994717, 81.09086893496578, 9325.849940654005, 9336.39245182917, 9361.365215915777, 282.7691858511872, 281.1374676125403, 282.02965570326785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 732.9866, 5.993235, 4393.52, 726.4022, 7.563709, 5497.674, 710.4323, 7.72767, 5495.563, 729.8983, 6.025856, 4397.0, 718.3596, 6.119005, 4400.372, 713.8726, 6.158179, 4398.437, 99.83359, 99.95842, 99.91792, 99.90995, 100.0, 99.96306
522.7168, 60.00329750738504, 60.004307941954266, 60.0070995988803, 33.13297259056353, 33.34342852190194, 33.32261916023013, 0.9999608313237168, 0.9999731756419692, 0.999957588731254, 9326.095383279157, 9334.211681879548, 9360.782380973293, 228.2596937245262, 64.18856899339653, 82.19443191000346, 9332.876459799729, 9336.952272828607, 9357.160458497165, 282.74068657043284, 281.1984350133215, 282.0742281010822, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.6976, 6.053021, 4398.575, 731.3634, 7.513239, 5492.082, 714.7416, 7.692696, 5498.408, 727.2769, 6.046632, 4397.954, 719.8093, 6.110604, 4400.552, 707.6697, 6.207255, 4392.919, 99.9662, 99.88238, 99.96965, 99.95727, 99.99519, 99.82974
525.14144, 60.00519036077417, 60.00628895751903, 60.00603146326726, 33.11504784645835, 33.342102450164674, 33.287613088646374, 0.9999578556322251, 0.9999699062525219, 0.9999596777885952, 9325.291170630648, 9326.82334213614, 9354.448373189638, 227.65355153584096, 68.20967030276324, 84.52949097664623, 9321.843872956932, 9331.44009418403, 9350.149569287674, 282.6785157798278, 281.1220047532196, 282.082247936005, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 720.4086, 6.108525, 4400.618, 737.8615, 7.427956, 5480.927, 721.0505, 7.628271, 5500.396, 720.9075, 6.101791, 4400.414, 726.1993, 6.05746, 4398.703, 701.3673, 6.249739, 4383.656, 100.0, 99.65491, 100.0, 100.0, 99.96911, 99.62715
527.48572, 60.004176915138494, 60.00787899101629, 60.00773922247167, 33.12786403604014, 33.3362522980424, 33.32760746096483, 0.9999586741149632, 0.9999769964458849, 0.9999589618124809, 9328.30992760825, 9333.525451942302, 9357.157224379265, 228.5889749413882, 66.40613720864803, 86.73872017032386, 9333.483956525872, 9336.33734901198, 9360.089458721264, 282.7099656042928, 281.14232538148235, 282.019207149389, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.7567, 6.053557, 4398.522, 731.0715, 7.510292, 5492.73, 714.761, 7.692512, 5498.461, 727.2963, 6.046816, 4398.068, 720.0381, 6.11243, 4399.95, 707.7094, 6.206522, 4392.518, 99.96502, 99.87346, 99.97061, 99.95339, 99.99745, 99.8351
529.93092, 60.005263306675616, 60.00623058624441, 60.003885426692804, 33.12178970190154, 33.33776845070986, 33.332953975581376, 0.9999616936231631, 0.9999751386320057, 0.9999625192093623, 9326.29131966138, 9336.34906871305, 9351.304316558137, 228.71938638863594, 66.90432547618957, 82.49581847866978, 9327.192176873148, 9334.289260600415, 9357.817306209978, 282.7445527226784, 281.1978549301288, 282.11841890089, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 720.4874, 6.109417, 4400.397, 730.9354, 7.515449, 5494.57, 714.7416, 7.692696, 5498.408, 727.3351, 6.046999, 4398.011, 720.0763, 6.111152, 4400.168, 707.9083, 6.202494, 4394.221, 100.0, 99.86721, 99.96861, 99.95339, 100.0, 99.86725
532.41304, 60.01140010019147, 60.010645114833004, 60.01179325063217, 33.11874830398348, 33.32455755954474, 33.30625567489606, 0.9999559961230543, 0.9999736173640377, 0.9999587022062472, 9328.577000315738, 9333.38637827014, 9357.381468179725, 228.67034869695817, 67.67416669652721, 80.60132845545252, 9330.798504237058, 9334.653548865812, 9360.729858792327, 282.7710073226734, 281.17558935806494, 282.0280919270686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 714.0407, 6.158139, 4398.315, 725.3516, 7.579734, 5498.423, 709.384, 7.737242, 5494.224, 730.8887, 6.013169, 4395.929, 717.2723, 6.128319, 4400.11, 708.5643, 6.200296, 4392.46, 99.95911, 99.97421, 99.89357, 99.89585, 100.0, 99.83792
534.92244, 60.009719226102746, 60.01080902913356, 60.009221451265, 33.13741596796568, 33.37199089838126, 33.32083050124933, 0.9999594174717716, 0.9999779474892324, 0.9999604749526383, 9329.77461255551, 9339.958074468941, 9362.512652620451, 226.73831202077963, 60.765130237762605, 86.99586985171709, 9332.304234207539, 9342.496435841613, 9357.771256244225, 282.7283893467049, 281.2052492230638, 282.14228989099934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 720.586, 6.106562, 4400.226, 731.7914, 7.506608, 5492.523, 714.7805, 7.692328, 5498.296, 727.3351, 6.046999, 4398.286, 719.9428, 6.111334, 4400.173, 713.972, 6.159827, 4398.093, 100.0, 99.88227, 99.96761, 99.9559, 100.0, 99.97096
537.35608, 60.0112219802684, 60.01246184861242, 60.01324183898699, 33.12480137978861, 33.327296572871965, 33.33991807093826, 0.9999627465705678, 0.9999795147639344, 0.9999600425184008, 9328.550127644481, 9339.841687100703, 9360.493400350966, 226.9197900589426, 61.123982922430514, 83.35938641476378, 9333.665684497284, 9340.789402252973, 9358.478020408473, 282.8489440609223, 281.2452549089057, 282.0629718104266, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.6187, 6.053557, 4398.407, 737.9005, 7.428324, 5481.203, 721.0311, 7.627903, 5500.339, 720.8493, 6.104181, 4400.356, 726.1802, 6.057095, 4398.703, 720.1153, 6.108187, 4400.041, 99.97753, 99.65481, 100.0, 100.0, 99.97901, 100.0
539.7856, 60.00759394185248, 60.008537522075216, 60.00696995520214, 33.10839659046799, 33.332403857647144, 33.320955214878545, 0.999959907326742, 0.9999798995778204, 0.9999547490072477, 9331.15854682732, 9338.251527789565, 9359.179291535791, 223.59074042408042, 65.27446019339231, 81.24397248745572, 9335.702032542764, 9338.175280483656, 9357.48507735762, 282.93337437008853, 281.2974257410548, 282.1733526148078, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 720.586, 6.107989, 4400.949, 730.7408, 7.516738, 5492.318, 714.7805, 7.692328, 5498.237, 727.3545, 6.047184, 4397.954, 719.8284, 6.112978, 4400.448, 714.131, 6.161292, 4398.045, 100.0, 99.85945, 99.96655, 99.9521, 99.99998, 99.95417
542.1600000000001, 60.00247102205008, 60.01012979420346, 60.009177798534026, 33.1040264439984, 33.336747370766716, 33.29718582164684, 0.9999611979077354, 0.9999794623741284, 0.9999569459139599, 9328.501189249646, 9334.55316563414, 9350.125179982919, 222.94939513708005, 60.65854453380416, 83.83646902905275, 9325.155110033726, 9333.894094185138, 9351.011342669055, 282.8103093486582, 281.15846205159494, 282.12875264877624, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.6581, 6.0532, 4398.853, 731.6357, 7.507345, 5492.368, 714.7416, 7.692328, 5498.185, 727.3545, 6.046632, 4398.012, 719.733, 6.111517, 4400.107, 713.2563, 6.164954, 4396.437, 99.97253, 99.86442, 99.96559, 99.95724, 100.0, 99.93736
544.5382400000001, 60.00955534276019, 60.009609679630465, 60.009523100814874, 33.134702465202075, 33.34161207664665, 33.328455779113135, 0.9999575766448632, 0.999970304934153, 0.999959139300428, 9331.541889283591, 9336.267636703562, 9364.725911889645, 227.06226775957384, 67.45028861290785, 89.43453346391743, 9330.183945856297, 9338.588979315256, 9362.134128183478, 282.7835799357417, 281.22765914321036, 282.12892393545883, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 733.0458, 5.992342, 4392.904, 725.2738, 7.581944, 5499.358, 708.5298, 7.746445, 5493.17, 731.8984, 6.006733, 4394.971, 716.3568, 6.136354, 4399.747, 712.1827, 6.169899, 4397.669, 99.83088, 99.98345, 99.87442, 99.87025, 99.99285, 99.92837
546.89056, 60.01216239766085, 60.011498349187804, 60.01245287078884, 33.1139127662849, 33.32199698988118, 33.306254107254425, 0.9999624109811841, 0.9999784450290148, 0.9999597870348288, 9331.434207848866, 9334.534539052253, 9356.438495317112, 230.76479902023584, 67.74965951298964, 83.4608208134282, 9326.65487389851, 9339.205414385107, 9362.533339625707, 282.8746310440056, 281.2809265672778, 282.13423293126937, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.7173, 6.052843, 4398.685, 730.877, 7.503845, 5492.813, 714.761, 7.692328, 5498.35, 727.3545, 6.047551, 4398.405, 719.6376, 6.114074, 4399.953, 707.6299, 6.206889, 4392.572, 99.9687, 99.86792, 99.96653, 99.96234, 100.0, 99.82979
549.29056, 60.005030373248296, 60.009261407076636, 60.01054060120787, 33.091848462876584, 33.305195930114806, 33.28954687869255, 0.9999597576453525, 0.9999725582163301, 0.9999616919455573, 9319.07034916696, 9326.361803397951, 9352.97228526714, 230.29772873651473, 68.77557801163903, 79.45880132307411, 9322.741040372299, 9328.415301082086, 9351.684893064466, 282.8107558025402, 281.29271450328685, 282.06106362118686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 722.4786, 6.096568, 4400.667, 737.4335, 7.434218, 5481.257, 720.9922, 7.628271, 5500.286, 721.0046, 6.103078, 4400.531, 726.0658, 6.057825, 4398.865, 701.3673, 6.250105, 4383.77, 100.0, 99.65481, 100.0, 99.9952, 99.97413, 99.6272
551.6341600000001, 60.00700987670928, 60.01313249118708, 60.00972591434735, 33.120189287899315, 33.33618733270767, 33.300031967102605, 0.9999574812664512, 0.9999769744719841, 0.9999591168008718, 9329.574548863606, 9338.75081254364, 9359.940496752499, 226.76987228070857, 66.59919434046151, 80.85711419670525, 9328.425146132266, 9336.839103631944, 9356.343105021855, 282.7434996136281, 281.2124507125199, 282.1044568298925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.5201, 6.052486, 4398.686, 731.7914, 7.505134, 5492.337, 714.761, 7.692696, 5498.297, 727.3545, 6.046632, 4398.121, 719.8284, 6.112247, 4400.172, 707.6895, 6.207072, 4392.283, 99.96872, 99.89702, 99.96763, 99.96605, 100.0, 99.83237
554.0020400000001, 60.005638377723564, 60.00414226986208, 60.00624041413273, 33.1342994721868, 33.33564483478991, 33.31562920820507, 0.999960042136704, 0.9999707348176673, 0.9999608021729481, 9326.620606059176, 9333.758133178533, 9354.31543739004, 223.21193907553697, 69.3608168447854, 80.78497607837357, 9330.107447155287, 9336.427895091683, 9362.81838117764, 282.6720064715465, 281.0654099694227, 282.06754002953875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 720.6057, 6.107811, 4400.838, 731.7136, 7.50495, 5493.856, 714.7805, 7.692328, 5498.525, 727.3351, 6.047368, 4398.176, 720.0381, 6.111152, 4400.398, 707.6299, 6.207255, 4392.513, 100.0, 99.8869, 99.96444, 99.95714, 99.99509, 99.82844
556.40912, 60.00532608540097, 60.0082409720963, 60.00552620200435, 33.129968994080535, 33.338787788913486, 33.30040705857257, 0.9999610876610042, 0.999973381043262, 0.9999590534062657, 9336.959045822441, 9336.007849026579, 9357.143493704041, 223.3135401554125, 67.72085167654404, 86.13188775637491, 9328.995761691453, 9335.868738225341, 9355.336722557424, 282.85347963227895, 281.14571871198063, 282.0886902925875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 714.1393, 6.159567, 4398.314, 725.3322, 7.581392, 5499.219, 708.394, 7.752336, 5492.003, 733.5879, 5.986325, 4391.874, 713.6672, 6.159913, 4398.69, 712.6201, 6.173561, 4396.241, 99.96029, 99.98467, 99.85321, 99.80886, 99.96883, 99.92407
558.7795600000001, 60.0078759752646, 60.00329788842736, 60.00498246175219, 33.14249656638436, 33.34516427494634, 33.32531349024936, 0.9999553933272075, 0.9999756819312094, 0.9999587606050138, 9328.25317862149, 9336.26725766128, 9362.287633098258, 227.70259987224858, 62.903508080771644, 81.23843371379098, 9332.733258341657, 9332.177586691596, 9357.744503931151, 282.7972755059394, 281.18576725851756, 282.02248583937177, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 720.586, 6.109596, 4400.669, 731.6357, 7.508634, 5493.102, 714.7805, 7.692328, 5498.292, 727.3545, 6.047551, 4398.127, 720.1717, 6.110786, 4399.96, 712.4809, 6.164954, 4397.739, 100.0, 99.86577, 99.96754, 99.95973, 99.99769, 99.9472
561.21024, 60.00610907255861, 60.004516096064705, 60.00148576185123, 33.1314684535842, 33.343658629899615, 33.31929943738374, 0.9999554054936101, 0.9999772681886325, 0.9999587105017403, 9330.03729803679, 9338.634606515483, 9352.918422679993, 226.57808736670987, 68.73723053259619, 83.7081282316949, 9336.912970554813, 9338.373406174305, 9359.184072480384, 282.81601712031534, 281.1592826116854, 282.0102017645395, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 721.6703, 6.09157, 4400.271, 734.2428, 7.44877, 5484.165, 718.8376, 7.645021, 5500.403, 721.9173, 6.101791, 4400.357, 726.0848, 6.058738, 4399.03, 720.3539, 6.10892, 4400.614, 100.0, 99.70056, 100.0, 100.0, 99.98024, 100.0
563.63216, 59.99584477808752, 60.00001576642303, 60.00191471312511, 33.152693567498545, 33.354041578262944, 33.31303720655864, 0.9999540715443888, 0.9999796298059856, 0.9999576102559694, 9332.748588669245, 9341.965055709372, 9358.672206461832, 224.1529321686446, 63.981720821129784, 82.68624589808405, 9336.51854105208, 9337.311751591476, 9361.744057295362, 282.90774454070527, 281.07077564693645, 282.0394133532897, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 721.2563, 6.108346, 4400.447, 731.6163, 7.507713, 5492.302, 714.761, 7.692512, 5498.291, 727.3157, 6.046632, 4398.068, 719.8856, 6.114074, 4400.556, 714.0913, 6.159277, 4398.55, 100.0, 99.86472, 99.97167, 99.9547, 100.0, 99.95665
566.02864, 60.00478757643873, 60.00313743627884, 60.00688680741858, 33.127017937145816, 33.33320749665064, 33.32231802298593, 0.9999564832315699, 0.9999792539230159, 0.9999610237476755, 9331.028178991895, 9340.442585481538, 9358.606747331058, 226.64637740058697, 60.262369980520816, 84.33716586312948, 9333.908629059899, 9336.76739662159, 9358.41404030981, 282.7938346557091, 281.2542005900772, 282.13227372501893, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.7173, 6.053021, 4398.958, 731.6941, 7.506608, 5492.905, 714.761, 7.692512, 5498.126, 727.3739, 6.046448, 4398.069, 719.8856, 6.112795, 4400.499, 714.0515, 6.159094, 4398.554, 99.9586, 99.87252, 99.96452, 99.9533, 100.0, 99.96574
568.48868, 60.004831817909235, 60.00585002332491, 60.00452467104163, 33.115024080040456, 33.33071542326042, 33.318640237883464, 0.9999583349160326, 0.999976236350382, 0.9999589011508813, 9335.712588495026, 9334.469363258262, 9354.759853271642, 231.15411790995313, 69.22566923724025, 90.18585616744167, 9333.387529706544, 9339.752242470677, 9358.986099229105, 282.90042095163756, 281.230292157464, 282.1917246751017, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 732.9866, 5.992342, 4392.568, 725.3127, 7.581576, 5498.997, 708.394, 7.751967, 5491.836, 733.5879, 5.986141, 4391.769, 713.7435, 6.162287, 4398.278, 707.5901, 6.207072, 4393.116, 99.83601, 99.98035, 99.84813, 99.81152, 99.95947, 99.84047
570.90336, 60.008624789600525, 60.00552551177604, 60.00793582324084, 33.115093193284785, 33.31704204244425, 33.325860887420475, 0.9999598003100565, 0.9999790590052773, 0.999957317877049, 9326.70428043636, 9340.898411923527, 9353.939398440816, 228.97859108616376, 64.4325272717308, 87.19403460004742, 9334.054748270139, 9336.53980885485, 9352.93793499891, 282.882600182187, 281.20905213453267, 282.0734747989514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.7173, 6.052308, 4398.407, 731.4996, 7.509187, 5493.714, 714.7416, 7.692328, 5498.237, 727.2769, 6.046999, 4398.179, 719.6376, 6.112247, 4400.492, 709.9361, 6.193155, 4393.516, 99.97121, 99.85955, 99.96644, 99.95458, 100.0, 99.85564
573.27088, 60.00971209157108, 60.00945264711961, 60.009827494506055, 33.11083385976694, 33.31098477250641, 33.29855708461764, 0.9999561419221032, 0.9999777842346845, 0.9999536812001348, 9326.729702093491, 9324.547014956654, 9358.554467237816, 226.1495214879228, 63.63104942633598, 84.74525535321027, 9328.81685399694, 9334.17667333905, 9353.890138802466, 282.8268824302885, 281.22146997229, 282.0427403819777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 726.4019, 6.055342, 4399.023, 733.0754, 7.487267, 5489.267, 717.4205, 7.661588, 5500.272, 723.1213, 6.084876, 4399.967, 725.2455, 6.06239, 4398.868, 701.3673, 6.249556, 4383.547, 99.97516, 99.80345, 99.99741, 99.99785, 99.97287, 99.6272
575.6370800000001, 60.01352579225508, 60.01809676473441, 60.01740769134893, 33.1245306459092, 33.33924435035242, 33.31307617279345, 0.999958385779679, 0.9999730061581551, 0.9999587346146542, 9330.18758164, 9332.60012984379, 9351.403717977068, 229.1031444762848, 67.93568749287624, 83.8339714724234, 9336.280656746208, 9330.243763027314, 9361.180207914022, 282.75870824537105, 281.16880949193035, 281.99270844718563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 724.6473, 6.071404, 4399.353, 732.5502, 7.499056, 5491.829, 714.7805, 7.692144, 5498.185, 727.2963, 6.047368, 4398.122, 719.9237, 6.112247, 4400.286, 707.7293, 6.206339, 4392.401, 99.97899, 99.85003, 99.96659, 99.9559, 100.0, 99.8259
578.0589200000001, 60.021383164046284, 60.02132928202356, 60.01837947749067, 33.12242336840274, 33.32361581496655, 33.3051556235366, 0.9999603747063529, 0.999975249896741, 0.9999562282961412, 9331.984976946278, 9338.201437903854, 9356.893370214491, 230.2899206227371, 64.81004049460807, 87.65335113630823, 9336.608267371643, 9333.996624989657, 9357.780651240302, 282.81895471235725, 281.1201396238828, 282.01885418451536, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 720.4874, 6.107633, 4400.281, 731.2856, 7.516923, 5493.218, 714.761, 7.692328, 5498.409, 727.3351, 6.046632, 4398.346, 719.7902, 6.113343, 4400.228, 707.7293, 6.206339, 4392.4, 100.0, 99.87037, 99.96967, 99.94444, 100.0, 99.83512
580.43388, 60.023252262688146, 60.01920336777196, 60.02232787007812, 33.12495567484974, 33.33645630251581, 33.31461853041047, 0.9999575319265206, 0.9999743381950535, 0.9999617527038144, 9328.033744282311, 9332.399095757964, 9352.956893475828, 229.69698278271062, 69.82857703442005, 82.57312273466687, 9329.90284953077, 9332.39634839872, 9352.240788589712, 282.7641943746096, 281.20585522071065, 281.9797524913919, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 720.0, 714.1787, 6.158496, 4398.702, 725.3127, 7.581576, 5499.167, 708.3746, 7.75252, 5491.616, 733.6267, 5.986141, 4391.71, 713.6863, 6.163383, 4397.852, 713.9521, 6.160193, 4398.266, 99.96412, 99.97935, 99.84617, 99.8114, 99.94978, 99.94475
