TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
596.9322000000001, 60.0142443150011, 60.01346910387991, 60.018438102337235, 35.62714222994994, 35.8687715221901, 35.832146367924466, 0.9999507179563688, 0.9999664704499783, 0.9999512517940448, 10041.332045403453, 10051.039017968313, 10061.926991440063, 254.13062614360933, 82.71090529071648, 94.53565401000833, 10049.414872524634, 10043.07622837566, 10072.101825122743, 283.01253652638104, 281.3225336067395, 282.1263311329987, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 720.0537, 6.107811, 4400.893, 730.9159, 7.516186, 5492.357, 720.7982, 6.10433, 4400.328, 727.6458, 7.555599, 5497.141, 713.9533, 7.699816, 5497.313, 714.1112, 7.698585, 5497.954, 100.0, 99.86553, 100.0, 99.95156, 99.9547, 99.96092
599.3394800000001, 60.02005376377656, 60.01749893914906, 60.02296655099213, 35.644428288069385, 35.885098803406144, 35.86668427505789, 0.9999517848194032, 0.9999669150339657, 0.9999519421776034, 10043.176219867732, 10045.689639252269, 10083.117324603772, 248.89123179410944, 84.72187820715135, 92.81509125008449, 10046.275379818324, 10058.706814730573, 10081.92626419521, 282.8690878200332, 281.24333852111033, 282.0531497594623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 726.6779, 6.052129, 4398.743, 737.881, 7.427956, 5481.15, 714.2758, 6.152925, 4399.347, 722.4416, 7.613332, 5500.152, 710.0049, 7.734515, 5494.74, 716.6162, 7.673864, 5498.959, 99.96492, 99.65587, 99.97307, 100.0, 99.89471, 99.97967
601.7667600000001, 60.0180965775486, 60.015229742012714, 60.018975957662185, 35.64255469204792, 35.87698947205556, 35.84663033038394, 0.9999516784980643, 0.999968243660862, 0.9999501289196829, 10048.484131275416, 10050.049944033879, 10072.869488586499, 256.8396492788502, 79.51031282010536, 96.76936062744835, 10057.558481481256, 10053.029350114393, 10078.317473040437, 283.0463873421798, 281.26383137548254, 282.1204205576762, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 720.5269, 6.111023, 4400.506, 731.2856, 7.510108, 5492.444, 717.1876, 6.137647, 4399.646, 722.7135, 7.610206, 5500.232, 713.9724, 7.700547, 5497.745, 714.131, 7.698585, 5497.749, 100.0, 99.86958, 99.99083, 100.0, 99.95258, 99.95775
604.1894400000001, 60.019920467728745, 60.020740056228284, 60.017213193076955, 35.655300933281325, 35.88412334043382, 35.84510405536167, 0.9999586066601178, 0.9999662235121611, 0.9999530079179186, 10047.099933887259, 10049.209857183245, 10074.462208640516, 254.246509083781, 83.48711558595232, 92.91500617200381, 10045.019837895168, 10045.756272039705, 10071.322075085902, 282.75191527984043, 281.12177428741563, 281.97570025550243, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 715.8347, 6.14993, 4398.706, 725.6824, 7.576971, 5498.889, 708.2387, 6.203729, 4393.61, 715.0432, 7.689268, 5498.367, 720.2289, 7.636628, 5500.28, 707.8287, 7.757184, 5490.864, 99.97532, 99.97963, 99.85338, 99.96795, 100.0, 99.83139
606.7432, 60.02087114773628, 60.01723488948849, 60.01652663682164, 35.650377371279596, 35.855864605170154, 35.83781908355471, 0.9999511946671135, 0.9999687641477601, 0.9999533530180317, 10052.850563285341, 10057.37794915897, 10081.139256444476, 254.84498200944972, 80.16280372026722, 97.17627342221385, 10053.566101987846, 10058.781502343587, 10077.58530057045, 282.8660774247104, 281.0912969322101, 282.04649528711167, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 720.0931, 6.109417, 4400.339, 731.8109, 7.507713, 5493.65, 714.5087, 6.158079, 4398.633, 721.2959, 7.625651, 5500.318, 713.9724, 7.699999, 5497.535, 714.131, 7.698768, 5497.693, 100.0, 99.88315, 99.96752, 100.0, 99.95566, 99.95666
609.2134000000001, 60.013882544809505, 60.01505663235857, 60.01497432819929, 35.63446879485424, 35.87336782237596, 35.87131779424174, 0.9999528927091478, 0.9999670068829635, 0.9999521998538385, 10039.779636279867, 10045.78813680077, 10071.786079230995, 254.40170715528257, 80.26857092339128, 98.67660988095895, 10045.240931101485, 10049.54361853523, 10063.597414059646, 282.921267014563, 281.18779729747723, 281.98199300837416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 720.31, 6.107454, 4400.177, 730.8575, 7.502187, 5493.847, 708.064, 6.203176, 4393.166, 721.3153, 7.625283, 5500.319, 720.2289, 7.636628, 5500.285, 714.4889, 7.695106, 5498.615, 100.0, 99.88672, 99.83688, 100.0, 99.99972, 99.96316
611.6768400000001, 60.008682572486585, 60.0132032233788, 60.012941302622025, 35.68570562061632, 35.91048197599588, 35.85812995189084, 0.9999509300896918, 0.9999662941244712, 0.9999536416437164, 10045.569478109383, 10051.545804174253, 10077.255372210395, 255.18946289816813, 83.38528431731902, 101.22757297054716, 10050.432322614606, 10053.388714254279, 10069.936567042414, 282.82928990769636, 281.11929319631116, 282.0068696764494, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 726.6779, 6.053379, 4398.852, 737.8226, 7.429798, 5482.128, 702.6675, 6.238887, 4387.52, 725.3738, 7.580788, 5499.342, 723.052, 7.610329, 5500.093, 715.5228, 7.684668, 5497.962, 99.98122, 99.64981, 99.69146, 99.98389, 99.9965, 99.96634
614.0973200000001, 60.00886454740952, 60.01200737067719, 60.01053930997502, 35.64644723749533, 35.90425354063, 35.8838570532568, 0.9999504894123328, 0.9999660543580521, 0.9999515416062059, 10042.18830781877, 10053.96781705317, 10073.58152495775, 252.60176237887663, 81.279654497298, 97.42655145186541, 10047.706007949042, 10049.082031992495, 10074.521831822309, 282.79122736919186, 281.0207955972026, 282.01551716027996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 722.9912, 6.086752, 4400.37, 731.0327, 7.505503, 5493.268, 708.1998, 6.202808, 4392.937, 721.3348, 7.625467, 5500.378, 726.371, 7.569056, 5498.02, 714.1112, 7.698402, 5497.694, 100.0, 99.86779, 99.83808, 100.0, 99.96566, 99.95873
616.48924, 60.00941127529575, 60.00773836922505, 60.0051244999577, 35.632489635479544, 35.881421583064075, 35.84337744124532, 0.9999497693695406, 0.9999682127304563, 0.9999526685916322, 10047.124276044953, 10048.320430726293, 10071.162602559294, 257.46541701270553, 79.69440056302119, 95.92584211640406, 10045.741818184446, 10047.107800142285, 10067.513548193281, 282.79369184958927, 281.1071346485337, 281.98719653796155, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 732.7106, 5.995733, 4392.85, 725.3322, 7.582129, 5499.056, 714.334, 6.15679, 4398.129, 715.082, 7.689268, 5498.538, 732.7038, 7.494179, 5491.2, 707.8287, 7.756817, 5490.978, 99.83609, 99.99065, 99.95607, 99.96786, 99.8386, 99.83251
619.02804, 60.00517659238651, 60.003437708931756, 60.00384330769526, 35.672099234573146, 35.86291140878362, 35.864720068413675, 0.9999500159841784, 0.999968143514359, 0.9999567156378364, 10045.918933541652, 10058.74420212888, 10074.141001519372, 259.04472922690456, 82.39499541645455, 99.63288842851489, 10047.60955170564, 10053.948434463842, 10072.801641316873, 282.87680724119156, 281.1169784558267, 282.03111863120023, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 726.6384, 6.053557, 4398.738, 731.9276, 7.509002, 5492.572, 708.1804, 6.204097, 4393.22, 721.2959, 7.625467, 5500.149, 726.4473, 7.568873, 5498.296, 714.131, 7.698768, 5497.692, 99.96871, 99.86359, 99.83941, 100.0, 99.96767, 99.95873
621.4561600000001, 60.001393133805315, 60.00199832808785, 60.00179601042427, 35.641499716152566, 35.896936283279686, 35.84540990299707, 0.9999550775258887, 0.9999653959154862, 0.9999532771164401, 10041.873244933677, 10047.594826203716, 10071.15008307124, 253.12129851512123, 83.38032869168364, 95.9889733354471, 10044.520246261658, 10047.781286834439, 10068.543935142694, 282.82827865753836, 281.0609212508788, 281.97742030793495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 726.5399, 6.0532, 4398.851, 731.091, 7.516923, 5493.0, 714.6058, 6.154766, 4397.96, 721.3153, 7.625467, 5500.318, 732.8564, 7.489431, 5490.328, 714.8865, 7.685034, 5499.115, 99.9699, 99.85456, 99.97404, 100.0, 99.82275, 99.97674
623.8098, 59.99930907801787, 59.99846980758929, 59.995676687690796, 35.678309846087686, 35.897415708068024, 35.88332802350731, 0.9999564060994002, 0.9999658258404766, 0.9999512876242614, 10044.126786615978, 10051.737247772662, 10074.115141814094, 252.70528607957567, 82.60901124650354, 98.45480000875614, 10049.812661429327, 10053.70289838718, 10077.704101750407, 282.88785540245027, 281.1908823625661, 282.0394496919822, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 720.5269, 6.109774, 4400.618, 737.881, 7.427772, 5481.68, 720.0605, 6.115558, 4400.563, 725.7816, 7.583362, 5499.309, 735.298, 7.459663, 5488.171, 715.9402, 7.685034, 5498.172, 100.0, 99.65696, 99.99502, 99.98555, 99.78352, 99.97566
626.1879200000001, 59.99296829853489, 59.995506601371716, 59.991951668741514, 35.65840321754126, 35.86203469435865, 35.885936168119436, 0.9999531430279427, 0.99996785414717, 0.9999530848287906, 10045.558111052402, 10054.064319556863, 10069.968893959049, 250.1206698785054, 82.87604222481241, 93.57202546025519, 10050.654533588091, 10048.03096867542, 10076.819867378046, 282.766099210138, 281.1047884961482, 281.9848728919579, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 726.6779, 6.052665, 4398.853, 731.2856, 7.502187, 5491.794, 714.5087, 6.157895, 4398.307, 721.3153, 7.625283, 5500.43, 732.9327, 7.502215, 5490.842, 714.1112, 7.698585, 5497.868, 99.97252, 99.86427, 99.96748, 100.0, 99.837, 99.95983
628.55884, 59.99537784415035, 59.99247336092098, 59.99004062297463, 35.629156015732704, 35.86380699791697, 35.8569556500023, 0.9999526300005174, 0.9999690178444788, 0.9999506789548058, 10037.540895722326, 10044.523802011463, 10074.963783100664, 251.13217230780742, 83.41224819307627, 97.22780214449904, 10047.510307534829, 10049.916326141303, 10070.912342339114, 282.88938402442574, 281.24304088407, 281.99014539490463, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 730.6406, 6.012152, 4393.799, 726.0326, 7.577155, 5499.178, 708.1028, 6.203361, 4393.165, 715.0432, 7.689635, 5498.31, 726.4091, 7.56796, 5498.463, 707.8088, 7.75755, 5490.75, 99.87041, 99.98365, 99.84195, 99.96786, 99.96486, 99.83041
631.00868, 59.98563091778334, 59.988492822879294, 59.988202358144044, 35.658627985088614, 35.874175524184786, 35.85626766695911, 0.9999487586783071, 0.9999678676578254, 0.999951691521909, 10051.9605551589, 10050.688963657243, 10075.625895307328, 253.43286128931413, 80.57504964124382, 95.33289164968892, 10048.905946130899, 10048.202490241485, 10072.86180737581, 282.8620891985539, 281.1707566451832, 282.00487736056596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 726.599, 6.053735, 4398.738, 731.9081, 7.503845, 5493.344, 714.2758, 6.15495, 4398.746, 721.3153, 7.625283, 5500.208, 732.6847, 7.494727, 5490.771, 714.1112, 7.698402, 5497.693, 99.97382, 99.88829, 99.96381, 100.0, 99.83979, 99.95666
633.4806400000001, 59.99113039638077, 59.99314164948307, 59.98953138634595, 35.64385752060794, 35.873854629447315, 35.86068110623507, 0.9999527518781592, 0.9999680343996848, 0.9999521717366299, 10045.900542878666, 10049.812349545035, 10073.398088656579, 251.4305906764871, 77.91564375773851, 93.23918228402113, 10040.492209905276, 10050.31843420188, 10070.895486698, 282.8343183007323, 281.2082646239331, 282.05690449590736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 726.7173, 6.053735, 4398.857, 731.8887, 7.506239, 5493.479, 708.1804, 6.203361, 4393.219, 721.3348, 7.625283, 5500.371, 726.4091, 7.568873, 5498.238, 714.1112, 7.698768, 5497.64, 99.97262, 99.86681, 99.83948, 100.0, 99.96569, 99.95568
635.9014400000001, 59.99676802413272, 59.99445368472197, 59.99349133504421, 35.64610806661503, 35.894820679180526, 35.85383274873171, 0.9999548632986942, 0.9999704463868657, 0.9999547700095008, 10048.268505362266, 10055.696757821472, 10076.744529411919, 245.7357499220716, 79.94293211023341, 94.77758370372919, 10049.30579063993, 10055.250073066622, 10073.929020028247, 282.9362004402239, 281.17820952016615, 282.022965265413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 720.586, 6.106919, 4400.837, 737.7448, 7.42814, 5480.708, 701.8522, 6.247354, 4385.165, 727.1603, 7.564792, 5498.335, 722.0601, 7.613251, 5499.93, 717.0139, 7.669835, 5499.068, 100.0, 99.65792, 99.64958, 99.96083, 100.0, 99.98166
638.3326800000001, 59.997637586416275, 59.999828150303415, 60.00128473855221, 35.65127961996501, 35.85197112539247, 35.85351887776335, 0.9999551264995475, 0.9999677856827649, 0.9999572643242357, 10047.611275234565, 10055.342406557991, 10070.680358757869, 244.45021883555728, 81.89909743161297, 94.20299172392428, 10051.730333856589, 10055.24919374119, 10076.461073479835, 282.8593586865477, 281.20627909581486, 282.0746545445544, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 726.6581, 6.052843, 4398.632, 731.5969, 7.504029, 5492.055, 708.1416, 6.203913, 4393.168, 721.2959, 7.625283, 5500.318, 726.4282, 7.568508, 5498.182, 714.0913, 7.698402, 5497.748, 99.96751, 99.87233, 99.84334, 100.0, 99.96762, 99.95351
640.70968, 60.00402303955457, 60.003173733357016, 60.004517672056586, 35.635844958735184, 35.844216842071, 35.83068362304951, 0.9999529627628083, 0.9999663025133065, 0.9999483589805892, 10045.144928157948, 10049.176351737306, 10077.318465193739, 254.29660572463308, 85.76994308683152, 91.27824038409256, 10044.075491213027, 10043.08146209321, 10067.670421726305, 282.87914218368877, 281.1870858054683, 282.0048690350823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 730.0885, 6.015722, 4395.255, 726.6162, 7.566656, 5498.866, 714.4311, 6.156606, 4398.413, 715.1014, 7.6889, 5498.426, 732.6465, 7.50605, 5490.187, 707.8287, 7.757367, 5490.983, 99.89839, 99.97551, 99.96878, 99.96891, 99.84794, 99.82515
643.1652, 60.013557886376276, 60.00920074559627, 60.01495922663562, 35.647405558372164, 35.87137326287729, 35.87400612153118, 0.9999540692102505, 0.9999696259646884, 0.9999532078725314, 10053.57348581895, 10054.795675103065, 10073.057393058943, 250.11447402449085, 82.62866111109724, 97.73706017695986, 10043.915153784043, 10051.20084973241, 10070.040002021406, 282.750398792895, 281.1096496851032, 281.9936272536446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 726.6976, 6.053021, 4398.962, 730.7214, 7.514528, 5493.084, 708.161, 6.203913, 4393.107, 721.2959, 7.625283, 5500.265, 726.4282, 7.569056, 5498.133, 714.0913, 7.698768, 5497.64, 99.97501, 99.8727, 99.84195, 100.0, 99.96566, 99.95873
645.6274000000001, 60.00650391480663, 60.01027972849952, 60.01283735256781, 35.654946129603296, 35.86794566977404, 35.87677100438061, 0.9999594706786267, 0.9999707551286423, 0.99995344990717, 10047.304293816664, 10051.531737476136, 10071.809232147076, 249.07621492898716, 80.4194084226192, 95.05241623219945, 10047.55077260253, 10043.141625568736, 10066.909772378363, 282.6534496527666, 281.1186563164402, 282.04265090612546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 726.6581, 6.053735, 4398.962, 731.305, 7.511397, 5493.51, 714.2175, 6.154766, 4398.577, 721.3153, 7.625283, 5500.482, 733.0662, 7.493814, 5491.214, 714.1112, 7.698768, 5497.754, 99.97131, 99.85297, 99.96625, 100.0, 99.82625, 99.95881
648.02624, 60.013591027946866, 60.012129571483406, 60.01339875056884, 35.64631931751784, 35.8803014493712, 35.857304172778775, 0.99995399791432, 0.9999641823259496, 0.9999538634452859, 10044.866882035387, 10053.852739855825, 10074.696580050057, 252.11701111371076, 83.47523662413414, 91.94607055547658, 10048.655255917793, 10051.607335387716, 10073.35159145447, 282.76090372371175, 281.126689900668, 282.0373450849037, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 720.862, 6.109952, 4400.34, 737.8226, 7.429061, 5481.208, 720.5847, 6.106906, 4400.609, 727.6846, 7.555599, 5497.982, 738.0829, 7.433, 5482.826, 718.0079, 7.664158, 5499.332, 100.0, 99.65162, 100.0, 99.95929, 99.68635, 99.99369
650.4838000000001, 60.01532825848878, 60.01452343191234, 60.01836635732836, 35.660918354111466, 35.87522287571606, 35.87375384319404, 0.999955962309435, 0.9999691681940481, 0.9999530066203463, 10054.427118569287, 10043.816514509988, 10074.961257577113, 252.70127605190146, 84.05129979459707, 95.86644005532071, 10051.714694668684, 10057.861507113552, 10069.299735853447, 282.7622906273853, 281.2135573086407, 282.01419880828854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 726.4216, 6.062302, 4399.415, 731.0521, 7.515818, 5494.023, 714.2952, 6.15587, 4398.81, 721.2959, 7.625283, 5500.265, 732.7419, 7.493814, 5491.552, 714.0913, 7.698768, 5497.806, 99.98263, 99.87059, 99.95232, 100.0, 99.82607, 99.95873
652.91908, 60.01519455801142, 60.012590352123155, 60.013373807442505, 35.63680495399036, 35.87097487438516, 35.85071164212622, 0.9999588580887403, 0.9999634809747069, 0.9999547818161555, 10046.184747925321, 10043.32204477759, 10071.494700038196, 250.45756789231564, 79.06386304278158, 95.04982929740527, 10046.130265448584, 10047.507519808634, 10074.283167315753, 282.8645515159456, 281.17360177481027, 282.03513270529504, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 716.2093, 6.142612, 4399.029, 726.052, 7.572918, 5499.144, 708.2387, 6.203361, 4393.163, 715.0626, 7.689084, 5498.589, 726.4473, 7.569056, 5498.513, 707.8088, 7.757184, 5491.037, 99.98795, 99.98303, 99.85227, 99.9669, 99.96674, 99.82931
655.3463200000001, 60.014904545974474, 60.017403110980716, 60.01868572171738, 35.66116422471014, 35.87217171332378, 35.87123704866545, 0.9999559851536374, 0.9999683175263812, 0.9999572241519767, 10051.233727240673, 10051.666347135299, 10079.415910677386, 251.31795885217343, 80.97178241600977, 97.50651939531792, 10049.114564233621, 10048.051247881323, 10077.34968941025, 282.76323082609036, 281.2009614472381, 281.9646366667658, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 720.2509, 6.108346, 4400.565, 732.2194, 7.499793, 5493.399, 714.5281, 6.156606, 4399.144, 721.2959, 7.625467, 5500.371, 732.8373, 7.493266, 5491.208, 714.0913, 7.698768, 5497.859, 100.0, 99.87859, 99.96497, 100.0, 99.83594, 99.95968
657.74576, 60.014196345907756, 60.019492739864475, 60.01603382913496, 35.62672429535154, 35.89368494200499, 35.87979441021993, 0.9999540298620568, 0.9999647639440435, 0.9999580516794817, 10049.692349235818, 10049.145969248806, 10066.648604498017, 247.66543188864216, 84.09226239155487, 95.60259185252107, 10042.358830230278, 10047.640239887865, 10064.773404688769, 282.84419293964794, 281.24164499667995, 282.05265668218163, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 720.2509, 6.108882, 4400.449, 731.8498, 7.504581, 5492.563, 708.1028, 6.203913, 4393.391, 721.2959, 7.625651, 5500.488, 726.4091, 7.569421, 5498.299, 714.0913, 7.698951, 5497.805, 100.0, 99.87318, 99.84575, 100.0, 99.96767, 99.95869
660.1728800000001, 60.015069253966445, 60.011266303237385, 60.011079660990596, 35.64289522384673, 35.87441675541813, 35.864200201566064, 0.9999569383889112, 0.999967842970586, 0.9999602416012814, 10049.677457952854, 10053.114232819717, 10072.876366795777, 248.14418447337607, 84.58393322161919, 96.17380358419632, 10049.968178929521, 10053.381160903546, 10070.160492161205, 282.845650887321, 281.1864115141659, 282.0409234437983, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 726.6187, 6.052308, 4398.685, 737.881, 7.427588, 5481.208, 701.8328, 6.247722, 4384.538, 727.6069, 7.555415, 5497.666, 720.5532, 7.627314, 5500.304, 718.5447, 7.660313, 5499.61, 99.96871, 99.65175, 99.64718, 99.94741, 100.0, 99.99314
662.61356, 60.00852157259869, 60.00774131766665, 60.008925570806724, 35.65696569596811, 35.864200568786444, 35.855462888575246, 0.9999582718016354, 0.9999660310479367, 0.9999586793238417, 10042.424467902621, 10044.57662671742, 10074.989826570318, 250.66436987058955, 77.93199978885013, 92.4287539169054, 10048.558937038537, 10045.93107153691, 10079.353133321574, 282.7565325305221, 281.1321137122644, 282.0015939709643, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 720.4874, 6.106919, 4400.005, 731.6747, 7.506792, 5493.401, 708.161, 6.203361, 4392.827, 721.2765, 7.625651, 5500.26, 726.3901, 7.569056, 5497.852, 714.0913, 7.698768, 5497.634, 100.0, 99.87466, 99.84206, 100.0, 99.9667, 99.95664
665.03044, 60.00755250225363, 60.006995514204, 60.00869750819382, 35.655025315366295, 35.87728849074294, 35.846339404518595, 0.9999564531676178, 0.999969397246669, 0.9999551298781202, 10037.606596522535, 10049.155705657273, 10068.873911564691, 252.85908482773448, 87.85758247195645, 94.62380632828263, 10041.753209404635, 10051.228051980952, 10066.589953805573, 282.65011625925644, 281.0969187373428, 281.9389431090832, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 729.7336, 6.021076, 4395.54, 727.0248, 7.561683, 5498.439, 714.2952, 6.157895, 4398.468, 715.1014, 7.689451, 5498.428, 732.7992, 7.493266, 5491.099, 707.8088, 7.757367, 5490.863, 99.90992, 99.96812, 99.96377, 99.96784, 99.83676, 99.83137
667.40272, 60.00939956332608, 60.00822831147744, 60.00358215695337, 35.64350441658805, 35.87121222189292, 35.87577289460458, 0.9999530670359182, 0.9999690165100144, 0.9999534734152882, 10047.291820718776, 10053.034578413812, 10074.803334850349, 250.05584383763562, 82.58039407211595, 92.45901893883729, 10049.373173855662, 10058.44182539712, 10071.006854167495, 282.77396486441063, 281.14304890269074, 281.952747884579, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 726.7961, 6.053735, 4398.795, 731.6747, 7.508265, 5492.847, 708.1416, 6.204465, 4392.889, 721.2959, 7.625467, 5500.2, 726.371, 7.569969, 5498.079, 714.0913, 7.698951, 5497.752, 99.97238, 99.86854, 99.84446, 100.0, 99.97054, 99.95773
669.8069200000001, 60.00383853440493, 60.00543492558134, 60.00587746792626, 35.64671468190716, 35.86955837375316, 35.86801393032007, 0.9999585813091535, 0.9999694213853194, 0.9999560945749691, 10045.871021694064, 10056.896511142673, 10075.448876863375, 252.74822813504397, 80.59753640988606, 91.67298267986007, 10046.682098985575, 10050.728218304472, 10068.025830291264, 282.79250627257653, 281.14481635423283, 281.9766553523986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 726.5596, 6.053557, 4398.742, 731.5385, 7.50845, 5492.852, 714.3534, 6.157158, 4398.642, 721.2959, 7.625283, 5500.206, 732.7038, 7.494179, 5491.266, 714.0913, 7.699134, 5497.812, 99.97, 99.87, 99.97023, 100.0, 99.83676, 99.95566
672.2016400000001, 60.001181789577096, 60.00487758504462, 60.00075138914811, 35.66580077151342, 35.887934539382904, 35.87067156127387, 0.9999571109379075, 0.9999698635774541, 0.9999582994517574, 10044.406906965314, 10049.747245104525, 10069.761659622125, 254.13281896130957, 80.32734855076934, 97.5387968203222, 10050.165474074109, 10050.53199080759, 10075.13180978296, 282.725754169775, 281.12918718726786, 281.9241480646634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 720.3889, 6.108525, 4400.565, 737.881, 7.42814, 5481.199, 720.7982, 6.105066, 4400.549, 727.6069, 7.555599, 5497.133, 739.0175, 7.412545, 5478.62, 719.9562, 7.63962, 5500.247, 100.0, 99.65792, 100.0, 99.94647, 99.60205, 100.0
674.61784, 60.00180043331085, 60.00132962618252, 60.00454657898648, 35.65275933714639, 35.91829545576839, 35.852119385339016, 0.9999559971385557, 0.9999620535908038, 0.9999598299829046, 10045.480738556267, 10056.610995316707, 10071.275976886216, 247.95793650882842, 76.92543045803814, 93.85809335468957, 10049.647619963482, 10052.486525050686, 10078.086756661747, 282.6870962190032, 281.0935500000056, 281.8730813751983, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 726.7173, 6.052843, 4398.627, 730.9937, 7.505319, 5492.311, 714.4893, 6.157711, 4399.04, 721.3153, 7.625467, 5500.318, 732.6275, 7.49491, 5491.046, 714.0913, 7.698951, 5497.806, 99.9761, 99.87484, 99.96503, 100.0, 99.83992, 99.95871
677.09392, 60.00314338893546, 60.00023486882298, 60.00341614647452, 35.65546430008299, 35.8646302945898, 35.851706398740916, 0.9999562729602846, 0.9999669202482807, 0.9999556877535088, 10046.02366819356, 10051.11562385413, 10068.477732711264, 247.6028748323115, 81.979078609201, 96.2563251257111, 10047.594780338271, 10046.301798994797, 10067.714910901232, 282.81581356178106, 281.1057386579769, 281.9374323574011, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 719.1074, 6.119054, 4400.077, 728.9315, 7.543632, 5496.994, 710.5099, 6.193053, 4394.038, 715.684, 7.683016, 5498.37, 726.5045, 7.568873, 5498.023, 707.8287, 7.757367, 5490.802, 100.0, 99.94394, 99.87373, 99.97134, 99.96265, 99.82711
679.5009200000001, 60.007268772627384, 60.0025715281633, 60.005241336782454, 35.65891896380031, 35.89583250184406, 35.8857369017856, 0.9999578834592686, 0.9999684367669268, 0.9999582224019111, 10045.636310194252, 10053.67729382079, 10070.840693104386, 250.33966830998997, 81.47170469599087, 89.47352346491516, 10054.939152945204, 10049.345479924867, 10071.608874387708, 282.7679400370079, 281.1161769621593, 281.9456120724387, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 720.5663, 6.107633, 4400.726, 731.8887, 7.504581, 5494.201, 714.2758, 6.155318, 4398.475, 721.3153, 7.625467, 5500.318, 732.761, 7.493083, 5491.327, 714.0913, 7.698585, 5497.525, 100.0, 99.87545, 99.96393, 100.0, 99.84091, 99.95979
681.9658000000001, 60.001321915391756, 60.00552177378125, 60.00727114360562, 35.668074435269254, 35.88988543453569, 35.85540193193613, 0.9999607821758667, 0.9999669879386112, 0.999962869257253, 10046.582828974999, 10056.427350516331, 10070.963578110575, 242.93023151091802, 80.05083865271263, 91.7895574529291, 10050.5747107498, 10056.297582182735, 10066.143508404391, 282.81964497445165, 281.2039941830563, 281.9250202869277, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 720.4283, 6.10906, 4400.561, 731.4996, 7.510108, 5493.083, 708.1804, 6.203729, 4392.888, 721.2959, 7.625467, 5500.317, 732.7038, 7.493814, 5491.049, 714.0913, 7.698585, 5497.979, 100.0, 99.86863, 99.83695, 100.0, 99.83586, 99.95666
684.4146400000001, 60.00139077370843, 59.99872788210661, 60.00099547190811, 35.66380374361243, 35.89630027506682, 35.84843835526208, 0.9999599428018511, 0.999965732718482, 0.999962772082241, 10042.889587903228, 10051.957783089922, 10071.599474015593, 239.14561679182498, 88.1143695957312, 90.44120784509869, 10047.785298174771, 10056.480586763984, 10070.790739526086, 282.74100197142997, 281.1067427274527, 281.8676287100632, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 720.5269, 6.107811, 4400.674, 731.5385, 7.508818, 5493.463, 708.1028, 6.203729, 4393.05, 721.3153, 7.625283, 5500.201, 732.761, 7.493449, 5491.32, 714.0913, 7.699134, 5497.579, 100.0, 99.87974, 99.8368, 100.0, 99.83679, 99.96295
686.7292000000001, 60.00212966959806, 60.00139782502403, 60.00245265684898, 35.658304115059835, 35.88131277100564, 35.860462242848385, 0.9999614917654847, 0.9999657585030816, 0.999957666227629, 10044.267066099777, 10057.087308845912, 10072.05301207741, 241.10133059350483, 81.5302683416221, 89.53864446769109, 10046.862728560478, 10052.292759668484, 10072.965433745643, 282.704215451027, 281.2146062983878, 282.02389894135615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 720.4677, 6.107811, 4400.449, 731.1105, 7.506792, 5492.899, 708.1028, 6.203729, 4392.998, 721.3153, 7.625099, 5500.318, 732.6656, 7.494545, 5491.314, 714.0714, 7.698951, 5497.639, 100.0, 99.8695, 99.84063, 100.0, 99.8396, 99.95566
689.17884, 59.99854906314381, 59.996576574645445, 59.995806815830704, 35.17548039378901, 35.240482788081714, 35.13843308639271, 0.9999547372054611, 0.9999601792114218, 0.999958271990664, 9743.892574118461, 9708.001529553872, 9681.382408638266, 233.62176448055425, 81.61376421113982, 88.58594037083006, 9424.115181806596, 9390.295553781021, 9373.292196614453, 282.6964788522204, 281.10704686907286, 281.9105930085804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 488.819, 6.721204, 3960.455, 730.2155, 7.49703, 5492.0, 708.2581, 6.20244, 4392.762, 721.2183, 7.625283, 5500.376, 732.6847, 7.494179, 5491.208, 714.0714, 7.699134, 5497.857, 82.30746, 99.85314, 99.84084, 100.0, 99.83684, 99.9566
691.6298400000001, 59.9945650649893, 59.99320811319446, 59.99238403443104, 32.42174815438919, 32.77379840928749, 32.98084128393609, 0.9999736746082917, 0.9999715871961652, 0.9999736458328387, 9468.19344420573, 9542.734815272968, 9620.472531512167, 239.950392720345, 74.81438675890286, 77.79862837862578, 9756.100929203298, 9813.681140973371, 9911.913718445654, 282.7839106656851, 281.20783717262225, 281.93136173946414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 720.1129, 6.111559, 4400.678, 727.6474, 7.549342, 5493.226, 629.5818, 6.555124, 3847.117, 721.2377, 7.626019, 5500.369, 732.7038, 7.504224, 5490.955, 714.0118, 7.700416, 5497.696, 100.0, 99.87543, 91.37469, 100.0, 99.83306, 99.96057
693.9989200000001, 59.993992814519785, 59.99202402785878, 59.9885706045395, 34.485074161965024, 34.955752933466364, 35.38933313219237, 0.9999619898027468, 0.9999662443721347, 0.9999598057528039, 10044.737041518061, 10044.983997057345, 10074.980967751082, 248.38496845650025, 83.33412544511157, 91.89655699428545, 10047.134467068006, 10051.336459299298, 10071.97221433642, 282.69550490890015, 281.1160563364624, 281.9683963860509, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 719.9157, 6.114236, 4400.013, 731.5969, 7.507529, 5492.965, 708.0446, 6.204097, 4392.541, 288.4951, 8.43796, 2847.389, 732.8564, 7.50258, 5491.673, 714.0317, 7.700782, 5497.671, 99.9989, 99.86773, 99.82906, 51.76998, 99.8545, 99.95625
696.32668, 59.99294196750351, 59.9941595787992, 59.99253332151612, 35.2891317987899, 35.407064630679606, 35.320081869535535, 0.9999512497713634, 0.9999685817346102, 0.9999562572351279, 9758.840369625412, 9761.425578841223, 9728.758047323607, 244.92852154476532, 80.35593943110234, 93.19035834616943, 9561.88080966637, 9524.992426504266, 9494.959743345014, 282.74391300949975, 281.0991053360006, 281.8595851946259, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 719.7777, 6.113522, 4399.784, 732.2778, 7.503845, 5493.026, 708.3552, 6.20152, 4392.599, 720.9464, 7.628225, 5500.297, 730.7009, 7.516094, 5497.362, 713.972, 7.70005, 5497.448, 100.0, 99.86095, 99.84086, 100.0, 99.95324, 99.95644
698.667, 59.99116111029389, 59.99103103909227, 59.992024547534534, 35.66203167736374, 35.88424897995724, 35.838689545319234, 0.9999581256595891, 0.9999709735502319, 0.9999571360958597, 10045.910232320339, 10048.928614499391, 10070.468512373063, 246.39483790597296, 82.52291985339025, 95.98750448001147, 10045.771872521971, 10049.44179022742, 10066.116551422707, 282.74099593330305, 281.15555622429264, 281.9895484408207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 719.9354, 6.112273, 4400.069, 732.3167, 7.49924, 5491.9, 708.0446, 6.203729, 4392.879, 720.9269, 7.62896, 5500.235, 732.3986, 7.497649, 5491.348, 713.9521, 7.70005, 5497.682, 100.0, 99.85445, 99.83677, 100.0, 99.84128, 99.95644
701.07092, 59.98791151912103, 59.984859036241836, 59.988125446815914, 35.61640606481415, 35.85593138014457, 35.811056312876694, 0.9999592039801353, 0.9999689694768047, 0.9999599114192602, 10027.89443939513, 10040.841365807239, 10061.041212213559, 250.27407907267389, 82.38667455386917, 92.58627621489268, 10036.073620685322, 10043.372639197149, 10064.9782965337, 282.80950681093015, 281.11694142143966, 281.91084329258445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 719.8369, 6.112451, 4400.345, 732.3167, 7.49924, 5492.182, 707.9863, 6.207594, 4391.611, 721.7231, 7.614435, 5500.246, 735.6223, 7.450531, 5484.132, 717.829, 7.661595, 5500.133, 100.0, 99.85645, 99.82636, 100.0, 99.7276, 100.0
703.44204, 59.98737163434606, 59.983719081622155, 59.98613306220753, 35.6684791343547, 35.86544296988927, 35.858198291995066, 0.9999612289631008, 0.9999649640271906, 0.9999649894965306, 10041.109271232124, 10051.345538325257, 10066.246258836774, 244.56188569420192, 84.38185259551682, 91.63251779996062, 10045.265063075632, 10045.540471210188, 10068.219418041032, 282.60521189131583, 281.05037065415627, 281.90647186620066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 725.1007, 6.067299, 4399.982, 736.6358, 7.456506, 5486.306, 705.3851, 6.220479, 4391.657, 722.1891, 7.622893, 5500.315, 732.8945, 7.496188, 5491.625, 714.0118, 7.70005, 5497.567, 99.99185, 99.74962, 99.78833, 100.0, 99.8395, 99.95437
705.9258000000001, 59.98461066352567, 59.98559008600643, 59.985822021550604, 35.65415405375698, 35.902869456050595, 35.839131549013615, 0.9999556213441706, 0.9999647438623829, 0.9999657780737162, 10041.373928380124, 10056.061572915489, 10062.278277121093, 245.10012442341986, 81.99017016113612, 89.28369806060437, 10045.11768018137, 10050.97570869946, 10073.222632840836, 282.8612561573982, 281.182171510378, 281.8615001720156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 725.5541, 6.060338, 4398.914, 732.2778, 7.499424, 5491.841, 708.0834, 6.203729, 4392.937, 720.9658, 7.629144, 5500.294, 732.3795, 7.498014, 5491.51, 713.972, 7.699684, 5497.682, 99.9789, 99.85131, 99.84456, 100.0, 99.84423, 99.95645
708.3250800000001, 59.99323703542631, 59.99267368062985, 59.9940976455656, 35.66635578535241, 35.89625126211512, 35.86936720589705, 0.9999562972356648, 0.999967069307918, 0.9999576535236036, 10043.72985330427, 10046.448708881357, 10068.255349830744, 253.3376543082311, 83.05345295583447, 95.83211948480312, 10045.421424727429, 10053.923584809527, 10063.090668905867, 282.73611390658726, 281.08933928715084, 281.88290513794294, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 732.3754, 5.999124, 4393.52, 726.052, 7.57255, 5498.168, 714.5087, 6.15679, 4398.804, 714.5965, 7.693496, 5497.949, 726.0848, 7.572526, 5498.16, 707.6895, 7.758648, 5490.557, 99.8525, 99.9715, 99.97141, 99.96321, 99.96514, 99.82908
710.81708, 59.99682184485508, 59.99927790893378, 60.00006075214059, 35.64128189992431, 35.88397168794172, 35.87226759668211, 0.9999577786801405, 0.9999653468192696, 0.9999553312536479, 10047.045865409264, 10053.751148065732, 10071.52135731637, 243.6981603699728, 80.53125798940982, 92.63392987721818, 10045.70304460201, 10056.013526976833, 10074.404067554786, 282.68696265825315, 281.2121069375527, 281.9373794386066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 725.9681, 6.058019, 4399.244, 732.2972, 7.499056, 5492.069, 708.0057, 6.203545, 4393.108, 720.9464, 7.62896, 5500.235, 732.4368, 7.498562, 5491.664, 713.972, 7.699867, 5497.682, 99.98141, 99.84931, 99.83815, 100.0, 99.84712, 99.95644
713.21972, 60.00268323607449, 60.003908362161944, 59.999628359729265, 35.65582067068975, 35.85838038219846, 35.85562051753965, 0.9999553549350625, 0.9999658126744074, 0.9999587487292962, 10044.296214873604, 10053.792739392498, 10068.254542383986, 242.9819199305805, 84.42327520364552, 94.14446408789627, 10040.442959683673, 10053.127008615764, 10063.914458208666, 282.6548101734858, 281.0387311031095, 281.9116683275284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 726.047, 6.059446, 4399.081, 732.3362, 7.497582, 5492.127, 714.4893, 6.157342, 4399.335, 721.3542, 7.620687, 5500.33, 734.3633, 7.463133, 5485.508, 717.4114, 7.665806, 5500.154, 99.9827, 99.85546, 99.96878, 100.0, 99.77364, 99.9972
715.6729600000001, 60.004456394534316, 60.005438740644344, 60.00697443669559, 35.675686107259274, 35.87321406164416, 35.872773719291935, 0.9999604214800356, 0.9999681015843951, 0.999960438386852, 10043.983859996695, 10053.969068074186, 10073.008791132515, 249.61262477357377, 82.54916317375546, 95.82937868491717, 10047.667522230246, 10054.151992513285, 10066.384870075344, 282.761424476995, 281.15551562307166, 281.97923727085134, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 720.0, 720.5269, 6.099958, 4400.437, 736.772, 7.473821, 5488.089, 716.974, 6.139855, 4399.46, 722.2086, 7.621974, 5500.198, 732.3795, 7.50258, 5492.559, 713.972, 7.70005, 5497.68, 100.0, 99.78204, 99.98632, 100.0, 99.85753, 99.95535
