TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
732.1184000000001, 60.01900625368557, 60.01452599981582, 60.01749083408805, 34.38890233487081, 34.58439031978066, 34.56007158486701, 0.9999548947251247, 0.999969577009024, 0.999957001484819, 9694.672405119234, 9691.038730323224, 9711.936887003192, 243.98495302057017, 78.78896198948269, 89.03736254403702, 9686.422402028835, 9692.412013914167, 9712.393892065757, 282.76181807202636, 281.11081045683386, 281.8676164393792, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 729.1225, 6.025359, 4396.045, 715.2931, 7.687305, 5498.277, 708.7046, 6.202256, 4393.275, 714.6354, 7.69368, 5498.112, 726.0848, 7.571795, 5498.481, 726.3182, 6.055998, 4398.868, 99.92016, 99.96728, 99.84575, 99.96321, 99.97099, 99.97019
734.51296, 60.01731153289193, 60.016159302655446, 60.01522771003931, 34.41184270678471, 34.63606032196429, 34.58498703023758, 0.999956716644129, 0.999971036794479, 0.9999569885735523, 9690.988914980793, 9699.53706780207, 9712.410418543339, 246.54561427676344, 74.58778001669577, 92.60559199086129, 9692.767796276537, 9685.942281782869, 9718.56096398215, 282.68421794900405, 281.09644979131434, 281.90416327453613, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.0273, 6.059089, 4398.967, 719.7874, 7.641808, 5500.291, 714.5475, 6.156054, 4398.696, 720.9464, 7.629328, 5500.405, 732.3986, 7.49838, 5491.885, 720.0159, 6.110018, 4400.035, 99.97511, 100.0, 99.97003, 100.0, 99.84625, 99.99939
737.0558800000001, 60.013480835929776, 60.011116544460066, 60.01228953710651, 34.40349441211558, 34.59089871630131, 34.58809212014121, 0.9999589083083416, 0.9999705052269692, 0.9999589318256038, 9686.295125344965, 9690.77927193778, 9701.188434154643, 240.3453097088277, 81.41642789725256, 89.52720395242432, 9690.22209336716, 9685.465025945483, 9705.300251640134, 282.77770407786096, 281.1120621638811, 281.92771386627425, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.047, 6.058733, 4398.914, 719.7679, 7.64144, 5500.402, 708.1222, 6.203729, 4393.168, 720.9464, 7.629512, 5500.235, 732.3795, 7.498014, 5491.401, 720.1153, 6.110201, 4399.981, 99.98272, 100.0, 99.84956, 100.0, 99.84638, 99.99817
739.4676400000001, 60.008592139100315, 60.01146173141985, 60.00851692324563, 34.41427264974121, 34.62591397168614, 34.6081307132489, 0.9999553517918229, 0.9999712387930587, 0.9999576559001961, 9693.236297979642, 9701.737638198874, 9710.84808372234, 247.51232173302378, 72.680359836545, 91.56147153098283, 9698.570877496602, 9696.681480047117, 9708.741595613586, 282.7932195245408, 281.1482420587349, 281.8032647281738, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.5017, 6.115664, 4400.45, 726.0909, 7.573656, 5498.618, 701.7745, 6.247722, 4384.533, 727.2186, 7.560011, 5497.831, 738.2736, 7.43026, 5482.239, 716.3577, 6.141698, 4400.074, 100.0, 99.97346, 99.6407, 99.95916, 99.65956, 99.9778
741.8907200000001, 60.00553155855338, 60.007097573944186, 60.002946552162705, 34.40194426511496, 34.62580080739774, 34.57024177164181, 0.9999581874704139, 0.999968409445826, 0.9999530574141748, 9687.765824302996, 9694.685735964189, 9714.782862652877, 242.32870731743742, 76.28070504519474, 88.88587348433293, 9687.292716364487, 9694.382262613353, 9708.182927135944, 282.82607515590234, 281.194097263999, 281.93381653642456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.0076, 6.059446, 4398.579, 720.2348, 7.631125, 5500.482, 708.064, 6.203913, 4393.051, 720.9464, 7.629144, 5500.404, 732.4177, 7.497467, 5491.562, 713.6738, 6.162574, 4397.675, 99.96629, 100.0, 99.84448, 100.0, 99.8463, 99.94854
744.40976, 59.9916016097573, 59.98735451423875, 59.98732225992489, 34.39975138222029, 34.61364359195671, 34.59101698473328, 0.9999544350807188, 0.9999675456461622, 0.999959261068189, 9683.627483524853, 9684.87792795945, 9712.388004826116, 241.7212829162736, 74.78564088212079, 89.06511857387545, 9686.237113127729, 9691.755380124274, 9712.854880289955, 282.6217213816008, 280.9436795130019, 281.82089556407755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 729.7336, 6.021433, 4395.534, 730.5073, 7.515449, 5492.427, 714.4505, 6.157526, 4398.852, 714.5965, 7.693864, 5498.053, 726.0467, 7.572709, 5498.426, 707.4112, 6.207621, 4392.055, 99.90621, 99.86091, 99.9725, 99.96427, 99.9771, 99.82844
746.81956, 59.968111546032375, 59.96512068582026, 59.96747375018123, 34.42336156254988, 34.63170900516017, 34.593154650863625, 0.9999587904201295, 0.9999680276639199, 0.9999581224099586, 9685.173552642775, 9692.760838901466, 9717.784040276663, 244.94543305935076, 74.21491997749672, 88.59052143497865, 9694.884393486507, 9683.285055037963, 9718.526676257392, 282.6287794666075, 280.9036158679989, 281.7057215959574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.1259, 6.058554, 4399.19, 726.0326, 7.572734, 5498.625, 707.9863, 6.204834, 4393.221, 720.9464, 7.629328, 5500.346, 732.3605, 7.497649, 5491.562, 713.7533, 6.162024, 4397.8, 99.98019, 99.97357, 99.84331, 100.0, 99.84518, 99.95371
749.24468, 59.95061372220319, 59.95299813393221, 59.95671145792367, 34.3780935216617, 34.61671456440148, 34.56347905738365, 0.9999602912512583, 0.9999702456528331, 0.9999611555095793, 9683.313427798339, 9685.565425499359, 9719.283489758878, 238.22579428106837, 74.44105169302838, 88.3941395274951, 9690.469968247196, 9691.38368406609, 9704.073793608395, 282.61480545695673, 280.97654465423784, 281.9114260379117, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 725.909, 6.058733, 4398.966, 732.3362, 7.498871, 5491.676, 714.3534, 6.157158, 4398.916, 720.9269, 7.629144, 5500.404, 732.3986, 7.49838, 5491.891, 707.5504, 6.208537, 4392.45, 99.97642, 99.84723, 99.97396, 100.0, 99.84903, 99.827
751.67532, 59.949894090826064, 59.95272364651932, 59.9520275581042, 34.39218381500052, 34.59803900689877, 34.58530957570559, 0.9999571978188388, 0.9999699713329159, 0.9999606054060671, 9680.829526595353, 9697.743065496656, 9712.731846060991, 238.08526617023745, 79.13190167520679, 87.82453010383688, 9688.656193878354, 9699.253159763106, 9710.77627496867, 282.6980840492566, 281.13052541033846, 281.91254580463584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.6003, 6.112987, 4400.842, 738.6398, 7.418193, 5479.295, 720.6041, 6.106354, 4400.326, 727.1797, 7.559644, 5497.829, 738.2927, 7.430625, 5482.131, 703.097, 6.238568, 4387.814, 100.0, 99.62221, 100.0, 99.95913, 99.67371, 99.71617
754.0492800000001, 59.95360380996977, 59.95382255615432, 59.95287993593029, 34.387132012140185, 34.597768941748285, 34.566559088136074, 0.999965619514297, 0.9999690707061185, 0.9999628847063785, 9685.618933191303, 9696.476919599323, 9705.261858812299, 232.22080125728417, 80.42235738625595, 81.53977676848717, 9699.421204349674, 9691.228216021913, 9719.91034400988, 282.9336215578782, 281.1568970653711, 281.9584464572246, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.0864, 6.060338, 4398.861, 732.3556, 7.506423, 5491.717, 714.4311, 6.156054, 4398.468, 720.9075, 7.629879, 5500.293, 732.4558, 7.497467, 5491.519, 707.451, 6.20817, 4392.281, 99.97271, 99.86885, 99.96377, 100.0, 99.84229, 99.82316
756.4136000000001, 59.96062869035196, 59.9606061605748, 59.960417292640635, 34.39314884083465, 34.62077805983958, 34.58458670050541, 0.9999618135053326, 0.9999672266209858, 0.9999655454856109, 9695.510998549575, 9701.05372946131, 9717.093000648121, 240.71397168904116, 75.41449349283175, 86.43519421004657, 9696.85194916326, 9706.270239447564, 9717.058508728704, 282.7864312167737, 281.043799157208, 281.9642838872494, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 717.7865, 6.130119, 4399.578, 729.2038, 7.5405, 5496.452, 709.6169, 6.193421, 4394.026, 715.3538, 7.690555, 5498.394, 726.123, 7.573256, 5498.6, 713.813, 6.160559, 4397.918, 99.99418, 99.93408, 99.87346, 99.96325, 99.97596, 99.96017
758.9056, 59.96216416733822, 59.966563296779555, 59.96557018665201, 34.39605428117602, 34.62348959091896, 34.57575832879454, 0.9999628467990958, 0.9999675869626028, 0.9999563237781102, 9692.066265333053, 9702.859282393023, 9715.637574061819, 230.41272675886557, 76.94177262081985, 84.93778395345862, 9694.3388233285, 9703.281849561876, 9721.49514077052, 282.8985004916946, 281.2215229391664, 282.0324380017459, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.62, 6.115842, 4400.837, 732.5502, 7.498135, 5491.515, 714.4311, 6.156974, 4398.803, 720.9269, 7.629696, 5500.292, 731.6356, 7.503676, 5490.933, 707.5901, 6.207987, 4392.282, 100.0, 99.87776, 99.96633, 100.0, 99.84829, 99.82318
761.31352, 59.96667028203668, 59.968363466299806, 59.96404313540686, 34.39433502820806, 34.62847616532513, 34.590311167038344, 0.99996591771249, 0.9999708552336741, 0.9999598043334453, 9689.198235661712, 9690.920150175589, 9709.9334845865, 239.87102432160782, 75.12267589075691, 84.26980437837392, 9686.70348735147, 9691.096768288973, 9704.763243371066, 282.84427636862216, 281.28128855869966, 281.96943310436393, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.5609, 6.11495, 4400.233, 732.3167, 7.49924, 5491.452, 714.664, 6.155134, 4398.806, 720.9075, 7.629879, 5500.292, 732.4558, 7.497467, 5491.679, 713.5942, 6.159827, 4398.142, 100.0, 99.85241, 99.95857, 100.0, 99.84434, 99.96565
763.67456, 59.966714691998796, 59.96577032344571, 59.96620336454482, 34.382847101474326, 34.610310598940195, 34.599798547714535, 0.9999579949568012, 0.9999668533354705, 0.9999616610679368, 9680.766066130029, 9692.888205395146, 9713.7855465582, 240.8407498942892, 76.58875639007147, 84.66199415773099, 9692.153457901648, 9694.025991783521, 9702.78420280824, 282.76830938900724, 281.05120791997854, 281.81769484248423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.1061, 6.059089, 4399.076, 738.6203, 7.418193, 5479.353, 720.6235, 6.106354, 4400.553, 727.1603, 7.560195, 5497.784, 738.6742, 7.417111, 5479.305, 720.1948, 6.114596, 4400.189, 99.97509, 99.61794, 100.0, 99.95115, 99.62232, 100.0
766.1299200000001, 59.96899382861407, 59.96950271805661, 59.96991184974979, 34.38802496208506, 34.615256288650976, 34.598391925834626, 0.9999608019028454, 0.9999694673179017, 0.9999642138412468, 9695.84155158452, 9702.97398747644, 9715.171469280185, 237.99537534008232, 76.04727715540776, 83.72817688331196, 9687.590103663053, 9693.953789384768, 9714.676752217692, 282.71458042666177, 280.99504767968466, 281.8731273770773, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.6989, 6.11263, 4400.565, 732.3556, 7.499056, 5492.072, 714.2952, 6.156422, 4398.8, 720.9269, 7.629144, 5500.346, 732.2842, 7.49911, 5491.73, 713.9124, 6.161292, 4398.259, 100.0, 99.84841, 99.97133, 100.0, 99.84823, 99.96172
768.5080800000001, 59.97314883662961, 59.972468478569056, 59.9719402274616, 34.402258746869826, 34.589366050946865, 34.56679335781939, 0.9999581715971468, 0.9999680939765061, 0.9999623396693059, 9688.162285912385, 9692.869202053527, 9713.863977504128, 241.22252924451914, 74.48915051960898, 91.43279259809788, 9683.92788297452, 9693.53425469457, 9705.634886263766, 282.81180656990904, 281.1453941633764, 281.86714398195477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.5004, 6.050702, 4398.615, 729.8848, 7.527054, 5495.345, 711.4999, 6.184217, 4394.562, 716.4607, 7.679707, 5498.672, 726.3328, 7.572343, 5498.266, 707.5703, 6.207621, 4392.229, 99.96484, 99.88829, 99.90346, 99.97835, 99.96706, 99.8285
770.90156, 59.97646655614386, 59.974555776222374, 59.97575522190776, 34.392092211214084, 34.60299716400276, 34.579355679331094, 0.9999613439671958, 0.9999680291715611, 0.9999620474091733, 9697.587216136302, 9692.051578759501, 9712.797147374617, 235.84473158475157, 71.61824295325755, 86.27937684312201, 9697.052205139029, 9699.659061551523, 9711.876936042836, 282.7332061607442, 281.093625693906, 281.799432023231, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 727.9396, 6.046954, 4398.681, 732.1611, 7.500529, 5491.903, 714.5281, 6.157526, 4398.524, 720.9075, 7.629512, 5500.352, 732.3605, 7.49838, 5491.786, 713.813, 6.160376, 4397.863, 99.96862, 99.8543, 99.95735, 100.0, 99.84527, 99.96048
773.2487600000001, 59.980767654100006, 59.97968760457946, 59.9826656939409, 34.38859370363788, 34.57708512152895, 34.583597887073495, 0.999963458672634, 0.9999692841221615, 0.9999611840377305, 9690.779880851966, 9695.515784908846, 9707.348058088552, 239.0984046655525, 73.53833966219463, 88.97082401827629, 9693.850987327713, 9692.089655021548, 9711.437225260592, 282.7755658472355, 281.18166014483427, 281.9843681621017, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.047, 6.058197, 4398.967, 726.0909, 7.573103, 5498.395, 708.0834, 6.204465, 4393.166, 720.9269, 7.629512, 5500.293, 732.3795, 7.498014, 5491.607, 707.5901, 6.207621, 4392.167, 99.97511, 99.97242, 99.84328, 100.0, 99.8463, 99.82058
775.6729200000001, 59.98418424098076, 59.98547022879366, 59.985385657405104, 34.369352340012284, 34.58350955641413, 34.56731763976318, 0.9999608421794622, 0.9999749887948283, 0.9999579300380171, 9683.78413396366, 9684.190778237273, 9700.733684842666, 244.84893532706815, 75.42128379345195, 90.13226764751971, 9694.662886952496, 9689.292010827425, 9707.901487314004, 282.8550524496965, 281.16756148128565, 281.87826436281955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.8171, 6.113522, 4400.896, 719.7679, 7.641624, 5500.402, 701.7745, 6.247538, 4384.588, 727.2186, 7.560195, 5497.896, 738.7123, 7.41638, 5479.093, 701.2083, 6.251204, 4383.593, 100.0, 100.0, 99.64833, 99.95726, 99.61847, 99.62054
778.0720000000001, 59.983987449835105, 59.984665259327926, 59.981396724633676, 34.38067450981177, 34.597399031131516, 34.58887329263465, 0.9999608576956993, 0.9999719595298009, 0.9999612646115618, 9683.238300374938, 9695.558557490247, 9702.462042978774, 242.60509370094042, 74.94018740506544, 87.83744596014958, 9688.020206151303, 9690.509904320843, 9713.465159286665, 282.75939441357815, 281.1227368111149, 281.83461272469606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 725.9879, 6.059268, 4399.08, 726.1298, 7.572918, 5498.843, 708.1028, 6.204097, 4392.941, 720.9075, 7.629879, 5500.346, 732.3605, 7.49838, 5491.562, 707.6299, 6.207072, 4392.63, 99.97768, 99.9756, 99.83818, 100.0, 99.84619, 99.82586
780.50112, 59.982753529821125, 59.98690373644859, 59.98855788922053, 34.40688012710411, 34.59081343545504, 34.582490568320566, 0.9999578798441192, 0.9999710031875891, 0.9999574792366187, 9693.135916896388, 9688.105978390311, 9710.345999777352, 241.10657402652305, 72.64805569219607, 93.08703523122693, 9689.01512747122, 9700.830589674824, 9713.56396992475, 282.76224054189356, 281.0701427406718, 281.85901175912824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.047, 6.059625, 4398.91, 726.052, 7.570156, 5498.012, 709.4228, 6.194709, 4394.959, 718.5579, 7.658195, 5499.889, 727.897, 7.551158, 5497.243, 712.8586, 6.166785, 4398.786, 99.9814, 99.98225, 99.88404, 99.99749, 99.94846, 99.95123
782.9354400000001, 59.99018519982394, 59.98583554890933, 59.98870916122876, 34.37537634373282, 34.57562777907754, 34.57695974708624, 0.9999603544966075, 0.999972086605109, 0.9999555907891311, 9687.003596007158, 9692.42661531873, 9713.076861362237, 242.67328507017737, 72.88796341994384, 89.81365838030479, 9690.872391150706, 9690.046386386288, 9712.607187217183, 282.8010810828226, 281.08869820206576, 281.89656695651934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 729.5759, 6.032319, 4397.562, 727.7057, 7.554499, 5498.072, 708.7628, 6.201704, 4393.272, 720.8881, 7.629879, 5500.516, 732.3605, 7.49838, 5491.938, 707.5504, 6.207804, 4392.684, 99.93164, 99.96108, 99.84597, 100.0, 99.85201, 99.8206
785.3719600000001, 59.98852431920858, 59.98448641763078, 59.986436395924365, 34.39416204222671, 34.6222785330281, 34.56581928221142, 0.9999614556787976, 0.9999711306104584, 0.9999620855433156, 9682.593208683997, 9698.374416779789, 9715.999484377766, 238.87416194104753, 76.09653634283632, 89.63650119401609, 9693.462508443792, 9699.061511929085, 9711.677858190144, 282.7519151707504, 281.1878335594239, 281.8748799104921, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.0273, 6.058375, 4399.024, 732.3751, 7.499424, 5491.742, 714.2563, 6.156422, 4398.239, 720.9464, 7.629512, 5500.521, 732.3986, 7.498562, 5491.514, 713.7533, 6.159827, 4397.395, 99.97499, 99.84846, 99.97279, 100.0, 99.84919, 99.95791
787.7700800000001, 59.9878628462578, 59.99093349919532, 59.993847036124016, 34.35749935985301, 34.58647624502838, 34.55740078925491, 0.9999680257783627, 0.9999698727878286, 0.9999596419643025, 9690.188486431305, 9692.527729563673, 9714.19501517773, 243.11814283023887, 68.71787016044743, 89.60017786037633, 9691.038289373555, 9697.528377309063, 9709.423907191005, 282.8149844023612, 281.174303638413, 281.88447567772704, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.6989, 6.114058, 4400.672, 738.6398, 7.417825, 5479.126, 720.7787, 6.105434, 4400.6, 727.1797, 7.559828, 5497.437, 738.7123, 7.417111, 5479.142, 720.0159, 6.110934, 4400.151, 100.0, 99.61914, 100.0, 99.9532, 99.61834, 99.99937
790.1944000000001, 59.997598179619324, 59.99290109986586, 59.994848257258255, 34.40108858067526, 34.58383567226389, 34.58199513586822, 0.9999602161744965, 0.9999702262126842, 0.9999583408964672, 9688.596423809697, 9701.629524254602, 9711.33510905318, 238.32200838594326, 74.17546422546678, 80.35198535518066, 9692.583837423193, 9697.636770405406, 9713.722579077326, 282.8587116857309, 281.23276167254807, 281.88202265229694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.0273, 6.058911, 4399.301, 732.2778, 7.499424, 5491.902, 714.3728, 6.15679, 4398.857, 720.9269, 7.629144, 5500.287, 732.3223, 7.498197, 5491.668, 713.8925, 6.162024, 4398.322, 99.98272, 99.85131, 99.97263, 100.0, 99.8502, 99.96047
792.7645200000001, 59.995365361968766, 59.99267544516305, 59.99579843288197, 34.38574954591276, 34.59218122800666, 34.5685704410607, 0.9999587570234617, 0.9999687490052096, 0.9999596784542011, 9687.03856448528, 9694.457805670736, 9697.83644784358, 242.73953148220517, 75.2952983394918, 87.95611897368872, 9689.387966453938, 9690.186200748174, 9706.7567019481, 282.7182866170494, 281.1149005335707, 281.8674051296162, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.0273, 6.058019, 4399.411, 732.2972, 7.501819, 5493.179, 712.684, 6.169675, 4397.621, 718.5773, 7.658011, 5499.666, 728.5264, 7.544219, 5497.663, 708.2661, 6.207438, 4392.228, 99.98521, 99.85504, 99.94453, 99.99546, 99.93723, 99.82196
795.2032, 60.00252626093943, 60.00520141282934, 59.99547446079801, 34.39954679408027, 34.59609315134178, 34.57416891100599, 0.9999588457078853, 0.9999693658233988, 0.9999571386832931, 9690.194673596405, 9702.69916945696, 9714.766505505226, 244.087323122837, 75.57031108877527, 87.8426433774357, 9692.272991269427, 9697.83873632895, 9711.872033558973, 282.72728087270644, 281.1523176068012, 281.7664340234012, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 728.5311, 6.035889, 4398.232, 731.091, 7.509371, 5492.552, 714.6252, 6.155318, 4398.641, 720.9075, 7.629144, 5500.235, 732.3605, 7.498197, 5491.514, 713.7533, 6.161292, 4398.316, 99.95829, 99.86317, 99.96107, 100.0, 99.84823, 99.96032
797.6041200000001, 59.99345930752835, 59.998583844134856, 60.00105644929273, 34.386612376757924, 34.61048950465192, 34.562529055520834, 0.999958646988039, 0.9999703195517106, 0.9999591099330231, 9680.357788204956, 9691.95733729927, 9710.565868993297, 239.580659728108, 75.764777402037, 86.01264871386002, 9692.461964181768, 9694.2411922777, 9712.707196929601, 282.65479553379845, 281.0846388338424, 281.79929602867685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.0667, 6.058911, 4399.521, 732.2972, 7.499056, 5492.071, 708.1416, 6.203913, 4393.389, 720.9075, 7.629144, 5500.292, 726.0658, 7.572891, 5498.379, 707.5703, 6.207987, 4392.395, 99.98771, 99.84922, 99.84834, 100.0, 99.97293, 99.82575
800.12792, 59.99211251870341, 59.9939098580432, 59.99255909925071, 34.371110117069826, 34.56218090850358, 34.54896598187468, 0.9999679236464182, 0.9999687260748744, 0.9999632690008581, 9680.095234418794, 9695.013503855007, 9700.486037100216, 238.7401608420514, 77.05376029819364, 85.9020905708112, 9675.505345653863, 9688.416539507081, 9707.080648317246, 282.7543140296976, 281.2108873954651, 281.89883746559184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.8369, 6.113344, 4400.953, 738.6398, 7.418009, 5479.182, 701.7551, 6.247722, 4384.531, 727.1215, 7.560195, 5497.376, 719.8665, 7.640646, 5500.138, 701.1884, 6.251204, 4383.252, 100.0, 99.62009, 99.64966, 99.9562, 100.0, 99.62574
802.6199200000001, 59.98580232707916, 59.986425362671156, 59.99459200465464, 34.37509033197352, 34.59363985175353, 34.57151484166527, 0.9999631655770415, 0.999967245608798, 0.999959453184121, 9678.669529687371, 9692.306030265987, 9710.877672998235, 242.44173625787744, 76.95056485617602, 87.52037392692455, 9689.651902751946, 9695.805458569102, 9706.581508571682, 282.7606757114449, 281.11860466117975, 281.99624146996615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.047, 6.059446, 4399.134, 732.2972, 7.498687, 5491.96, 708.064, 6.204465, 4393.106, 720.9269, 7.629512, 5500.287, 726.0085, 7.573074, 5498.488, 707.5504, 6.207804, 4392.22, 99.97892, 99.84935, 99.84193, 100.0, 99.9711, 99.82572
805.11044, 59.9848077197231, 59.984058784540885, 59.98471525791931, 34.433599171790874, 34.594046056619064, 34.620596672329654, 0.9999592020105716, 0.9999667291448707, 0.9999595041219201, 9692.799840351558, 9699.325542217692, 9714.34846388514, 241.01321867660954, 76.17611476437423, 86.21505710508973, 9691.904273790818, 9690.292833060055, 9720.66595006802, 282.4866506275565, 280.87733310725514, 281.7163897802657, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.7764, 6.052665, 4398.179, 730.0793, 7.528895, 5494.623, 711.7328, 6.176854, 4397.463, 716.5384, 7.678787, 5498.564, 732.1697, 7.498562, 5492.361, 713.8527, 6.161475, 4398.554, 99.95721, 99.91823, 99.92649, 99.9725, 99.84617, 99.95919
807.5375600000001, 59.98212178398335, 59.9850940717604, 59.98496464911258, 34.39917053321909, 34.60811038998571, 34.591277521659634, 0.9999595180665795, 0.9999700454267091, 0.9999621995970794, 9687.010510054834, 9692.645081375727, 9706.747743670545, 242.5717644427807, 70.57514039824036, 86.19406620293285, 9689.336341985643, 9699.368821914786, 9706.448169895108, 282.7602765087123, 281.1922695204688, 281.91683559631605, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 727.4468, 6.046418, 4398.965, 732.1027, 7.499977, 5491.567, 708.064, 6.204281, 4393.054, 720.9075, 7.629696, 5500.404, 726.0467, 7.572891, 5498.207, 707.451, 6.207621, 4392.455, 99.96362, 99.84527, 99.84326, 100.0, 99.966, 99.82334
809.9717200000001, 59.9817752643492, 59.98254487409017, 59.98053879843309, 34.393958389659296, 34.59487078073978, 34.61206414697165, 0.9999619618950556, 0.9999705869486262, 0.9999615829496519, 9688.496070960273, 9695.021635989295, 9708.905543826955, 240.30971943079476, 77.44218286512296, 83.10718597171854, 9690.054495621667, 9696.62295274272, 9713.80134106854, 282.9209138359668, 281.20479014381056, 281.8304129489307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.0667, 6.059089, 4398.967, 732.3362, 7.498319, 5491.902, 714.3146, 6.153477, 4398.459, 720.9269, 7.629512, 5500.293, 732.3795, 7.49911, 5491.618, 713.634, 6.161108, 4398.149, 99.9776, 99.85136, 99.96358, 100.0, 99.84799, 99.9486
812.2778800000001, 59.97545879040092, 59.978129648098225, 59.977852611845364, 34.37635301540323, 34.575837148280236, 34.56136484601646, 0.9999615338103528, 0.9999705556908074, 0.9999579279146003, 9681.13696614084, 9691.05202309717, 9710.888126892092, 243.75263033676492, 71.85215137689465, 81.62481743647845, 9685.801166807736, 9694.27789196121, 9713.318381878278, 282.8008260944113, 281.1254631622679, 281.92279711148996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.5609, 6.11263, 4400.561, 738.6203, 7.417641, 5479.124, 720.7205, 6.105434, 4400.38, 727.0826, 7.559828, 5498.055, 738.6932, 7.417111, 5479.087, 720.0756, 6.110201, 4400.495, 100.0, 99.61907, 100.0, 99.95312, 99.61844, 100.0
814.8025200000001, 59.97955820593554, 59.97939935205335, 59.98047272534275, 34.38616912156999, 34.5908350724384, 34.57373596632703, 0.9999616943826445, 0.9999662713908145, 0.9999603980713317, 9688.023013167756, 9703.35544826977, 9708.469604905613, 239.82945967584965, 77.57350332124679, 83.71856924532744, 9686.667071610067, 9696.930290174292, 9713.572228921123, 282.6614194392537, 281.1177626759944, 281.89919225296063, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.047, 6.059625, 4399.072, 732.3751, 7.499424, 5491.74, 714.3728, 6.157158, 4398.467, 720.9075, 7.629512, 5500.462, 732.3605, 7.498562, 5491.342, 713.6937, 6.162391, 4398.033, 99.97642, 99.84841, 99.97135, 100.0, 99.84815, 99.96065
817.2971600000001, 59.978954838160305, 59.97682956167347, 59.975553720271265, 34.36538923493703, 34.61261454381283, 34.55930982732634, 0.9999622854280797, 0.9999713827667702, 0.9999636466261076, 9694.086800779312, 9692.902130280172, 9706.693821127985, 237.4760920270537, 75.49383579317282, 85.29605468460659, 9689.41907451303, 9696.925224064076, 9704.184824359661, 282.7731694877483, 281.2227769082345, 281.8719384308394, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.3637, 6.120125, 4400.129, 731.1105, 7.526133, 5495.465, 711.4417, 6.183481, 4395.373, 716.5772, 7.674191, 5498.564, 726.8288, 7.570517, 5498.108, 707.5703, 6.207621, 4392.28, 100.0, 99.91614, 99.90641, 99.98151, 99.97549, 99.82575
819.67808, 59.97679785453474, 59.97458163446377, 59.97801724888291, 34.391140004897856, 34.59916809210035, 34.5525511709612, 0.9999615788658907, 0.9999725797498795, 0.9999583300905348, 9680.841577261586, 9692.128937616228, 9706.857972532847, 246.4741815469729, 73.64688070032025, 91.08535171143103, 9692.011737544844, 9690.598125716973, 9707.90925749416, 282.84753798340205, 281.1852413216291, 281.8644744534503, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 718.1808, 6.126015, 4400.68, 732.0638, 7.502371, 5491.733, 714.761, 6.158631, 4398.91, 720.9269, 7.629328, 5500.235, 732.3605, 7.497284, 5491.936, 713.972, 6.160193, 4398.252, 100.0, 99.85123, 99.97383, 100.0, 99.85198, 99.94464
822.1436400000001, 59.97559574115907, 59.975275072979464, 59.978549612002205, 34.367961600732194, 34.584177109715604, 34.52967106686633, 0.9999626523353995, 0.9999728711866502, 0.9999617891781752, 9684.313602228576, 9685.771617842782, 9705.966986704425, 239.53537056647193, 72.36272218274826, 88.601644656816, 9685.537623773129, 9687.191080976783, 9709.67793838739, 282.8128572827922, 281.16753233401664, 281.835464486659, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.6397, 6.112273, 4400.844, 732.2778, 7.499977, 5492.012, 708.1416, 6.203913, 4393.105, 720.8881, 7.629328, 5500.457, 732.3795, 7.497832, 5491.894, 707.5504, 6.20872, 4392.166, 100.0, 99.85338, 99.84189, 100.0, 99.84324, 99.82055
824.5153600000001, 59.97352682506486, 59.9743182131751, 59.9731695455287, 34.32916490670342, 34.571975950856434, 34.549889049808726, 0.999957064829877, 0.9999681173262528, 0.9999602262559021, 9673.613004933897, 9691.745645481866, 9709.135106965718, 243.02545888827808, 76.0243001981562, 85.91938139980016, 9678.986764000914, 9683.622334679225, 9696.589146184095, 282.7496435641577, 281.0539628126227, 281.8686300520615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.0076, 6.058375, 4399.187, 738.6398, 7.418193, 5479.463, 701.7745, 6.247906, 4384.532, 727.1603, 7.559828, 5497.837, 738.6932, 7.416928, 5479.033, 701.1884, 6.251204, 4383.475, 99.98011, 99.61715, 99.6445, 99.95826, 99.61738, 99.62054
826.89164, 59.97602648858001, 59.97620014596833, 59.97385892523772, 34.39643613225077, 34.58694165910462, 34.5826142935594, 0.9999570804899874, 0.9999640066578793, 0.9999563901639857, 9685.73945315114, 9696.390992415252, 9709.978686931405, 234.48550093804351, 74.32629720898922, 87.98233849303438, 9684.277891818649, 9693.80852584602, 9705.389356091238, 282.6791758539383, 281.03433721615085, 281.90427715015875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.5214, 6.11263, 4400.789, 732.2583, 7.499056, 5491.905, 708.1028, 6.204097, 4393.333, 720.9075, 7.629328, 5500.293, 732.3223, 7.498745, 5491.616, 707.5504, 6.207804, 4392.624, 100.0, 99.84824, 99.83802, 100.0, 99.84614, 99.83096
829.3162800000001, 59.97915922695248, 59.972541507304975, 59.975012645329734, 34.386896338394806, 34.61610259484859, 34.60008704605131, 0.999956995071086, 0.9999694878251015, 0.9999587464486274, 9688.103013500022, 9693.062471359903, 9715.17146145352, 237.75432502479453, 76.73544787023079, 87.46235523575115, 9687.573218887424, 9702.2987487244, 9718.560825738794, 282.7536629016164, 281.13915967911885, 281.9068039581659, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.047, 6.059803, 4399.077, 732.3362, 7.498871, 5493.122, 708.7046, 6.194341, 4394.907, 718.7133, 7.657459, 5499.905, 727.4773, 7.558829, 5496.775, 712.8984, 6.168617, 4398.437, 99.979, 99.85304, 99.87354, 99.99686, 99.93927, 99.9563
831.68356, 59.97433533939052, 59.974493432729375, 59.97829060896422, 34.390449259155474, 34.577697999290265, 34.56080126608133, 0.9999550772213297, 0.9999691932487934, 0.9999584040453653, 9689.926994579699, 9694.469250788601, 9703.543564066867, 242.5948861251809, 73.96097599928089, 89.76749773874417, 9689.499146693406, 9686.466115534633, 9706.276432249577, 282.78064628325427, 281.1477872653527, 281.91641666819027, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 730.0491, 6.025359, 4396.945, 730.1182, 7.527054, 5493.81, 709.4616, 6.198575, 4393.231, 720.8104, 7.630615, 5500.347, 732.3986, 7.498197, 5491.451, 707.5305, 6.20872, 4392.345, 99.92135, 99.90163, 99.86161, 100.0, 99.84316, 99.82966
834.1181200000001, 59.98030815094372, 59.97878473559235, 59.979921381728815, 34.41978935634663, 34.62600424793111, 34.574236527493206, 0.9999611216725779, 0.9999730367610842, 0.9999624584420309, 9690.129983963163, 9701.701300738385, 9707.417610566794, 236.7062208268223, 78.4702277788947, 86.3915488634675, 9699.138799752256, 9700.566307984416, 9715.257288394214, 282.7920245738339, 281.14603323100175, 281.81726465842013, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.0864, 6.059089, 4399.081, 732.2778, 7.499424, 5491.566, 714.334, 6.158999, 4398.58, 720.9464, 7.629144, 5500.403, 726.0276, 7.573074, 5498.112, 713.4352, 6.163672, 4397.802, 99.98522, 99.85242, 99.96609, 100.0, 99.96889, 99.95219
836.5329600000001, 59.982868076719654, 59.97846401735484, 59.983037359331604, 34.38853847274183, 34.58045650257391, 34.55327159629078, 0.9999650671745353, 0.9999720583544096, 0.9999625380590602, 9690.702769823587, 9691.195274084681, 9712.848170764404, 235.53374379976412, 73.75282248736949, 87.17875165663713, 9694.247721368092, 9692.085735345607, 9712.502045063013, 282.8217590415482, 281.1190952128373, 281.9010420289014, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.8566, 6.115128, 4400.676, 738.6786, 7.417641, 5479.465, 720.8176, 6.10617, 4400.492, 727.2574, 7.560747, 5497.835, 719.9047, 7.640463, 5500.357, 720.0954, 6.110751, 4400.38, 100.0, 99.62524, 100.0, 99.95923, 100.0, 100.0
838.88944, 59.98537265412133, 59.98099800871515, 59.9795896753635, 34.4095495172863, 34.605291483636925, 34.56988651995147, 0.9999595611768625, 0.9999694372613367, 0.9999569729775594, 9694.705424577629, 9705.765848543748, 9722.127128064103, 238.92204162731377, 76.85183051898366, 79.62323174625413, 9694.501659211592, 9698.744949832284, 9712.386670976035, 282.7580278942964, 281.1822367431206, 281.8371841720322, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 726.0273, 6.059268, 4399.301, 732.3751, 7.498135, 5491.73, 714.0234, 6.158815, 4398.523, 720.9269, 7.629879, 5500.292, 726.0467, 7.573074, 5498.211, 714.1708, 6.157996, 4397.971, 99.97511, 99.8536, 99.97777, 100.0, 99.97296, 99.95248
841.23828, 59.983193063456284, 59.98305827375664, 59.98152092936249, 34.36406570753954, 34.59962728747809, 34.56530529326661, 0.9999590169924018, 0.9999703053448374, 0.9999611901203171, 9684.17157305055, 9699.866400842713, 9702.825900500191, 240.82629902394092, 79.04143004945627, 85.40774700151132, 9684.424433364671, 9692.737005313258, 9712.759333535007, 282.7473450695428, 281.0611925198094, 281.86627058777015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.3046, 6.117448, 4400.177, 732.4918, 7.498687, 5492.012, 714.6252, 6.15495, 4398.698, 720.9269, 7.631902, 5500.254, 727.2484, 7.559377, 5496.473, 710.8506, 6.183999, 4395.408, 100.0, 99.85337, 99.95078, 100.0, 99.94572, 99.89424
843.63044, 59.980130695920806, 59.98204984943714, 59.9847115186498, 34.40097469833151, 34.61709964086648, 34.60772847468693, 0.9999620498308477, 0.9999714646908884, 0.9999600160558217, 9697.078314074419, 9695.634828362625, 9715.197713269865, 237.78858158942148, 75.77077676221064, 87.31506477124458, 9695.733706166195, 9694.13360650845, 9722.885535823967, 282.75226946952057, 281.1525597293577, 281.9597883221944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 713.3901, 6.162779, 4398.314, 727.1999, 7.560025, 5496.724, 710.3934, 6.183113, 4396.584, 718.2278, 7.651576, 5500.125, 727.1149, 7.562664, 5498.767, 713.9521, 6.161475, 4398.148, 99.9603, 99.95185, 99.90401, 100.0, 99.96473, 99.95652
845.99936, 59.97732009194594, 59.98091429855387, 59.984680872557796, 34.384284759193704, 34.60183436412794, 34.560204930202424, 0.9999605402019373, 0.9999696151139041, 0.9999584081953642, 9682.971987003026, 9689.96257651211, 9705.47907883083, 239.85157365018586, 74.72173594497212, 84.23974237085076, 9680.34168754856, 9688.117293126836, 9706.604223617982, 282.8332675063587, 281.0928167234346, 281.8608643260734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 720.0734, 6.112808, 4400.568, 732.2972, 7.499793, 5491.95, 708.161, 6.204465, 4392.992, 720.9269, 7.629696, 5500.345, 732.3032, 7.498197, 5491.348, 707.451, 6.208537, 4392.456, 100.0, 99.85223, 99.8419, 100.0, 99.84726, 99.82838
848.3074, 59.980370633885364, 59.97907306688931, 59.977962457071925, 34.32292118986599, 34.52868758242902, 34.49878434217601, 0.9999619977684342, 0.9999722109537964, 0.9999602353896767, 9666.719546763015, 9676.253627924165, 9692.035031108455, 242.96845804258123, 77.12776849855663, 87.14317633149312, 9667.649210259931, 9672.177306796739, 9688.774009298379, 282.69486674513075, 281.0710097840082, 281.79327684341547, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 725.5936, 6.058733, 4399.301, 738.6398, 7.418193, 5479.236, 701.7939, 6.24809, 4384.194, 727.0826, 7.561299, 5497.777, 738.6932, 7.416746, 5478.928, 701.1685, 6.251387, 4383.48, 99.9739, 99.62108, 99.65208, 99.95818, 99.61651, 99.62316
850.7750000000001, 59.978236155698944, 59.980323908317246, 59.98071596302295, 34.363686095195426, 34.60564984074951, 34.57617141529374, 0.9999588922922218, 0.9999707419655798, 0.9999597654651146, 9680.477904784108, 9695.18560930164, 9702.788047153004, 238.65010726106243, 73.96379934204288, 87.30116044530769, 9683.900406989264, 9692.211395805753, 9704.913662205432, 282.78357576549286, 281.1209201086288, 281.9282141277615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.62, 6.115128, 4400.618, 732.2778, 7.499609, 5491.838, 708.1416, 6.204465, 4393.22, 720.9075, 7.629328, 5500.176, 732.3032, 7.499293, 5491.888, 707.5106, 6.208537, 4392.107, 100.0, 99.8502, 99.84823, 100.0, 99.84818, 99.82833
