TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
867.3524000000001, 59.9857581335148, 59.98646912718059, 59.98986377490958, 34.36457659623569, 34.617387271957135, 34.58949777820805, 0.9999567702650595, 0.9999700295075159, 0.9999512197509776, 9687.775350312137, 9699.043276697845, 9707.089402244117, 246.78716699724782, 77.16331281834391, 89.92047592995777, 9690.320612611067, 9700.37315217698, 9714.204587313316, 282.7727175963083, 281.1528883552113, 281.86874900682875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 732.3557, 5.998946, 4393.524, 725.9937, 7.573287, 5498.221, 708.1416, 6.204281, 4392.993, 714.6159, 7.693496, 5498.166, 732.1506, 6.000663, 4393.542, 707.6697, 7.758832, 5491.092, 99.85143, 99.96625, 99.83934, 99.96323, 99.85305, 99.83663
869.81924, 59.99028766546405, 59.99080449416556, 59.98763853330786, 34.393695490120585, 34.630591964477205, 34.57750408665924, 0.9999592269760534, 0.9999710178182852, 0.9999577071275733, 9686.547194962732, 9698.24344778414, 9706.47804283264, 244.4846815158662, 76.6463477000434, 96.87771275035539, 9689.133589270561, 9699.143095180807, 9710.013947560654, 282.7631587876737, 281.1296959641063, 281.7290764342616, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 726.1653, 6.058197, 4399.077, 732.2972, 7.49924, 5491.787, 714.004, 6.162865, 4397.806, 720.9464, 7.629512, 5500.234, 725.8369, 6.060381, 4398.914, 713.9124, 7.700599, 5497.739, 99.97511, 99.84926, 99.95178, 100.0, 99.97767, 99.95325
872.24724, 59.9892495642344, 59.98841253479535, 59.992006805503685, 34.36457515350125, 34.56500392581008, 34.573189084544246, 0.9999604204051277, 0.9999725386045492, 0.9999591997852271, 9682.74613390281, 9681.45475046821, 9706.187729556159, 243.913558045233, 75.65505438210039, 90.01302399769008, 9691.199269437822, 9684.594940009423, 9707.347051655612, 282.656674395823, 281.0720750076072, 281.7910417593383, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 725.4556, 6.068905, 4399.587, 735.2156, 7.453191, 5485.649, 704.531, 6.228763, 4386.888, 725.6068, 7.571963, 5498.192, 719.4659, 6.1159, 4399.992, 720.1948, 7.637423, 5500.419, 99.98922, 99.72677, 99.72147, 99.97449, 100.0, 100.0
874.6412, 59.99198219255675, 59.9917489507646, 59.99163947917909, 34.42159136850593, 34.60265938759165, 34.58768544579701, 0.9999603372725542, 0.9999700027304838, 0.9999566165973696, 9681.89136095068, 9693.384500554424, 9713.719547585022, 244.03157447778085, 81.6771916332059, 88.55190559251878, 9691.362274588273, 9699.703756329813, 9715.966605454176, 282.6871331014536, 281.06655261328956, 281.87842469397543, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.3121, 6.06837, 4399.302, 732.5502, 7.498319, 5491.68, 708.1804, 6.203729, 4393.268, 720.9464, 7.62896, 5500.464, 725.8369, 6.060747, 4398.858, 713.972, 7.700233, 5497.68, 99.98274, 99.8494, 99.8456, 100.0, 99.98135, 99.95533
877.0178000000001, 59.99485070515412, 59.99488706201508, 59.99555790201313, 34.39928880862303, 34.614891374361726, 34.59653354554632, 0.9999616301379941, 0.9999712089591156, 0.999957845293434, 9692.085348026356, 9699.145174367635, 9709.18186554511, 243.08527681485884, 72.17268804740525, 88.36785993450758, 9689.052914819782, 9694.026639687132, 9707.68578797071, 282.6991299530517, 281.12718311603254, 281.8173485904806, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 726.0076, 6.059089, 4399.081, 732.2389, 7.498687, 5491.955, 708.1222, 6.204465, 4393.442, 720.9269, 7.629328, 5500.352, 719.6948, 6.114987, 4400.099, 713.9521, 7.700233, 5497.681, 99.98011, 99.85232, 99.83802, 100.0, 100.0, 99.95541
879.50404, 59.99144322115445, 59.9921318390122, 59.993530512445275, 34.386427901585115, 34.60749809935009, 34.55255460433615, 0.9999566122915146, 0.9999683194432168, 0.999956856460109, 9681.868354126807, 9698.713420312093, 9701.488137353263, 246.20497847241222, 79.45306165947409, 85.4315188977007, 9688.462052004146, 9699.879288977712, 9710.94648946526, 282.77642379619317, 281.18841634926645, 281.8581945295307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 732.4149, 5.998767, 4393.687, 726.0909, 7.572734, 5499.02, 714.3728, 6.157158, 4398.632, 714.6159, 7.693864, 5497.889, 713.2285, 6.164296, 4397.938, 707.6498, 7.758465, 5490.617, 99.85512, 99.98077, 99.97, 99.96022, 99.95174, 99.82799
881.9680000000001, 59.9859094190329, 59.98522884922962, 59.99015830807198, 34.394157469780126, 34.614842856076415, 34.57482337738141, 0.9999582855039963, 0.9999728177801872, 0.9999588665250344, 9691.375857464416, 9696.237808534941, 9711.088341448021, 239.29850683117002, 77.02204003179713, 89.53117186744066, 9694.952163419259, 9690.420020107535, 9712.81568065909, 282.7855287678817, 281.17286389519614, 281.86978430426586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 726.0076, 6.059268, 4399.077, 732.414, 7.499056, 5491.736, 708.1028, 6.204281, 4393.559, 720.9464, 7.629144, 5500.404, 719.4659, 6.116265, 4400.492, 713.9521, 7.700233, 5497.679, 99.97892, 99.85236, 99.85221, 100.0, 99.9973, 99.95425
884.30816, 59.98863160275481, 59.989802190730714, 59.98916278306703, 34.38994141981554, 34.60329519309997, 34.60218083861804, 0.9999576696313689, 0.9999701244380571, 0.999955605515541, 9682.016873440032, 9697.127644859034, 9707.430855693501, 241.36567628590956, 75.16594125162874, 83.90575056314447, 9686.875199130307, 9699.465022621056, 9718.205187939024, 282.6421077552725, 281.0759877381235, 281.84325869244924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 726.0667, 6.059803, 4399.474, 732.4334, 7.496293, 5487.768, 716.877, 6.133597, 4399.856, 724.4806, 7.590717, 5498.855, 724.2918, 6.070791, 4399.114, 720.0358, 7.637423, 5500.415, 99.97399, 99.80323, 100.0, 99.98445, 99.97845, 99.99977
886.7750800000001, 59.98226690806101, 59.983043895096465, 59.97879138818277, 34.40260786285896, 34.61679135174513, 34.59800167894907, 0.9999584662506483, 0.9999699020838232, 0.9999585634781417, 9689.518402013335, 9701.35250779725, 9713.536868332256, 245.91109440180526, 78.33698713964714, 80.88533041425126, 9688.625640794204, 9697.252816304004, 9699.74692035076, 282.8005461995928, 281.1337528793426, 281.81559867195915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.0755, 6.075865, 4399.197, 732.7058, 7.502555, 5492.235, 714.4699, 6.15679, 4398.576, 720.9464, 7.629144, 5500.346, 719.3896, 6.115717, 4400.048, 713.9521, 7.700233, 5497.62, 99.99805, 99.85741, 99.96391, 100.0, 100.0, 99.9585
889.23, 59.98054987208643, 59.98241228404891, 59.98176297634381, 34.38754258383122, 34.60416452763526, 34.59164058311732, 0.9999604822656272, 0.9999657385580656, 0.9999603372043835, 9694.608171273896, 9702.11857044263, 9717.124364215399, 244.14451920111875, 75.2754908549964, 88.30521259369561, 9694.589201478004, 9699.132058373776, 9710.802872014998, 282.71373233398816, 281.19085884716617, 281.81494640607, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 719.5609, 6.114414, 4400.07, 731.733, 7.506608, 5492.011, 714.4117, 6.152556, 4398.47, 720.9075, 7.629144, 5500.241, 719.6567, 6.113891, 4399.997, 713.9521, 7.700233, 5497.739, 100.0, 99.85639, 99.96383, 100.0, 100.0, 99.95748
891.6914400000001, 59.980224100716484, 59.97941233831384, 59.97869991350436, 34.36866096838614, 34.60151317976576, 34.570860218905885, 0.9999625457377245, 0.9999704360862419, 0.9999557605113826, 9681.090998163483, 9695.355296927471, 9718.685025321634, 240.84736148453885, 77.96667455203988, 88.75223576904227, 9694.454602587593, 9709.422820116859, 9711.3967941197, 282.7684616808297, 281.17975683577885, 281.8403571942176, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.5084, 6.164028, 4398.151, 726.0909, 7.572918, 5498.627, 708.1028, 6.203545, 4393.271, 714.6159, 7.693496, 5498.283, 713.3239, 6.165026, 4397.778, 707.6697, 7.758832, 5490.85, 99.95155, 99.97355, 99.8343, 99.96332, 99.94056, 99.83223
894.14736, 59.97961629955635, 59.976794941177495, 59.98126697263906, 34.39400732849302, 34.58966924681498, 34.569071748256846, 0.9999604074116434, 0.9999673305017138, 0.9999575987731951, 9683.42268168091, 9695.524055644006, 9704.517962951522, 236.473553194146, 78.34939702362226, 89.34134184199166, 9694.731450752728, 9695.382037218886, 9713.900195877031, 282.7203047467074, 281.1087106849845, 281.825865010798, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 719.6791, 6.113522, 4400.62, 732.3751, 7.499056, 5491.847, 714.5475, 6.158447, 4397.88, 720.9464, 7.629144, 5500.294, 719.7139, 6.114622, 4400.484, 713.9323, 7.700416, 5497.739, 100.0, 99.84824, 99.96872, 100.0, 100.0, 99.95748
896.67384, 59.98086067446937, 59.97718719094437, 59.981690864445696, 34.389682718642014, 34.59577224176769, 34.55084349808334, 0.9999608324898895, 0.9999695818591119, 0.999959012383082, 9688.585341831033, 9691.325779828385, 9702.49643253114, 241.7040676031038, 71.32396148264661, 88.99351106899985, 9683.963307171432, 9702.237269273104, 9706.109489907296, 282.84450083561194, 281.1696028875967, 281.74905932882075, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 720.4283, 6.1021, 4400.501, 735.9744, 7.453743, 5486.147, 704.9193, 6.228763, 4387.98, 725.4709, 7.579869, 5498.36, 725.6843, 6.060564, 4399.184, 720.1749, 7.637057, 5500.306, 100.0, 99.74673, 99.73852, 99.96722, 99.98005, 100.0
899.0096000000001, 59.976628747276514, 59.97895402768876, 59.97708899166286, 34.39637130237631, 34.597193329169, 34.57636431987295, 0.9999632952991957, 0.9999705945548756, 0.9999591402281625, 9684.593715124107, 9701.900331304263, 9713.246232632324, 240.11820062834158, 73.54856167434701, 88.98963814542822, 9688.251093984454, 9703.002697791748, 9707.458319193958, 282.7402582460344, 281.1715950732628, 281.8751794630524, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 720.8029, 6.104777, 4400.23, 732.5112, 7.496477, 5491.903, 708.1028, 6.202624, 4393.33, 720.9464, 7.629144, 5500.353, 719.5613, 6.113526, 4400.593, 713.9323, 7.700416, 5497.788, 100.0, 99.85138, 99.83951, 100.0, 100.0, 99.95837
901.43816, 59.97909073713648, 59.97551238126503, 59.97807482175737, 34.39096897274456, 34.614536976021505, 34.560041393936565, 0.9999577223869615, 0.9999687571439083, 0.9999595929454467, 9686.736552839615, 9695.411075152191, 9709.576338696404, 240.9471780146664, 75.224426936707, 87.18377004656486, 9687.2737087733, 9700.315165048765, 9711.008309244093, 282.80295767993147, 281.2646331795052, 281.92004807598113, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 726.1061, 6.058554, 4399.134, 732.2972, 7.498871, 5491.847, 708.064, 6.204097, 4393.222, 720.9658, 7.629144, 5500.184, 719.3705, 6.116813, 4400.485, 713.9323, 7.700233, 5497.848, 99.9788, 99.85244, 99.84966, 100.0, 100.0, 99.95541
903.8730800000001, 59.978540637077785, 59.9760827620026, 59.97607538220832, 34.38065730576862, 34.59186269109221, 34.57040597349396, 0.9999560874985911, 0.9999711165918429, 0.9999600373449841, 9688.346277867207, 9700.384413266944, 9714.561824677356, 242.328457121396, 76.04876033611345, 93.20046012175862, 9697.801756838051, 9702.020257504795, 9716.109106554415, 282.7576093247429, 281.1937898939038, 281.82912680789474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 732.3951, 5.998589, 4393.74, 726.1104, 7.572182, 5498.623, 714.2758, 6.156054, 4398.918, 714.6159, 7.693496, 5498.002, 713.3048, 6.164661, 4397.508, 707.6697, 7.758648, 5490.729, 99.85632, 99.97355, 99.95354, 99.96633, 99.94929, 99.82908
906.2924, 59.97778555271378, 59.97444375248489, 59.972060792836366, 34.38068698337509, 34.604843199836154, 34.60116068732042, 0.9999567814592888, 0.9999692851727304, 0.9999552784207169, 9693.019736859633, 9701.112294993982, 9713.191218677131, 243.59860358428386, 78.64287144108039, 92.80987839666949, 9695.902110828036, 9695.612803814303, 9712.649535626028, 282.7063785420155, 281.2254098521583, 281.91575053627906, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 726.1259, 6.058197, 4399.077, 732.414, 7.499056, 5491.9, 708.1804, 6.203913, 4393.106, 720.9658, 7.629328, 5500.41, 719.5041, 6.112247, 4399.781, 713.9521, 7.70005, 5497.853, 99.96881, 99.8473, 99.83821, 100.0, 99.99361, 99.95644
908.6348800000001, 59.9767530810228, 59.97766440875031, 59.97674807631689, 34.37931447459388, 34.607270800648124, 34.59067720399113, 0.9999586906509705, 0.9999710904840519, 0.9999602952684786, 9688.143440111107, 9701.027601128939, 9710.040554724465, 240.91654049739918, 78.86133742725133, 92.48754020666183, 9692.47030680122, 9703.108599684678, 9714.765426669599, 282.85348740412525, 281.24228547483256, 281.82211015689643, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 726.0864, 6.058554, 4399.134, 732.4529, 7.497766, 5490.616, 716.2752, 6.142249, 4399.367, 723.3348, 7.596784, 5499.675, 723.5098, 6.081201, 4399.678, 718.9821, 7.643283, 5500.224, 99.97892, 99.83463, 99.9842, 99.99532, 99.99128, 100.0
911.0326000000001, 59.97462016382379, 59.970574134428134, 59.97255732320401, 34.41346891955648, 34.62363215001985, 34.58656925406573, 0.9999616230832966, 0.9999722001098756, 0.9999604790205066, 9688.243771933552, 9703.273268651206, 9713.257300621754, 244.36507379540262, 72.17937947552718, 84.5593145919056, 9700.373933093897, 9707.301235011162, 9715.883344999927, 282.8088073600045, 281.2148034372773, 281.732348937414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 722.4786, 6.08693, 4400.206, 734.8265, 7.462953, 5491.587, 715.2657, 6.153109, 4398.64, 720.9852, 7.629144, 5500.517, 719.5613, 6.11517, 4400.384, 713.9323, 7.700233, 5497.792, 100.0, 99.81885, 99.96768, 100.0, 100.0, 99.95642
913.4945600000001, 59.969996677994224, 59.972140955996, 59.971789019497066, 34.387740833660864, 34.62407357442634, 34.60528188507888, 0.9999617573011863, 0.9999713098935616, 0.9999607949854925, 9690.928517818827, 9696.035517791417, 9707.897214940376, 241.19066088786968, 72.63095443594011, 87.05741876366665, 9694.591259344219, 9707.18291384256, 9719.392306233893, 282.76393056919267, 281.188185374308, 281.85186615500453, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 719.8566, 6.112094, 4400.675, 732.3167, 7.499609, 5492.181, 714.567, 6.155686, 4398.814, 720.9269, 7.629144, 5500.241, 719.3705, 6.117178, 4400.319, 713.9323, 7.700233, 5497.739, 100.0, 99.85234, 99.97164, 100.0, 100.0, 99.95433
915.90092, 59.965321746335185, 59.965235857886725, 59.97019730623965, 34.38398356071047, 34.57370520730119, 34.58433107875385, 0.9999572724746212, 0.9999664472727332, 0.9999630884162145, 9680.609003268068, 9705.64170945612, 9706.521936547442, 244.27444392132975, 75.8773507660917, 89.64804304379095, 9684.135392178903, 9693.337262546826, 9703.098120821565, 282.68429828929055, 281.08957545078755, 281.8045955829238, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.5084, 6.16385, 4397.873, 726.0909, 7.572182, 5498.854, 708.0446, 6.203361, 4393.105, 714.5965, 7.693864, 5498.111, 713.362, 6.163018, 4397.504, 707.6498, 7.759381, 5490.788, 99.95906, 99.97776, 99.85482, 99.96425, 99.95301, 99.82806
918.2650000000001, 59.96750965034921, 59.966562998608104, 59.96466330734286, 34.40067809654375, 34.608541164299254, 34.57770206244851, 0.999960304818659, 0.9999704810970497, 0.9999628481533017, 9680.157245715618, 9693.286987865771, 9696.32914277387, 235.5433016505549, 73.06162446435792, 88.7803320887815, 9700.249834879387, 9697.262619260926, 9716.0797135829, 282.7526248239617, 281.2264405841692, 281.92591633241847, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 719.6791, 6.111202, 4400.123, 732.3751, 7.498319, 5491.792, 714.0817, 6.154397, 4398.307, 720.9658, 7.629144, 5500.464, 719.5422, 6.114804, 4399.663, 713.9323, 7.700416, 5497.506, 100.0, 99.84935, 99.96012, 100.0, 100.0, 99.95325
920.6943200000001, 59.96881616810333, 59.9698606825934, 59.96900667638366, 34.38623463024629, 34.60887397856619, 34.5536884660413, 0.9999601990254866, 0.9999706960936692, 0.9999595377650172, 9680.934835831802, 9684.87449863453, 9703.471463370468, 244.77460955695096, 73.40378072326757, 87.0820512266946, 9677.815748027237, 9687.539764081981, 9698.452962651338, 282.72021327320505, 281.12880889185294, 281.8251330249687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 719.6791, 6.112273, 4400.451, 732.3167, 7.498687, 5491.682, 708.1804, 6.204649, 4392.013, 721.8591, 7.612964, 5500.306, 722.1936, 6.093072, 4400.082, 717.491, 7.660862, 5500.271, 100.0, 99.84837, 99.82503, 100.0, 100.0, 99.99625
923.1286000000001, 59.970736293837376, 59.97515471818481, 59.97543182088988, 34.40342483652436, 34.619699129366516, 34.538655648162816, 0.9999602851498121, 0.9999677865700618, 0.9999586809139268, 9686.4147076704, 9699.295636867577, 9706.150608015443, 240.34726783811124, 78.65794165648731, 84.55309411582311, 9694.992118888751, 9707.123230353807, 9702.12223419604, 282.72114690207536, 281.1344020730192, 281.8305041608293, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.6473, 6.076044, 4400.045, 735.7603, 7.465716, 5491.65, 705.7346, 6.217166, 4391.668, 721.5483, 7.626754, 5500.407, 719.5422, 6.11517, 4400.215, 713.9521, 7.700233, 5497.854, 99.99319, 99.76218, 99.80925, 100.0, 100.0, 99.95325
925.5297200000001, 59.97147749536329, 59.97449640341539, 59.97498704957591, 34.420121309486966, 34.62698811436454, 34.56613825028543, 0.9999629334613379, 0.9999690063617126, 0.9999554277609042, 9692.398904044552, 9698.06502307895, 9711.696845993758, 242.90749985851517, 77.24256043013429, 86.42203098378968, 9689.630008256901, 9698.186708623987, 9707.687319944604, 282.73650108596314, 281.13440403362574, 281.7050451461543, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 725.357, 6.060696, 4399.134, 732.3751, 7.498319, 5491.841, 708.0834, 6.203545, 4393.276, 720.9658, 7.62896, 5500.236, 719.5613, 6.11243, 4400.545, 713.9521, 7.700233, 5497.734, 99.98398, 99.85247, 99.83804, 100.0, 100.0, 99.9574
927.94964, 59.97670086224953, 59.97578072808374, 59.97910877649547, 34.358777103980806, 34.61506378383301, 34.55675119551207, 0.9999613752741691, 0.9999683568942231, 0.9999618177840817, 9690.347088780243, 9701.90478379162, 9707.336382200458, 248.49007538345268, 75.78480785422471, 88.67892527790877, 9689.726555830315, 9702.150658639177, 9710.799487663078, 282.72964981443903, 281.2055171566572, 281.877199206686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 732.3754, 5.99841, 4393.52, 726.1298, 7.572734, 5498.854, 714.4699, 6.156422, 4398.629, 714.6354, 7.693313, 5498.054, 713.4574, 6.164478, 4397.734, 707.6697, 7.758465, 5490.731, 99.85002, 99.97366, 99.96745, 99.96227, 99.94709, 99.83008
930.35904, 59.98210541153291, 59.97905288280349, 59.98132120980261, 34.387970875471815, 34.57924595146346, 34.56742405543424, 0.9999615148414973, 0.9999703655393336, 0.9999593196296038, 9688.906500667545, 9707.632114693373, 9713.855371860373, 246.33601164427728, 79.6277372712234, 88.14090591525064, 9691.084974802989, 9696.936486859251, 9714.21980159189, 282.7055003228175, 281.21923019575047, 281.91774535868984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 726.0273, 6.057662, 4399.024, 732.3167, 7.499056, 5491.794, 708.1416, 6.204281, 4393.049, 720.9658, 7.628777, 5500.353, 719.5422, 6.11517, 4400.271, 713.9521, 7.700416, 5497.625, 99.9675, 99.8463, 99.84063, 100.0, 99.99988, 99.95642
932.7806800000001, 59.98653742839719, 59.986182730341994, 59.98529864611921, 34.37127139219218, 34.60977060607748, 34.57482891160677, 0.9999581856378711, 0.9999721534747412, 0.9999568424666555, 9683.778041354793, 9702.114536902483, 9705.476424820836, 241.37236711836977, 73.9250287698269, 78.41419281708477, 9683.703312202524, 9697.055289452761, 9703.114343746494, 282.74868818663043, 281.2383897149248, 281.85233222083804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 726.0667, 6.058911, 4399.186, 732.3751, 7.498503, 5491.782, 714.5864, 6.157711, 4398.464, 720.9852, 7.628592, 5500.406, 720.9347, 6.103299, 4399.963, 716.4373, 7.672032, 5499.831, 99.97262, 99.84917, 99.95973, 100.0, 99.99775, 99.99034
935.2334400000001, 59.98890627680699, 59.98993867795407, 59.98862532473164, 34.382372563022116, 34.622707038574724, 34.57755980597218, 0.9999604848255318, 0.9999722841622409, 0.9999594940637759, 9687.789483702902, 9700.85240975541, 9711.214314942607, 241.9897067696411, 77.05216328304368, 85.99183315982191, 9690.262839190149, 9699.47236491913, 9708.374231076883, 282.69050944539924, 281.2357443757043, 281.8270562499524, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 719.6791, 6.109417, 4400.671, 737.239, 7.442691, 5485.595, 717.7311, 6.135622, 4399.308, 722.597, 7.611493, 5500.281, 720.3815, 6.112795, 4400.651, 713.9521, 7.700233, 5497.566, 100.0, 99.72197, 99.97946, 100.0, 99.99501, 99.95849
937.7288400000001, 59.99529327921627, 59.99472385646945, 59.99665379285705, 34.39703099766173, 34.58060400431532, 34.578705703462305, 0.9999606300394395, 0.9999688107919505, 0.9999595370173587, 9691.587751710602, 9695.087274491341, 9705.422127563272, 242.34050901248634, 71.95156895186483, 88.23886128517461, 9695.673622697032, 9700.323981406376, 9711.393589407455, 282.79769696805886, 281.21930300402494, 281.9024745715625, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 720.0143, 6.110488, 4400.345, 732.3167, 7.499056, 5491.851, 714.3923, 6.154582, 4398.914, 720.9658, 7.629144, 5500.353, 719.5422, 6.112247, 4400.479, 713.9323, 7.700599, 5497.679, 100.0, 99.8464, 99.97392, 100.0, 100.0, 99.95955
940.1614400000001, 59.99599484963665, 59.99584557696419, 59.99645598777939, 34.36157702860941, 34.57553470333483, 34.55752054061039, 0.9999590425098314, 0.9999654541495601, 0.9999571261151257, 9685.980195449725, 9689.489170356981, 9708.568501127244, 240.75927322804432, 73.31991981176498, 89.50966053858156, 9686.859291949131, 9697.256203886178, 9710.608850561492, 282.8090502417904, 281.2416700337576, 281.8852635289177, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.3901, 6.163493, 4397.988, 726.0909, 7.571998, 5498.455, 708.0834, 6.203913, 4392.941, 714.6354, 7.693496, 5498.002, 713.1713, 6.16393, 4397.674, 707.61, 7.759198, 5490.615, 99.95527, 99.9705, 99.85101, 99.96227, 99.95191, 99.82796
942.59212, 60.0040559145267, 59.999657620296134, 60.005100518677665, 34.394120063833974, 34.615385518448704, 34.59656143713386, 0.9999578546867214, 0.999970191297329, 0.9999612573063588, 9691.080176807449, 9702.493384222947, 9711.919284235972, 237.9463876543, 76.71306394094836, 88.85237527321624, 9690.568568089811, 9695.381018787775, 9716.01607249533, 282.73099120044935, 281.2388926156498, 281.9348865057888, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 719.9946, 6.112987, 4400.622, 732.3556, 7.498871, 5491.842, 714.3146, 6.160287, 4398.246, 720.9852, 7.628777, 5500.407, 719.3324, 6.117361, 4400.54, 713.9323, 7.700599, 5497.853, 100.0, 99.84933, 99.95872, 100.0, 100.0, 99.95955
945.0017600000001, 60.006541126800784, 60.00530382917366, 60.006366096203735, 34.34749898155439, 34.56973261306426, 34.54314899003922, 0.9999642330629607, 0.999969176178729, 0.999960715583458, 9682.99643707605, 9686.301543287349, 9704.07002554739, 240.1382735743441, 77.12630780113636, 90.0901534226341, 9679.451459943199, 9690.801192213961, 9710.130913283194, 282.77243055408593, 281.1675525522767, 281.88990634160336, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 719.8566, 6.110488, 4400.456, 732.3945, 7.498135, 5491.957, 707.9863, 6.203913, 4392.994, 721.0046, 7.62896, 5500.519, 720.7058, 6.10202, 4400.171, 716.3776, 7.672399, 5499.831, 100.0, 99.85144, 99.84964, 100.0, 100.0, 99.99552
947.4546, 60.00839049505377, 60.00811472254727, 60.004337177913165, 34.393501020782445, 34.61738877356579, 34.58391323142604, 0.9999626512120552, 0.9999731410609788, 0.9999585202588486, 9684.845427888373, 9699.565404376495, 9712.153146369088, 242.24038901760514, 78.94476254746928, 89.04601519089738, 9685.934693790754, 9700.10214911522, 9706.328166297077, 282.68643380159494, 281.2252051915763, 281.92839915052315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 725.7316, 6.066228, 4399.59, 737.239, 7.442139, 5485.707, 704.764, 6.223977, 4390.567, 722.5581, 7.616274, 5500.281, 720.3052, 6.112065, 4400.172, 713.972, 7.700416, 5497.68, 99.98669, 99.72208, 99.76207, 100.0, 100.0, 99.95642
949.8610800000001, 60.00652778252454, 60.01021153766222, 60.00707633169917, 34.37661157672107, 34.57950035883484, 34.57564268784369, 0.9999586566635034, 0.9999681475102663, 0.9999567634302755, 9688.63434846912, 9699.822377426946, 9709.627292505576, 239.8119569626997, 78.85620643756647, 89.57328042637118, 9688.101992559203, 9702.202257151308, 9702.752942474068, 282.72383445872566, 281.26769058221794, 281.9158745699916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 725.0416, 6.068191, 4399.361, 732.3362, 7.498319, 5491.513, 708.1028, 6.204097, 4393.276, 720.9658, 7.62896, 5500.295, 719.7902, 6.113343, 4399.936, 713.9323, 7.700233, 5497.621, 99.98408, 99.84429, 99.84322, 100.0, 100.0, 99.95632
952.2806400000001, 60.004232244391545, 60.006606553922715, 60.00386541640042, 34.373849713047356, 34.60332506308686, 34.57081615012421, 0.9999541105502632, 0.9999713689457941, 0.9999563351114028, 9679.72853133337, 9700.091313084304, 9706.736996047523, 243.51052820961104, 82.00961729393998, 87.73045341441912, 9680.158318131727, 9701.35909406303, 9712.178666844306, 282.70740857561077, 281.1798766487607, 281.86366289614847, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 732.4149, 5.998767, 4393.352, 726.1688, 7.573103, 5498.733, 714.5864, 6.155134, 4398.871, 714.6548, 7.692945, 5498.277, 713.362, 6.164661, 4397.567, 707.6697, 7.758648, 5490.623, 99.84751, 99.98386, 99.97294, 99.96229, 99.94192, 99.82689
954.65448, 60.00102409633498, 60.00242806393926, 59.99904605232623, 34.400213951221794, 34.63045856563535, 34.58934391092456, 0.9999532570780363, 0.9999671799287485, 0.9999582122068851, 9690.289723341335, 9702.143018227442, 9712.118960972646, 241.35520659065878, 79.16842814293523, 94.58122747408288, 9694.734635999854, 9694.65712422352, 9713.902342938838, 282.77065028316053, 281.1738455841932, 281.8990974111957, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 726.1259, 6.058733, 4399.192, 732.414, 7.498503, 5491.836, 708.1998, 6.202624, 4393.609, 720.9658, 7.62896, 5500.412, 719.6948, 6.112978, 4400.22, 713.9323, 7.700233, 5497.679, 99.97262, 99.85142, 99.84206, 100.0, 99.99995, 99.9564
957.0604800000001, 59.996925592940414, 59.99781230975476, 60.00073747442314, 34.40716045856608, 34.61784477007816, 34.562390204054964, 0.9999591215685975, 0.9999651484133779, 0.9999595554572076, 9689.798866137553, 9703.629042596736, 9715.984434160913, 245.69435682016228, 75.20749210802069, 88.01112569743759, 9690.985374619791, 9706.976841813732, 9707.19867086674, 282.75383565398147, 281.2690357203622, 281.9118053921537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 726.1456, 6.058019, 4399.077, 726.0909, 7.573656, 5498.507, 714.2369, 6.158447, 4398.566, 720.9464, 7.628777, 5500.407, 719.6376, 6.109325, 4400.357, 715.3637, 7.686316, 5499.222, 99.97251, 99.98264, 99.95878, 100.0, 100.0, 99.97819
959.4292, 59.99450235566548, 59.994459745619, 59.99331000216441, 34.39832025376823, 34.612752284985405, 34.59364822338479, 0.9999512105080577, 0.9999677629757405, 0.9999592289721491, 9689.932176572296, 9700.65246337545, 9720.247948607159, 245.33167547309495, 73.43678442235614, 89.29600823884675, 9682.121919894982, 9703.095984031475, 9711.086331819797, 282.7923634167815, 281.23495045769477, 281.8708099362537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 719.7383, 6.112451, 4400.175, 719.8262, 7.641256, 5500.62, 719.7111, 6.116847, 4399.586, 724.6553, 7.592923, 5499.967, 722.4225, 6.095628, 4400.199, 715.2842, 7.693274, 5497.825, 100.0, 100.0, 100.0, 99.98958, 99.99611, 99.96376
961.8326400000001, 59.98843406018316, 59.99039322545553, 59.99385666840396, 34.39537206528603, 34.61669594757766, 34.57353906525826, 0.9999614089697849, 0.9999696950423402, 0.9999587114727083, 9689.217729749873, 9694.77156181246, 9711.725182285129, 245.36004038120973, 68.87467880618237, 83.98727622404158, 9692.59711623642, 9698.096281099997, 9713.829602535625, 282.82196443959975, 281.204333229795, 281.89974497554874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 726.1061, 6.058019, 4398.748, 726.1688, 7.572366, 5498.674, 714.4505, 6.155502, 4398.246, 720.9658, 7.628592, 5500.575, 719.3896, 6.113708, 4399.946, 713.9521, 7.700233, 5497.679, 99.98024, 99.9839, 99.97026, 100.0, 99.99465, 99.9564
964.2965600000001, 59.98377081869533, 59.984160916529426, 59.98429564560588, 34.40310095744974, 34.60086561158449, 34.56509034247133, 0.99995645774615, 0.999969541091571, 0.9999563413122039, 9674.28575316668, 9684.028618765942, 9699.046674858462, 238.24568117053332, 81.47368843052311, 89.26563901337613, 9683.52175809202, 9692.691392120223, 9702.848718489757, 282.7076225947669, 281.14922950294505, 281.8640341095308, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 731.5671, 6.001266, 4393.634, 732.3945, 7.498503, 5491.794, 708.1998, 6.202808, 4393.168, 714.6354, 7.693129, 5498.227, 713.343, 6.165209, 4398.108, 707.6895, 7.759015, 5490.73, 99.86018, 99.84727, 99.84318, 99.96431, 99.94198, 99.82687
966.7124000000001, 59.98391723372649, 59.98540409558638, 59.98843832773296, 34.3943016086821, 34.62566378443544, 34.58213798549459, 0.9999601428466498, 0.9999679633016858, 0.9999587562861848, 9682.556028562134, 9696.511864083748, 9713.13421656106, 237.79183988258, 72.64797543906002, 88.09292075493067, 9689.566294970931, 9699.35991369691, 9707.780088502846, 282.646649710044, 281.1815290916189, 281.86838140297994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 726.0667, 6.058375, 4399.083, 726.1298, 7.572182, 5498.628, 714.2758, 6.15495, 4398.75, 720.9658, 7.628777, 5500.407, 719.9047, 6.115535, 4400.433, 713.9521, 7.70005, 5497.74, 99.9776, 99.97366, 99.95869, 100.0, 99.99971, 99.9575
969.0794800000001, 59.98053827604737, 59.98377505050822, 59.98260379197088, 34.37379921670384, 34.60983781405561, 34.555281805969955, 0.9999601498083565, 0.9999682259209014, 0.9999549972368885, 9685.90674746371, 9700.92484649904, 9702.057358666094, 240.89193536596122, 77.16115259970456, 87.45082837270547, 9680.873889886307, 9687.859052166315, 9699.859975702102, 282.809167973506, 281.2044826725334, 281.9002611477496, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 726.0667, 6.058554, 4399.297, 732.3751, 7.498871, 5491.847, 708.0834, 6.204097, 4393.506, 720.9852, 7.628777, 5500.405, 719.9237, 6.114622, 4400.387, 713.9521, 7.700416, 5498.005, 99.98263, 99.84826, 99.85101, 100.0, 100.0, 99.9575
971.5194000000001, 59.981632808693156, 59.97999680323894, 59.98005488504375, 34.35758776097729, 34.59119917776056, 34.53386256963356, 0.9999558014839507, 0.9999689099027117, 0.9999596323343404, 9675.224242323704, 9697.323881995817, 9709.84551608415, 242.51568372850636, 80.16764931920534, 86.33129559994586, 9692.846993862664, 9702.465660766176, 9717.403792319608, 282.81565965710485, 281.23272121917483, 281.9140821887423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 719.9157, 6.114058, 4400.292, 738.6398, 7.417825, 5479.016, 701.891, 6.245145, 4386.306, 725.6845, 7.58134, 5499.248, 722.8994, 6.086863, 4400.151, 716.318, 7.682653, 5498.604, 100.0, 99.61816, 99.68738, 99.97446, 100.0, 99.97496
973.9727200000001, 59.98100430541626, 59.97828336933275, 59.9763943836107, 34.37501255930595, 34.564690195957766, 34.56215864840143, 0.9999550263732081, 0.9999674384259688, 0.9999590799853513, 9689.545039443192, 9696.007893654441, 9709.467924056307, 238.96167641352258, 78.15980789295827, 87.38477908252185, 9695.135484421518, 9701.786426194496, 9712.843034961066, 282.8349802334876, 281.246633913242, 281.9559965264904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 726.1259, 6.058554, 4399.019, 732.414, 7.499056, 5491.62, 708.0834, 6.204097, 4393.05, 720.9658, 7.628777, 5500.294, 719.8856, 6.112247, 4400.207, 713.9323, 7.700416, 5497.799, 99.9763, 99.85341, 99.84581, 100.0, 100.0, 99.95541
976.3162000000001, 59.978828877675774, 59.978724197766994, 59.97665046787196, 34.36076569426204, 34.597015483892456, 34.57215341479259, 0.9999520852889362, 0.999970322345345, 0.9999520896717259, 9681.090428049138, 9697.941036296384, 9708.456510098695, 240.92556682815575, 77.77950166863457, 92.5719289557992, 9693.268801052347, 9696.979886009975, 9705.7054253304, 282.80657497490523, 281.1264001290721, 281.93538332015413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 730.5026, 6.017328, 4394.642, 726.733, 7.571077, 5498.402, 714.3534, 6.154213, 4398.685, 714.6742, 7.692945, 5498.055, 713.3811, 6.164661, 4398.06, 707.6895, 7.758832, 5490.622, 99.88816, 99.96954, 99.9687, 99.96325, 99.9545, 99.82898
978.69172, 59.97491196303111, 59.977001127560676, 59.97885685932414, 34.389228284255104, 34.5922498252538, 34.57645446701134, 0.9999572676891038, 0.9999698276595541, 0.9999575041728452, 9687.267017569236, 9691.184379657338, 9704.6395802954, 240.08830974479588, 81.56168580478015, 89.78149092629201, 9688.822849298958, 9700.490872592396, 9709.341896037604, 282.8174774221925, 281.261165357533, 281.9700562569354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 726.1653, 6.058375, 4398.967, 732.3751, 7.498319, 5491.909, 708.0251, 6.203545, 4393.337, 720.9658, 7.629144, 5500.243, 719.5613, 6.1159, 4400.051, 713.9521, 7.700233, 5497.679, 99.98143, 99.85148, 99.84581, 100.0, 100.0, 99.9564
981.05856, 59.97604360679595, 59.97731794314821, 59.979319127491934, 34.4040222961666, 34.635077049529635, 34.58180284683232, 0.9999556310588907, 0.9999695772119978, 0.9999563835593708, 9689.89363353422, 9705.645776049261, 9716.130151673315, 239.27592596642944, 78.4886245100804, 92.55833010496735, 9691.642420077662, 9700.606254453567, 9710.229747851106, 282.7964620863829, 281.2381023672023, 281.89996478549756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 726.1653, 6.058197, 4399.13, 726.0715, 7.572366, 5498.339, 714.3534, 6.155502, 4398.413, 720.9852, 7.628777, 5500.407, 719.8284, 6.112613, 4400.165, 713.9521, 7.700416, 5497.795, 99.98012, 99.97867, 99.97526, 100.0, 100.0, 99.95427
983.4948, 59.97109793355837, 59.97402912480396, 59.969602058509984, 34.396727462182724, 34.63112108494648, 34.584154514264355, 0.9999602620636439, 0.999969152226104, 0.9999570651386368, 9683.321865393076, 9696.782198354489, 9708.16386528391, 240.20955734462814, 75.71932405077223, 94.56803662044922, 9690.105561590788, 9694.119224756416, 9714.121891366727, 282.69952529439615, 281.15463767300116, 281.9606281766188, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 719.6989, 6.114058, 4400.4, 719.8262, 7.64144, 5500.294, 720.8176, 6.104514, 4400.215, 727.2186, 7.558357, 5497.841, 725.5317, 6.066408, 4399.634, 718.4651, 7.655003, 5499.924, 100.0, 100.0, 100.0, 99.95934, 99.97342, 99.99722
985.8541600000001, 59.973973208253504, 59.97218469006901, 59.97211275874829, 34.39866874441058, 34.58860145596446, 34.586854555064434, 0.9999577955318766, 0.9999667974624933, 0.9999579769128856, 9693.909184513594, 9702.900212871209, 9711.034852590583, 239.95765653420813, 77.05671359578719, 83.76368025996271, 9691.541041886589, 9693.955736137377, 9710.869269703735, 282.8772985295034, 281.24211238926944, 281.80312931924135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 720.0, 726.1061, 6.05784, 4399.077, 726.1104, 7.572734, 5498.846, 714.7028, 6.157158, 4398.46, 720.9852, 7.628777, 5500.406, 719.6376, 6.113891, 4400.489, 713.9521, 7.70005, 5497.793, 99.98013, 99.97761, 99.97013, 100.0, 100.0, 99.95847
