TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
1002.4914000000001, 59.9815233776553, 59.97977815942659, 59.979941746831095, 33.128604520805794, 33.34304968842915, 33.28262599053281, 0.9999577120161646, 0.9999724687718717, 0.9999552573064271, 9334.434828745298, 9339.214382875338, 9346.808881335819, 225.7859570777407, 65.89242928127942, 86.86942248232845, 9330.479190926459, 9337.417626497756, 9353.190640070172, 282.7659114337252, 281.162043113657, 281.87462155386476, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 730.6011, 6.02179, 4396.658, 729.3011, 7.530185, 5494.463, 709.7916, 6.195077, 4393.921, 720.5386, 7.633557, 5500.406, 719.733, 6.114074, 4400.109, 720.0358, 6.110751, 4400.548, 99.9087, 99.89161, 99.87855, 100.0, 100.0, 100.0
1004.97904, 59.98442278839923, 59.98640266508122, 59.983006976604294, 33.175335904012165, 33.39674469041658, 33.34206455913583, 0.9999640892870875, 0.9999731324137417, 0.9999575627534786, 9326.89006754675, 9341.819054548312, 9361.030583819806, 229.3830436469982, 71.63162501909756, 88.29935622404628, 9329.57015642457, 9342.734602809162, 9349.797058891958, 282.4458177603318, 280.99632514747344, 281.700947267262, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 726.1061, 6.058375, 4399.192, 733.6786, 7.481557, 5493.564, 714.2952, 6.155134, 4398.173, 720.9464, 7.628777, 5500.464, 719.4087, 6.1159, 4400.381, 720.1352, 6.110934, 4400.208, 99.97131, 99.88657, 99.95708, 100.0, 100.0, 100.0
1007.575, 59.991664710013175, 59.98606129978188, 59.98968422365337, 33.14392162529738, 33.366994507026504, 33.31552500650355, 0.9999589729578456, 0.999970846161188, 0.9999602465266559, 9323.659736730344, 9342.86455771314, 9354.82794222557, 233.93845004666105, 71.6728999913339, 80.76801946292244, 9333.663079518787, 9341.047549623734, 9361.429626694258, 282.6181560644756, 281.05015122793515, 281.7842104910594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 719.4229, 6.116556, 4400.565, 738.6786, 7.416904, 5478.848, 720.7399, 6.104882, 4400.497, 727.4904, 7.554679, 5496.807, 725.8751, 6.060564, 4398.861, 713.972, 6.16001, 4398.029, 100.0, 99.61401, 100.0, 99.95056, 99.97882, 99.95519
1009.9826400000001, 59.99458775230952, 59.992980991894235, 59.996008855239154, 33.132161595903476, 33.35978147014241, 33.33035063240996, 0.9999565489348192, 0.9999680996649406, 0.9999600961030906, 9334.930629480687, 9342.566510318007, 9352.792230793455, 226.89407584361516, 72.47641888873659, 82.61674754305113, 9333.698022464518, 9340.85582716855, 9350.924254726277, 282.7385893958501, 281.03214369194535, 281.7817799660601, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 726.0667, 6.058733, 4399.025, 733.9704, 7.515265, 5491.836, 714.7999, 6.158079, 4398.011, 720.9464, 7.629144, 5500.348, 719.6376, 6.115717, 4400.273, 717.7097, 6.130527, 4399.48, 99.97501, 99.85016, 99.95846, 100.0, 100.0, 99.98723
1012.43852, 59.99833210749258, 59.99680795946227, 59.996084232229066, 33.131941976697156, 33.34200447824971, 33.30906748422199, 0.9999598518991685, 0.9999672535580615, 0.9999585457772738, 9323.060503774954, 9338.984999397777, 9343.628263745779, 225.81770021225475, 69.640382002357, 88.87007414645677, 9325.691338874229, 9340.643913389311, 9345.675067312915, 282.62474346275786, 281.01369478041624, 281.8484941250972, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 726.0864, 6.058554, 4398.851, 731.3634, 7.510844, 5494.445, 712.2958, 6.173357, 4396.299, 717.5676, 7.668491, 5499.256, 714.4874, 6.155895, 4397.617, 707.8088, 6.208354, 4392.227, 99.97248, 99.88631, 99.91448, 99.98507, 99.95384, 99.82194
1014.92168, 60.00481760507572, 60.00495723049092, 60.00406261006234, 33.13431580893374, 33.35446420089559, 33.293095438812514, 0.9999563619127929, 0.999964962806609, 0.9999578847997964, 9330.929584910424, 9337.028499184471, 9356.478393434249, 230.7808156308231, 74.33586806180301, 89.85002306649722, 9334.518385548323, 9340.998185641187, 9359.27655110219, 282.52266907569657, 280.9748075460387, 281.86533158810823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 728.5508, 6.035889, 4397.897, 731.1883, 7.507529, 5491.53, 714.4893, 6.156606, 4398.411, 720.9658, 7.62896, 5500.406, 719.6185, 6.115352, 4400.218, 713.6539, 6.161475, 4398.091, 99.95081, 99.87388, 99.96247, 100.0, 99.99336, 99.96291
1017.4169600000001, 60.00927730102029, 60.010897636306126, 60.01078884433834, 33.13782178447245, 33.35340621727523, 33.312786380341905, 0.9999577712793534, 0.9999641394285856, 0.9999592785886662, 9329.028077543499, 9340.929063718484, 9356.352045144158, 229.75861526581662, 68.60680978819073, 83.22454915557046, 9326.069375271185, 9332.973364889314, 9346.386158953783, 282.6426035700917, 281.06725855025286, 281.78821993132885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 726.1259, 6.058019, 4398.857, 732.3167, 7.505503, 5491.956, 708.2193, 6.203729, 4393.386, 720.9658, 7.629144, 5500.347, 719.5041, 6.115717, 4400.0, 707.4907, 6.20872, 4392.282, 99.97881, 99.85234, 99.85221, 100.0, 99.99708, 99.82309
1019.87332, 60.00900343298177, 60.0063661803997, 60.00564156456429, 33.09957163790515, 33.34378142245623, 33.28329190035643, 0.99996173356631, 0.9999682865623388, 0.999957755413116, 9321.985956454231, 9334.362583942164, 9339.400595027284, 234.829101461165, 69.43079781093957, 89.75866485022107, 9322.60378997955, 9335.30336311984, 9349.919303141232, 282.56551282683887, 281.0763107804055, 281.75235549442243, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 720.1129, 6.113344, 4400.506, 738.6786, 7.417273, 5479.237, 701.7939, 6.24717, 4384.423, 726.7525, 7.564976, 5498.272, 725.9323, 6.060747, 4398.911, 701.2083, 6.25102, 4383.776, 100.0, 99.61503, 99.65482, 99.96718, 99.97384, 99.62311
1022.18852, 60.009686430779055, 60.012288247365554, 60.01081238288847, 33.12090846980373, 33.336433647298655, 33.28418496217225, 0.9999604743308443, 0.999970189219888, 0.9999586294968196, 9323.28897708525, 9343.525271762925, 9352.693550305565, 228.59400132917244, 68.47907313055066, 82.18316174661322, 9332.68006369689, 9342.413711502737, 9351.87972522002, 282.5653380569135, 281.1320547226444, 281.8325536909412, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 726.1259, 6.058197, 4399.129, 732.2778, 7.49574, 5492.162, 708.1222, 6.203913, 4393.449, 720.9852, 7.629328, 5500.353, 719.6376, 6.114622, 4400.27, 707.5106, 6.208537, 4392.17, 99.97142, 99.85609, 99.83945, 100.0, 99.9973, 99.82064
1024.6210800000001, 60.00898429171225, 60.00768388262474, 60.006743915267016, 33.13802674651952, 33.36517751283919, 33.297561403216854, 0.999958278907676, 0.9999703258077147, 0.9999569519293618, 9329.098898169483, 9343.066724922273, 9356.742343345293, 229.3028005386218, 68.88661866213215, 84.80115091434709, 9332.856665667316, 9338.648172001675, 9353.940374757665, 282.53358887220253, 281.06837705259716, 281.85109167141354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 726.1259, 6.058375, 4398.741, 731.4218, 7.509923, 5494.219, 710.4323, 6.18661, 4396.351, 717.5676, 7.668491, 5499.145, 714.621, 6.154617, 4398.349, 713.5744, 6.160925, 4398.024, 99.97511, 99.8782, 99.91566, 99.98897, 99.96108, 99.95509
1027.0240000000001, 60.004190190195814, 60.002699449067386, 60.0048457014127, 33.140955581223515, 33.33415750805415, 33.28707821823902, 0.999962070489552, 0.9999693621451509, 0.9999545649206182, 9327.19473789818, 9334.360014611999, 9347.582423165997, 235.20606147646777, 75.92949597558231, 85.81036896447404, 9329.884875464879, 9334.2575478838, 9351.915036875494, 282.64450177723523, 281.1375582438751, 281.84514561161785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 729.0239, 6.035889, 4397.787, 731.091, 7.513976, 5492.109, 708.161, 6.203545, 4392.94, 720.9658, 7.628777, 5500.236, 719.8284, 6.113161, 4400.33, 707.451, 6.20817, 4392.166, 99.94829, 99.87569, 99.83815, 100.0, 100.0, 99.82588
1029.43308, 60.00220897571187, 60.00079649440533, 59.99969075968, 33.1386377631673, 33.31701444357698, 33.321194852768635, 0.9999574270101326, 0.9999709587663665, 0.9999549113979027, 9323.264998328434, 9334.877419986933, 9352.758247302067, 231.53628313540503, 71.99949777350753, 84.09688463798648, 9330.495652847956, 9341.690184878882, 9356.969172171535, 282.66748458999865, 281.04348472339905, 281.76808766380555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 726.1653, 6.058197, 4398.91, 732.4334, 7.497766, 5492.131, 714.4505, 6.15679, 4398.353, 720.9658, 7.62896, 5500.294, 719.5613, 6.114622, 4400.22, 707.5504, 6.207438, 4392.056, 99.98143, 99.85552, 99.97141, 100.0, 100.0, 99.81909
1031.87056, 59.998159221788995, 60.000973520521335, 59.998328941890804, 33.12515392224126, 33.33677093113241, 33.29004675248969, 0.9999635912654701, 0.9999729942628182, 0.9999612600078798, 9322.215115248575, 9340.375486438934, 9347.40356029041, 229.48179957714638, 73.93987567383624, 79.29960101702909, 9326.424093094252, 9338.234627806836, 9353.093462990717, 282.6440573904675, 281.21063103429304, 281.95123849270954, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 720.2311, 6.111023, 4400.455, 738.7176, 7.417457, 5479.074, 720.7593, 6.104698, 4400.608, 726.9467, 7.560747, 5497.494, 725.9132, 6.060017, 4399.299, 701.1685, 6.251387, 4383.25, 100.0, 99.61813, 100.0, 99.95304, 99.98267, 99.61657
1034.2799200000002, 59.99882461564755, 59.99581561407693, 59.99578578665517, 33.14079315810254, 33.358518577954456, 33.316031640437764, 0.9999591833659169, 0.9999688957367198, 0.9999622488327742, 9329.130221716432, 9341.068197300852, 9360.41854331767, 229.6652174391802, 75.5477266713342, 83.51000540766745, 9328.322417705453, 9344.79573127292, 9354.178786763341, 282.6222591728056, 281.18638185375016, 281.93215904861796, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 726.0667, 6.05784, 4399.297, 732.3556, 7.498871, 5492.067, 714.2369, 6.156606, 4399.09, 720.9658, 7.629328, 5500.406, 719.6948, 6.115352, 4400.437, 707.4907, 6.20817, 4392.286, 99.97382, 99.84832, 99.97792, 100.0, 100.0, 99.818
1036.6517600000002, 59.993832390037944, 59.996116814832426, 59.99040802987883, 33.121671073083284, 33.33957161901264, 33.3095076567878, 0.9999602526844462, 0.9999696258413074, 0.9999595483957334, 9323.930950912607, 9344.622849560987, 9349.678429017686, 230.02201750167387, 70.18395208715424, 81.31868362537716, 9324.412251842115, 9341.259678596347, 9352.08075852518, 282.6587180936108, 281.1406730405247, 281.8598416316796, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 726.0864, 6.058733, 4399.239, 731.7914, 7.500529, 5491.785, 714.1787, 6.158815, 4397.64, 719.1793, 7.647715, 5499.906, 716.6429, 6.14512, 4398.959, 711.9442, 6.175758, 4397.192, 99.97383, 99.84924, 99.94782, 99.99688, 99.98272, 99.93479
1039.02528, 59.991554592706265, 59.99163693498038, 59.992876021218926, 33.112190997130796, 33.34976694480344, 33.320775863496266, 0.9999594171573851, 0.9999720547327458, 0.9999611541218801, 9314.684238680717, 9339.969705635658, 9352.784373693412, 232.1614337173587, 70.81392365240507, 84.15501676787972, 9335.37180673713, 9336.649225956777, 9359.72489602742, 282.547080360924, 281.1343447352097, 281.886027903847, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 731.0349, 6.015722, 4396.097, 729.1649, 7.525212, 5494.324, 712.257, 6.168387, 4397.923, 720.1114, 7.637969, 5500.286, 719.7139, 6.115352, 4400.208, 707.4311, 6.20872, 4392.28, 99.8985, 99.91779, 99.95264, 100.0, 99.99974, 99.8194
1041.50088, 59.98693563504521, 59.98160018729935, 59.984926611817436, 33.14923172351486, 33.3657850666553, 33.32550352813382, 0.999956447984708, 0.9999684843186223, 0.9999569625772202, 9326.467443185697, 9340.231754264343, 9358.017954922027, 225.52524885503135, 72.72246359627161, 79.33810227004597, 9328.212032300342, 9338.134590060437, 9357.30635838706, 282.60936360842413, 281.15680615884304, 281.98753322972465, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 726.1653, 6.057483, 4398.856, 732.1805, 7.499056, 5491.855, 708.1028, 6.203913, 4392.832, 720.9658, 7.62896, 5500.347, 719.5804, 6.113343, 4400.105, 714.0714, 6.161658, 4397.855, 99.97763, 99.84625, 99.84453, 100.0, 100.0, 99.95126
1043.8752000000002, 59.98558260802618, 59.98572336492255, 59.98672653502665, 33.11690520364841, 33.3537171357129, 33.31042684497361, 0.9999629834823588, 0.9999696314045528, 0.9999655005597443, 9314.9176222818, 9331.603924979318, 9338.891228546212, 224.109565194791, 74.8892057093044, 80.39606899145656, 9324.04336346177, 9342.22206308051, 9349.762640356537, 282.4988184272269, 281.0476236586319, 281.93812513049585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 720.0931, 6.110845, 4400.399, 738.6786, 7.416904, 5479.187, 701.8716, 6.247906, 4384.816, 727.0438, 7.564056, 5497.955, 725.9514, 6.060381, 4399.022, 720.0954, 6.110384, 4400.089, 100.0, 99.62018, 99.65343, 99.96141, 99.97896, 100.0
1046.24636, 59.98594485853184, 59.98698303856682, 59.98740637870502, 33.16261737327844, 33.34464095297809, 33.349345084409585, 0.999962546120192, 0.9999669074365511, 0.9999626094710048, 9326.594728751925, 9345.012197165628, 9356.776494479818, 229.47630125185378, 69.10359323089733, 86.55162908856892, 9333.454714394242, 9336.244484476021, 9347.533385329672, 282.6183800198296, 281.0977791841467, 281.86447957382586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 726.0864, 6.058554, 4399.077, 731.9665, 7.48653, 5492.272, 708.1804, 6.202992, 4392.66, 720.9852, 7.628777, 5500.405, 719.7139, 6.113526, 4399.989, 713.7732, 6.161841, 4397.973, 99.97883, 99.8367, 99.8536, 100.0, 100.0, 99.95252
1048.6472, 59.98494657831184, 59.98383056698185, 59.9818447049671, 33.154605788897136, 33.3632218285756, 33.330362100087214, 0.9999609274330723, 0.999971320926983, 0.9999608769714083, 9320.092573485152, 9334.621808599426, 9354.340449917998, 231.42432687371047, 72.02974942453511, 85.99943931284588, 9326.739573373836, 9335.611679151363, 9353.129397385766, 282.62168830182355, 281.1234389376688, 281.8316743730516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 726.1061, 6.058019, 4398.853, 732.3362, 7.499424, 5491.624, 708.1416, 6.203176, 4392.946, 720.9658, 7.628777, 5500.446, 718.6075, 6.123023, 4399.521, 711.8646, 6.179604, 4395.765, 99.98132, 99.85337, 99.84844, 100.0, 99.98992, 99.90234
1051.1248, 59.98485201476877, 59.98606342535111, 59.986391440936494, 33.14326388139521, 33.37104729056459, 33.32403261776393, 0.9999561840935303, 0.9999716734949107, 0.9999578217590919, 9322.990380993102, 9341.033684523023, 9354.70464316868, 228.5171091048369, 74.42564041268906, 82.81200025973067, 9326.160097095271, 9342.462446249023, 9359.091416626412, 282.53286119614927, 281.14403230095655, 281.88071257920063, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 732.4149, 6.00198, 4394.309, 727.3361, 7.55892, 5496.929, 711.9075, 6.178695, 4395.374, 718.4802, 7.648818, 5500.478, 719.1035, 6.116265, 4400.104, 713.8726, 6.160376, 4397.974, 99.85897, 99.934, 99.90127, 100.0, 100.0, 99.95642
1053.57124, 59.98785385799603, 59.985078464609856, 59.980515703924844, 33.145561123936, 33.374795696376275, 33.33272460768799, 0.9999543143032752, 0.9999713753221854, 0.9999594734372111, 9320.90062404333, 9340.234211595178, 9363.948496538158, 226.63815088478214, 74.22934420612455, 83.81125699877504, 9330.187119363554, 9339.408204810738, 9355.239885724568, 282.53979535919547, 281.0969122861983, 281.89386722230375, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 726.1653, 6.057662, 4398.909, 731.8498, 7.499609, 5491.572, 714.8193, 6.154029, 4398.638, 720.9852, 7.62896, 5500.354, 719.6185, 6.114804, 4400.165, 713.7732, 6.160193, 4397.977, 99.9738, 99.85334, 99.96763, 100.0, 100.0, 99.96311
1055.94192, 59.983755842352174, 59.98128571637519, 59.98287521745526, 33.12795082445327, 33.35250349130583, 33.33058170824785, 0.9999611795572154, 0.9999701224211853, 0.9999645742332669, 9324.755914228428, 9340.362096216726, 9353.591106470543, 232.38087462928252, 75.34617156084687, 85.8386155242058, 9325.398393809723, 9338.696769799251, 9354.043247903577, 282.61318356327837, 281.13094471052204, 281.9520666256365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 720.1129, 6.111023, 4400.508, 738.6786, 7.417273, 5479.13, 720.7787, 6.104882, 4400.327, 727.0632, 7.55946, 5497.912, 725.856, 6.060747, 4398.971, 720.0159, 6.110384, 4400.551, 100.0, 99.61813, 100.0, 99.96063, 99.98138, 100.0
1058.46052, 59.986252704390886, 59.98459467705507, 59.98432666263339, 33.15111478723561, 33.38412596581537, 33.336177455479, 0.999961245160674, 0.9999700173126493, 0.9999586095302683, 9324.637455407597, 9336.268207502617, 9360.221667265962, 231.63389070135418, 72.59360791466247, 89.99268279408216, 9336.50185755386, 9346.276114547389, 9357.993224764567, 282.5615755871648, 281.00447127833746, 281.8391907819437, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 726.1259, 6.058375, 4399.244, 732.2, 7.497398, 5490.343, 714.4311, 6.15587, 4399.437, 720.9658, 7.629328, 5500.295, 719.7711, 6.114804, 4400.323, 713.7732, 6.159094, 4398.262, 99.97894, 99.84647, 99.9701, 100.0, 100.0, 99.94614
1060.8658, 59.981300263003895, 59.98270927271847, 59.98297314433992, 33.153173699546805, 33.36742499678561, 33.35180623573804, 0.9999637567484896, 0.9999703437156414, 0.9999638497191713, 9322.26696750786, 9340.823352844787, 9349.54071341728, 232.91115910618237, 72.0759197841378, 84.35358183894368, 9329.264974125646, 9341.63689254052, 9354.180649719741, 282.56506127567997, 280.97068451294035, 281.45495184090174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 726.1653, 6.058019, 4398.915, 732.1611, 7.501082, 5490.723, 714.4893, 6.156054, 4398.696, 720.9658, 7.628777, 5500.236, 719.6567, 6.114074, 4400.383, 713.7533, 6.161841, 4398.613, 99.98264, 99.82993, 99.97537, 100.0, 100.0, 99.95252
1063.28404, 59.97794063536618, 59.97880340172694, 59.97833928725492, 33.175133119394566, 33.387916246635115, 33.35624990158365, 0.9999581751662383, 0.9999676635301339, 0.9999581640177314, 9328.920000055472, 9345.029202472704, 9354.601562264601, 226.5377672250686, 70.50921320262978, 76.90396266466723, 9325.89078462136, 9340.96329593804, 9363.907599768909, 282.41718962174133, 281.0139782088183, 281.7813490441952, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 726.1061, 6.058375, 4399.135, 732.2, 7.509555, 5491.446, 714.334, 6.157526, 4398.92, 720.9658, 7.62896, 5500.237, 719.6758, 6.115535, 4400.544, 713.8328, 6.162391, 4398.26, 99.97894, 99.85805, 99.9636, 100.0, 100.0, 99.95774
1065.69444, 59.974639417826, 59.97310434588277, 59.976947059412225, 33.13168910274238, 33.32462815420425, 33.10412023338109, 0.9999525138811801, 0.999966454429486, 0.9999657139622162, 9234.357787125307, 9339.747264154037, 9355.84687413642, 229.08059137609757, 73.8492176027421, 81.7028862658185, 9335.31706492733, 9346.20427790112, 9357.813214914158, 282.57540536404406, 281.0672464259427, 281.821793372205, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 726.1653, 6.057662, 4399.021, 732.7836, 7.485057, 5490.259, 714.4311, 6.156238, 4398.461, 721.1017, 7.626754, 5500.716, 719.733, 6.114256, 4400.706, 270.6804, 6.748558, 2624.638, 99.97763, 99.82031, 99.96363, 99.98366, 99.99601, 51.82215
1068.20588, 59.977210638768106, 59.97856241526607, 59.97836007507091, 33.13938245853463, 33.354818100231185, 33.300061892405495, 0.9999585090618685, 0.9999674675909748, 0.9999619655509794, 9283.013926544365, 9281.91453380889, 9269.814981710122, 230.4148953421236, 73.87079659839674, 83.67391896765378, 9127.909398760958, 9076.001169567951, 9062.207745563372, 282.4881406421555, 280.95715720896834, 281.7276229603598, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 725.909, 6.059625, 4399.129, 731.947, 7.499793, 5487.899, 713.3246, 6.165257, 4397.486, 720.791, 7.630615, 5500.455, 797.3862, 4.47957, 4055.671, 712.8189, 6.168983, 4397.362, 99.9788, 99.85127, 99.94146, 100.0, 83.11671, 99.93864
1070.6398000000002, 59.97521248466316, 59.97617195090074, 59.97419988552876, 30.98881054733292, 31.07123326880064, 30.90990951446961, 0.9999600337602557, 0.9999758653411898, 0.9999636166892323, 8451.861089869408, 8434.188490918223, 8430.48072900952, 201.12521815197215, 49.2431235666545, 69.82878320528243, 8508.36609846974, 8593.239862255721, 8637.404990458183, 282.4744672772735, 280.89878803974506, 281.70781204932354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 725.9681, 6.060338, 4399.189, 731.8887, 7.504213, 5493.286, 713.2664, 6.162497, 4397.535, 716.2277, 7.677868, 5500.356, 719.6948, 6.1159, 4399.714, 713.3358, 6.168617, 4397.035, 99.9803, 99.85613, 99.94258, 100.0, 99.9921, 99.9312
1073.0645200000001, 59.9744926231217, 59.97321490675046, 59.9720090227981, 32.58149508820997, 33.02135106432277, 33.14691312182878, 0.9999591267243796, 0.9999652489607497, 0.9999601883788011, 9264.390116825161, 9236.732853996305, 9182.225151595767, 211.49070171236372, 66.18410511010575, 82.2903882875753, 9287.815032302606, 9315.479260159655, 9347.226916466321, 282.46683030436793, 280.88484710772605, 281.78360157833913, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 725.495, 6.064265, 4399.193, 581.4975, 8.342677, 4431.852, 714.004, 6.161208, 4398.224, 719.6842, 7.64367, 5500.198, 719.218, 6.117909, 4400.202, 712.4412, 6.167335, 4397.491, 99.98793, 80.578, 99.95822, 100.0, 100.0, 99.94682
1075.5742400000001, 59.97377005365178, 59.97113990518909, 59.96824911615489, 33.15242698330475, 33.37289017174312, 33.334878607101096, 0.9999591473888298, 0.9999733799189673, 0.9999641077111993, 9333.002515847345, 9341.66251912454, 9355.852524296068, 228.4119481799762, 70.65527031610145, 84.80857921523602, 9329.912345953942, 9341.094518604214, 9354.217413670838, 282.47025829283456, 280.9955832737323, 281.8165885390133, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 304.9786, 6.751187, 1661.29, 730.0793, 7.527606, 5496.151, 712.6258, 6.170412, 4398.664, 719.4706, 7.644957, 5500.249, 719.218, 6.118092, 4400.369, 712.9382, 6.1688, 4397.537, 37.75605, 99.90813, 99.94987, 100.0, 100.0, 99.92395
1077.9886000000001, 59.96430889008077, 59.967939406849275, 59.966355789992555, 33.18820498652691, 33.380250765455244, 33.35376104195153, 0.9999647414722518, 0.9999655096028215, 0.9999624915970553, 9326.921112478287, 9339.601526913179, 9358.480003469576, 225.68313748009496, 73.41746897531539, 82.75603482626411, 9327.439474090601, 9338.444541424353, 9350.43947739822, 282.28019650717846, 280.7836101254475, 281.6227051143632, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 723.1489, 6.084253, 4400.099, 730.0209, 7.527238, 5494.752, 713.8875, 6.16084, 4398.05, 719.5094, 7.644405, 5500.249, 719.2561, 6.117909, 4400.312, 713.1768, 6.167151, 4397.607, 99.99835, 99.90319, 99.9619, 100.0, 100.0, 99.94421
1080.4971600000001, 59.96488154866313, 59.96364150553495, 59.965327282919176, 33.13187124501906, 33.36505640566996, 33.35116340275441, 0.9999558902719817, 0.9999706711286095, 0.9999605104268714, 9322.166611150687, 9337.527993949694, 9350.783357586253, 235.31557179318224, 75.1739007425881, 87.93191822395829, 9330.41052523661, 9345.916951823181, 9359.73967458321, 282.43353112729216, 280.91597373501713, 281.7937461725862, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 729.6154, 6.025894, 4396.433, 723.6979, 7.599259, 5499.874, 707.2875, 6.210355, 4392.516, 713.1984, 7.707102, 5496.999, 712.7325, 6.169044, 4397.161, 706.7352, 6.213664, 4391.742, 99.92134, 99.99728, 99.82357, 99.94402, 99.93643, 99.81091
1082.8778, 59.96802169242377, 59.966355810280135, 59.97033243874968, 33.16737946803206, 33.37144364178924, 33.314633631235395, 0.9999625077861065, 0.9999694084011794, 0.9999596204147387, 9328.352965581851, 9333.413031836735, 9352.597427079789, 231.96269029559608, 71.3198686882547, 86.22732672489292, 9331.865686169183, 9346.317643781596, 9353.85535090527, 282.5040630701403, 280.9067269774332, 281.73103846821675, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 723.3264, 6.084075, 4400.152, 730.0404, 7.527238, 5494.974, 713.8099, 6.161024, 4397.718, 719.5094, 7.644221, 5500.361, 718.9509, 6.119918, 4400.2, 713.1967, 6.169532, 4396.857, 100.0, 99.90816, 99.96591, 100.0, 100.0, 99.92716
1085.3128000000002, 59.97065624898966, 59.97338018173358, 59.96937905208076, 33.100234984546155, 33.33317298370185, 33.28896200417907, 0.9999574661759244, 0.9999689192209067, 0.999962452390241, 9309.45697008172, 9325.244828845985, 9343.254370749515, 230.19066450648245, 72.61192892643885, 83.32016447118258, 9312.144572572417, 9317.840548476857, 9345.525265478946, 282.53681278796637, 281.0846934733538, 281.81226464063116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 723.2475, 6.084253, 4400.209, 730.1182, 7.527606, 5495.024, 707.2292, 6.209987, 4392.241, 719.49, 7.642382, 5500.353, 720.3624, 6.108595, 4400.499, 704.429, 6.233441, 4385.942, 100.0, 99.90912, 99.82226, 100.0, 100.0, 99.69907
1087.6843600000002, 59.97726733085894, 59.97628168973861, 59.977336813804115, 33.119014490701964, 33.36228809860709, 33.33663453887475, 0.9999625646803489, 0.9999686713540449, 0.9999569375545024, 9324.123454975412, 9338.131306711468, 9357.210768564202, 227.74785420459784, 71.63471152276179, 84.36688384678973, 9325.026125190674, 9341.563783019707, 9350.651107833413, 282.46665711138735, 280.9810096238176, 281.79781400938134, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 717.1359, 6.138151, 4400.521, 735.6436, 7.463322, 5488.959, 703.2886, 6.235021, 4388.434, 722.0726, 7.617193, 5500.357, 720.248, 6.110421, 4400.706, 706.616, 6.213847, 4391.454, 99.99654, 99.77891, 99.73574, 100.0, 100.0, 99.80309
1090.06832, 59.981775055024386, 59.98213077911547, 59.983522692085614, 33.133282680321855, 33.36412601599837, 33.33135979616617, 0.9999608622379268, 0.9999723667249568, 0.9999622169444504, 9317.660315511548, 9339.192273896055, 9353.607823319207, 224.70728062045873, 73.27550179477657, 82.85108635526194, 9321.39540230042, 9339.81926819986, 9349.722135477108, 282.5415719853157, 281.0047137820227, 281.78664477079826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 723.2081, 6.082469, 4399.879, 729.9626, 7.527422, 5494.811, 707.3069, 6.210171, 4392.125, 725.7622, 7.576375, 5498.703, 725.3791, 6.065312, 4399.547, 706.6955, 6.213481, 4391.111, 100.0, 99.90623, 99.81961, 99.97699, 99.98831, 99.80693
1092.4482, 59.98898528274783, 59.988719588931986, 59.988349958463644, 33.14484528188801, 33.364193043603365, 33.318106296595495, 0.9999582094733784, 0.9999704245638857, 0.9999546119011113, 9323.04813816982, 9337.942493418206, 9355.674587315536, 232.88491437619723, 67.86354631184167, 85.4606179478078, 9330.583394429288, 9342.632070373344, 9351.948218195583, 282.6111385444187, 281.06071496508633, 281.8008539644945, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 729.5759, 6.026251, 4396.601, 723.7952, 7.599627, 5500.088, 713.4799, 6.162313, 4397.825, 731.6849, 7.501359, 5489.842, 731.7501, 6.004498, 4394.077, 712.8189, 6.166785, 4397.724, 99.91765, 99.99528, 99.95685, 99.82985, 99.86399, 99.94292
1094.82464, 59.994004083384176, 59.992705258746554, 59.99692475878705, 33.14308934153543, 33.35744136153569, 33.338017007824654, 0.9999621927840143, 0.999973442044587, 0.9999590408705353, 9324.61336320198, 9340.093988389694, 9356.329710636519, 228.23633926605999, 69.71952255518227, 84.95360849696499, 9328.220251834637, 9344.568909533895, 9358.213700158882, 282.5181335583425, 280.9847828927267, 281.829098218386, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 723.2672, 6.083718, 4400.377, 730.0209, 7.527975, 5495.079, 707.2487, 6.210171, 4392.299, 725.8398, 7.575824, 5499.034, 725.2646, 6.064764, 4399.334, 706.6359, 6.21458, 4391.626, 99.99704, 99.90704, 99.82344, 99.98204, 99.98476, 99.80301
1097.3063200000001, 59.9918378680784, 59.99278933970567, 59.99311641611321, 33.15592344785698, 33.36495688655246, 33.34354436265711, 0.9999588622251315, 0.9999732769165616, 0.9999559730140458, 9330.774784622372, 9342.515972867886, 9357.678729797472, 231.64750841392015, 65.70181390007758, 85.00794959005589, 9323.861301399094, 9339.651705957956, 9357.756712159922, 282.441624455031, 281.00271905146906, 281.8471114166172, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 723.3066, 6.083361, 4400.151, 729.9042, 7.52558, 5494.972, 713.4604, 6.16581, 4397.819, 725.7622, 7.576559, 5498.87, 725.3219, 6.064764, 4399.489, 713.972, 6.160193, 4398.699, 100.0, 99.90427, 99.95961, 99.97805, 99.98346, 99.96973
1099.6218000000001, 59.98692604625604, 59.99625961117619, 59.99522896192303, 33.133264468833545, 33.359416947405435, 33.347779874342365, 0.9999585251935728, 0.9999704894501547, 0.9999588394877372, 9325.428299416648, 9342.382441525484, 9358.810845744661, 230.14897982884122, 68.26220424931913, 82.4620123402533, 9330.55231862651, 9340.139883460648, 9355.08148978942, 282.5095366133169, 281.0415414769724, 281.8386673460027, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 717.0176, 6.135295, 4399.749, 736.3051, 7.448586, 5484.745, 719.8664, 6.114637, 4400.336, 720.6163, 7.628225, 5500.618, 722.041, 6.093985, 4400.484, 714.8666, 6.153418, 4398.098, 99.99288, 99.72314, 100.0, 100.0, 100.0, 99.97278
1102.12636, 59.993009143557956, 59.99001032093611, 59.9896591825706, 33.141457000296526, 33.3804535260236, 33.29874421766437, 0.9999611840315165, 0.9999706564866095, 0.9999657502611663, 9328.052751887644, 9338.452125139918, 9360.98970983473, 235.3695489319134, 72.85324080145335, 84.36028052947677, 9332.929864596348, 9345.191835393116, 9356.309902054005, 282.6126451861486, 281.02555882742206, 281.81155391066034, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 723.3855, 6.08229, 4400.429, 729.9236, 7.526869, 5495.026, 713.4022, 6.164705, 4397.876, 725.7622, 7.57564, 5498.766, 719.1035, 6.118639, 4400.043, 713.3954, 6.166053, 4396.735, 100.0, 99.90305, 99.95033, 99.97299, 99.99421, 99.9414
1104.57212, 59.98551746995492, 59.98612233763877, 59.988383963976204, 33.11719031436838, 33.33653152757418, 33.314088615719164, 0.9999573374639433, 0.9999733019453839, 0.9999601978735648, 9314.89438162618, 9331.266163862838, 9349.991922731035, 229.11657216717958, 74.36743203212836, 84.89988842630737, 9318.963452841826, 9335.995733758247, 9352.020524918522, 282.47310672670443, 280.9715927853377, 281.7937700763126, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 728.9648, 6.031962, 4396.548, 723.7757, 7.599627, 5499.808, 707.2098, 6.209803, 4391.842, 731.3547, 7.510736, 5489.372, 712.6563, 6.1674, 4397.317, 706.6955, 6.213298, 4391.625, 99.92014, 99.99617, 99.82729, 99.86626, 99.93785, 99.79795
1107.03104, 59.98144284435028, 59.984498253883764, 59.98292795283004, 33.155718466670955, 33.38326383343236, 33.34467797101952, 0.9999637992310834, 0.9999700298314741, 0.9999618197131043, 9326.412912621581, 9348.377725236409, 9362.438658708128, 234.29839029902763, 67.87427097794944, 83.85971873388098, 9338.002741468594, 9341.217134806951, 9346.69324861136, 282.5304010029541, 281.0260650550318, 281.79807961473233, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 723.2869, 6.083004, 4400.209, 729.9626, 7.526685, 5495.018, 713.4022, 6.163785, 4398.043, 726.5583, 7.579134, 5498.928, 719.1035, 6.119187, 4400.251, 712.8984, 6.167518, 4397.192, 100.0, 99.90415, 99.95412, 99.97673, 99.99563, 99.93479
1109.43264, 59.97646306854516, 59.98065300647616, 59.9825510110295, 33.129201826027554, 33.35632617487855, 33.31176146341173, 0.9999651406553631, 0.9999755771140005, 0.9999652197088613, 9326.424975126396, 9342.050078005766, 9351.778730171194, 230.83484481716778, 68.00309151760666, 86.1546839771454, 9326.159735731078, 9342.997458085241, 9349.72631610808, 282.6377332878871, 281.0585336418038, 281.8540696003707, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 723.2278, 6.083539, 4400.43, 730.0404, 7.527054, 5495.192, 713.6546, 6.163233, 4398.395, 725.7428, 7.575824, 5498.537, 719.0844, 6.119005, 4400.022, 706.8546, 6.214213, 4390.106, 100.0, 99.90508, 99.96211, 99.96891, 99.9991, 99.79908
1111.7964000000002, 59.97648007719722, 59.975361252632965, 59.9786689904111, 33.128471019042934, 33.36055830960703, 33.30646211734519, 0.9999590119999543, 0.9999704892766872, 0.9999599149602797, 9318.818841336484, 9339.559798184819, 9358.607088959414, 226.87667329136366, 72.1138507938258, 84.07620873992676, 9324.73134524277, 9345.02215356529, 9355.937409854483, 282.6298148143891, 281.128794925632, 281.90488871844195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 717.0965, 6.13708, 4399.523, 736.3245, 7.449139, 5484.908, 719.9246, 6.112429, 4400.229, 720.0726, 7.632822, 5500.355, 723.1283, 6.088871, 4400.036, 703.5145, 6.230694, 4388.98, 99.99659, 99.71905, 100.0, 100.0, 99.99484, 99.74816
1114.16712, 59.977949641526024, 59.97629452552107, 59.97592341541767, 33.13001793796585, 33.37975080825381, 33.324168910684165, 0.99996034694433, 0.9999678628570711, 0.9999632035584473, 9319.26821589514, 9338.717467913299, 9348.77975835836, 229.0597503119916, 68.14359013208468, 82.47670144658377, 9327.51666571708, 9345.936779983844, 9361.223470160132, 282.5547154321851, 280.8962356264647, 281.8322609691368, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 723.2869, 6.083896, 4400.378, 730.0793, 7.525027, 5494.858, 713.7322, 6.165257, 4398.041, 725.7622, 7.576559, 5498.418, 719.0844, 6.120283, 4400.644, 706.7154, 6.213847, 4391.629, 99.99955, 99.90533, 99.95032, 99.96984, 100.0, 99.80556
1116.5322, 59.96922336015899, 59.97160705666385, 59.970461566485625, 33.12098514587106, 33.33880823614781, 33.31366927351418, 0.9999581947241489, 0.9999736398816126, 0.9999605141965678, 9316.129040146634, 9331.912847936333, 9347.954176083898, 228.8628541651674, 64.72424615293767, 85.40044056744227, 9326.833220082697, 9334.576926454782, 9354.355604761771, 282.5661523316503, 281.08100604271357, 281.8589193590073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 726.5399, 6.054628, 4398.286, 725.157, 7.583234, 5499.509, 707.6563, 6.209987, 4392.013, 732.2868, 7.50522, 5493.05, 712.9805, 6.167218, 4397.642, 713.0972, 6.168983, 4397.141, 99.96345, 99.97951, 99.81708, 99.86339, 99.945, 99.9389
1118.93584, 59.97453312563672, 59.97272805109102, 59.96973219331655, 33.15010893738616, 33.355403174649034, 33.30792589704724, 0.9999659827741794, 0.9999725884491966, 0.9999628247849844, 9318.17764671553, 9333.807894628284, 9356.296293191019, 227.90911223436643, 67.73627985322128, 80.14410717724331, 9330.672661019982, 9330.705179460445, 9356.374944091533, 282.48004389163, 281.0790696654927, 281.89161769112155, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 723.2869, 6.083182, 4400.209, 730.0599, 7.526133, 5495.13, 713.6158, 6.162865, 4397.755, 725.7622, 7.576559, 5498.812, 719.1798, 6.118639, 4400.474, 706.4768, 6.215129, 4390.994, 100.0, 99.91005, 99.94534, 99.98317, 99.99437, 99.811
1121.3402800000001, 59.97784731471936, 59.976744628255126, 59.97376786706028, 33.14243161694405, 33.37053994840092, 33.335137111706196, 0.999962660000031, 0.9999749877450971, 0.9999616013703672, 9326.187427684636, 9336.190039783416, 9351.923097571373, 227.73692478089015, 65.4835252721241, 86.47653227889964, 9332.368871103388, 9346.210118978019, 9351.361803624639, 282.50542487045936, 280.87760241204336, 281.6873572229422, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 720.0, 723.2475, 6.083539, 4400.156, 730.0015, 7.526501, 5494.864, 713.014, 6.166178, 4398.232, 725.7233, 7.576743, 5498.7, 719.0081, 6.119187, 4399.926, 712.9183, 6.167884, 4397.198, 100.0, 99.90521, 99.93099, 99.98012, 100.0, 99.94314
