TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
1545.2899200000002, 60.00441413674556, 60.00721918970321, 60.00961613798277, 31.87170939320477, 32.0743260476325, 32.04430719653785, 0.9999600966337604, 0.9999754683166383, 0.9999621344023345, 8965.881183227992, 8981.050212596969, 8988.547936465893, 216.43399986158374, 63.70529115351792, 79.02122613944289, 8980.321041777532, 8982.560839324904, 8997.822717917197, 282.9665550123631, 281.26373906592266, 282.0626388951388, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 716.2487, 6.142255, 4399.473, 733.6591, 7.499424, 5490.881, 716.8575, 6.142249, 4399.459, 720.1502, 6.105836, 4400.306, 723.4907, 6.076087, 4399.572, 706.3774, 6.216228, 4391.156, 99.98662, 99.8328, 99.98661, 100.0, 99.98496, 99.79628
1547.6372000000001, 60.00860256013755, 60.011665978370004, 60.008396550473044, 31.847172686983257, 32.05525883718468, 32.026621399946634, 0.99996297763667, 0.9999743304869453, 0.9999615142359666, 8972.80773704312, 8981.487338367122, 8987.48445593681, 216.74153544606315, 65.25643628428043, 78.29798974526602, 8975.352151904654, 8986.118664693595, 8989.96609191333, 283.035259163782, 281.3617444812744, 282.0776367884809, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.6561, 6.092284, 4399.722, 728.5034, 7.544921, 5496.756, 713.344, 6.165626, 4397.925, 722.597, 6.089288, 4400.138, 718.0925, 6.125762, 4400.167, 706.4569, 6.216045, 4390.873, 100.0, 99.93643, 99.95143, 100.0, 99.98734, 99.79762
1549.9790400000002, 60.00870218954021, 60.012233394028556, 60.01156174638373, 31.831293200640708, 32.068278969202666, 32.0385186162116, 0.9999596877910517, 0.9999768963817005, 0.9999586307843944, 8969.92866374504, 8983.680971781858, 8983.325166394337, 216.5056197297663, 62.89164148845248, 79.29866988549429, 8966.962132049652, 8983.964868781146, 8996.734078893132, 282.95178592928943, 281.3575837840994, 282.08814889152654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 728.6099, 6.033568, 4397.167, 722.2193, 7.615652, 5500.18, 706.8799, 6.212564, 4391.446, 728.8303, 6.032658, 4396.89, 711.9886, 6.17434, 4397.063, 712.8388, 6.169532, 4397.6, 99.94055, 100.0, 99.813, 99.93551, 99.93185, 99.93488
1552.4333600000002, 60.00830864871081, 60.01283838422466, 60.01129068954535, 31.858755631869748, 32.05478198376939, 32.02623637936471, 0.9999595740230801, 0.9999758250321147, 0.9999635830304506, 8975.81850740598, 8985.961403959434, 8993.590627839218, 218.9477074960161, 63.18662257082815, 80.79969064498619, 8975.448210745304, 8984.399140469313, 8992.996800163533, 282.95603226393007, 281.3664331469737, 282.12977447851523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.3406, 6.088893, 4399.605, 728.4256, 7.544921, 5496.639, 713.3052, 6.165073, 4397.98, 722.6358, 6.089288, 4400.023, 718.1498, 6.124849, 4399.821, 706.4172, 6.215312, 4391.104, 99.98963, 99.93748, 99.93747, 99.99913, 100.0, 99.78988
1554.8993600000001, 60.007649946109034, 60.007525385087646, 60.00715313674804, 31.873258322884485, 32.0907139657242, 32.064090439174336, 0.9999642731572633, 0.9999805992639411, 0.9999643952091967, 8974.998043613637, 8987.746206299931, 8994.697274798355, 220.74234477155483, 57.12494475595031, 81.35489858383062, 8977.398378934695, 8990.917959589322, 8993.519492118316, 282.8861671181843, 281.32985154035, 282.0345241361865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.2815, 6.089429, 4399.827, 722.2387, 7.615652, 5500.187, 713.344, 6.165257, 4397.643, 722.694, 6.087817, 4400.306, 718.2261, 6.124484, 4400.05, 713.3358, 6.163123, 4398.506, 99.99466, 100.0, 99.94503, 100.0, 99.99973, 99.95629
1557.2954000000002, 60.00483548860222, 60.00327036649589, 60.00473784621514, 31.85950259798584, 32.07358515799718, 32.03138671720799, 0.9999603684544996, 0.9999799946072766, 0.9999619894966139, 8976.935627849249, 8986.869987015993, 8997.052147582599, 220.26650188054964, 50.4362325372731, 80.48423050371912, 8976.954045019536, 8989.851184342522, 8998.272654914419, 282.91783633514683, 281.3372928255915, 282.0746090937743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 716.2685, 6.142434, 4399.751, 715.9546, 7.680674, 5499.265, 718.5464, 6.123473, 4399.514, 717.9365, 6.125325, 4400.131, 721.3353, 6.106951, 4400.091, 714.2702, 6.160559, 4397.499, 99.98662, 99.98523, 99.99809, 100.0, 100.0, 99.94176
1559.66588, 60.00334485226978, 60.00073295807484, 60.00247164660658, 31.87935632698053, 32.081883560395994, 32.07394518015171, 0.9999627973543637, 0.9999837525172867, 0.9999594846246764, 8972.163137365344, 8982.994153121703, 8991.64898683574, 223.50403458971869, 56.8099214864626, 77.70877460609518, 8979.308755033635, 8987.19552009683, 8998.220028550033, 282.93181620893444, 281.31258752455386, 282.0032814581918, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.7349, 6.089786, 4400.157, 722.2387, 7.6151, 5500.069, 713.3634, 6.16581, 4397.59, 722.5387, 6.08984, 4400.189, 724.4063, 6.073896, 4399.466, 712.6797, 6.169715, 4397.197, 100.0, 100.0, 99.94891, 100.0, 100.0, 99.94147
1562.05572, 60.00117020557788, 60.002449521365214, 60.00259057890881, 31.834176157353127, 32.05255257394734, 32.00367191069841, 0.9999613794998664, 0.9999761047314338, 0.9999598916186742, 8962.284539838074, 8979.5731971137, 8977.399765602317, 221.60209085487668, 59.61251641560398, 78.5832051570269, 8963.374516679929, 8974.796747014156, 8988.727887964475, 282.9929077014584, 281.40339041500835, 282.01913318917417, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 727.4862, 6.043206, 4397.34, 727.8224, 7.547131, 5496.915, 706.8993, 6.21238, 4391.611, 728.8691, 6.032658, 4396.772, 730.8154, 6.013812, 4395.035, 706.4172, 6.215679, 4390.935, 99.9622, 99.93844, 99.80794, 99.92908, 99.88323, 99.79258
1564.4186000000002, 59.99996469579954, 60.0030787012607, 60.001703959626504, 31.878547362811805, 32.07775278198906, 32.05795698020384, 0.9999627587192407, 0.9999790880807147, 0.9999624566072441, 8974.928920269207, 8984.368878460316, 8991.185724392117, 218.68059872481035, 58.07314076744427, 77.9976597185946, 8975.090540664452, 8989.94152747957, 8996.284969409366, 282.9745203279777, 281.36509199049283, 282.07984392982814, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.4786, 6.090678, 4400.102, 722.2387, 7.6151, 5500.356, 713.2275, 6.165626, 4397.761, 722.6552, 6.088737, 4400.36, 724.5016, 6.0728, 4399.741, 712.64, 6.170082, 4397.313, 100.0, 100.0, 99.94372, 100.0, 99.98892, 99.93616
1566.8040400000002, 60.007299835266, 60.001112033000766, 60.00072317853408, 31.861885215853693, 32.07170509083527, 32.054058108372985, 0.9999650934689461, 0.999985329876083, 0.9999647591490246, 8976.434073384047, 8986.947718908334, 8999.75891634819, 223.7159749495636, 54.72970634094284, 77.77787166221515, 8972.75426938575, 8990.545524766108, 8993.588582481532, 283.07459350634406, 281.47494637470766, 282.05077210856825, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.9124, 6.088893, 4400.712, 722.2387, 7.615652, 5500.41, 713.3246, 6.165442, 4397.756, 722.3834, 6.091127, 4400.193, 724.3682, 6.071887, 4399.64, 712.7195, 6.170082, 4397.254, 99.99223, 100.0, 99.95018, 100.0, 99.99041, 99.93619
1569.24268, 59.99965669328185, 59.99754555267158, 60.002410413283094, 31.84924798803295, 32.08205600851017, 32.02191235246697, 0.99995861047931, 0.9999829239460956, 0.9999635807160715, 8980.399490739268, 8991.848714828111, 9001.777346016042, 227.26737741452962, 55.21032996931035, 80.0683015099903, 8972.915441358367, 8985.354376536749, 8997.871659362774, 282.96938816116557, 281.41276657760494, 282.0501421621413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 716.1304, 6.143326, 4399.416, 715.9935, 7.681226, 5499.027, 719.6528, 6.115926, 4400.459, 716.2471, 6.140402, 4399.664, 718.97, 6.117544, 4400.244, 716.8349, 6.144262, 4398.831, 99.99542, 99.98697, 100.0, 99.98063, 100.0, 99.97742
1571.73204, 60.00492054249275, 60.00766602607484, 60.00505198153794, 31.848632028795684, 32.06998178994562, 32.07244657969013, 0.9999602801031937, 0.9999835052007648, 0.9999634827974382, 8973.212595200646, 8990.574935778728, 8994.895121081883, 223.925553452008, 56.533712886863896, 77.77071722575783, 8978.90596036471, 8987.846356231434, 8995.12302811045, 282.91946532445775, 281.4495834095361, 282.0593802247646, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.4786, 6.090678, 4400.437, 722.2387, 7.615468, 5500.296, 713.2275, 6.16581, 4398.037, 722.6358, 6.089104, 4400.53, 718.3596, 6.124849, 4400.0, 712.7791, 6.170448, 4397.145, 100.0, 100.0, 99.94378, 100.0, 99.99726, 99.93873
1574.13336, 60.00613122542264, 60.005771132720476, 60.00772963122569, 31.812253345099364, 32.04760060032072, 32.00311410289202, 0.999963150379493, 0.999980136473335, 0.999960970949175, 8964.281256817418, 8981.060357339235, 8991.669203034347, 222.52983072655843, 64.0559348791462, 78.60224532527582, 8970.216291896202, 8980.29714161635, 8991.494025317757, 282.9806977434834, 281.3594496638922, 282.0554313522009, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 726.3033, 6.052843, 4398.511, 727.4917, 7.552657, 5496.789, 706.9769, 6.21238, 4391.829, 728.9274, 6.03229, 4397.053, 711.9886, 6.175801, 4396.688, 706.437, 6.215862, 4390.985, 99.96475, 99.95499, 99.81288, 99.92537, 99.92331, 99.79368
1576.55356, 60.0128501345291, 60.01028527780342, 60.01098424607331, 31.843138405709457, 32.07176871484241, 32.02823626737259, 0.9999665991797256, 0.9999779594536907, 0.9999636135638889, 8975.871566759439, 8981.646693889874, 8994.371409105072, 227.1000033351993, 57.42766918241068, 79.11150685683708, 8979.358962340115, 8993.022129510426, 8998.195018586472, 283.0985951758039, 281.44771038889655, 282.21249285623287, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.6364, 6.089429, 4400.492, 722.2387, 7.615652, 5500.35, 713.2081, 6.165073, 4397.816, 722.4805, 6.088921, 4400.368, 717.9399, 6.128136, 4400.0, 712.7394, 6.169899, 4397.368, 100.0, 100.0, 99.94896, 99.99664, 100.0, 99.93878
1578.98332, 60.016617962085604, 60.01253778048797, 60.014642091267504, 31.817155174315545, 32.07457408021783, 32.03679879337472, 0.9999623405641367, 0.9999811584707778, 0.9999634510832213, 8972.633263914566, 8987.972761768387, 8992.590978203298, 227.30029054311058, 55.43946642490664, 74.46995164519603, 8975.328821499186, 8990.351080347344, 8993.726282283755, 282.98420383081066, 281.41607765721017, 282.0427703755285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.4392, 6.091928, 4400.381, 728.4839, 7.545658, 5496.86, 713.3052, 6.165994, 4398.146, 722.4222, 6.090391, 4400.083, 718.3215, 6.127771, 4399.456, 712.64, 6.170631, 4396.973, 100.0, 99.94151, 99.94779, 100.0, 100.0, 99.9387
1581.3815200000001, 60.016330910293505, 60.0167413347121, 60.01566105085812, 31.845805725100828, 32.06635008523973, 32.0359609343737, 0.9999684081719936, 0.9999784114849068, 0.9999625525386159, 8972.741967789338, 8991.582519774507, 8997.12470805983, 223.9335455479719, 61.61443512002779, 74.83393937182336, 8974.548681055367, 8991.196169601086, 8995.41032245363, 283.0326707667841, 281.4502679249596, 282.1721048575435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 716.1501, 6.142969, 4399.416, 734.7875, 7.463322, 5487.327, 719.5752, 6.113717, 4400.515, 716.3442, 6.141689, 4399.715, 724.3872, 6.079375, 4399.536, 717.4114, 6.139684, 4398.951, 99.98159, 99.76817, 100.0, 99.97815, 99.98804, 99.97476
1583.83408, 60.01344775613909, 60.01482393565396, 60.01388962627866, 31.869130294052585, 32.06912474234704, 32.058465786539415, 0.9999665879975632, 0.9999815625724872, 0.9999658799652811, 8969.592681560463, 8982.946469179871, 9002.715506303, 221.49379376166826, 54.24289194997846, 75.70740712912539, 8981.021821909126, 8984.732128265488, 8996.663824102956, 283.01991058143494, 281.39733417944643, 282.0637612780589, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.2026, 6.092106, 4400.44, 728.4645, 7.545289, 5496.583, 713.2858, 6.165626, 4397.925, 722.5193, 6.090391, 4400.196, 723.2236, 6.083027, 4399.179, 712.6599, 6.170082, 4397.193, 100.0, 99.93336, 99.95792, 100.0, 100.0, 99.94534
1586.30844, 60.0068986174428, 60.01425815688096, 60.01445851617021, 31.82638841707821, 32.05761393226226, 32.01165965632232, 0.9999610585384047, 0.9999776321861953, 0.9999640087296356, 8961.98497175883, 8975.992925399749, 8991.479953957662, 222.49540864828396, 60.78766787022499, 77.14478328297628, 8966.256369633165, 8979.3918670292, 8986.462115247794, 283.0213186322824, 281.4188638838129, 282.11056229323833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 725.6724, 6.061945, 4398.514, 724.2427, 7.59797, 5500.123, 707.5593, 6.21238, 4391.664, 728.8885, 6.033026, 4396.778, 730.7963, 6.013995, 4395.036, 706.437, 6.215312, 4390.99, 99.97764, 99.99543, 99.80534, 99.92538, 99.8807, 99.79382
1588.6965200000002, 60.0069419579544, 60.00994400676918, 60.00849864887632, 31.877202391139235, 32.07056672913731, 32.06922256292342, 0.9999610254772032, 0.999979909215482, 0.9999631288820238, 8972.232355435928, 8987.164416604515, 8995.180998030915, 222.9454181260371, 58.28976406943434, 77.81642629244197, 8977.468305538343, 8985.397488734287, 8997.278997692167, 282.9797939181224, 281.3933075566164, 282.0063071937416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.4984, 6.089964, 4400.269, 728.4839, 7.545473, 5496.746, 713.1693, 6.166178, 4397.531, 722.2863, 6.089104, 4400.139, 724.5398, 6.073348, 4399.85, 712.6599, 6.169899, 4397.31, 100.0, 99.93943, 99.94652, 100.0, 99.99011, 99.93746
1591.131, 60.00682750723394, 60.00584465089116, 60.003905414832296, 31.857195829880855, 32.10596092744439, 32.0485129771987, 0.9999639937702882, 0.9999824601551145, 0.9999640694400522, 8977.400925494927, 8985.049077684065, 9001.693486224984, 223.93708522231645, 55.829651972248485, 75.46825390390518, 8982.795028518025, 8990.335272976172, 8993.140505298068, 282.8342191486283, 281.29778423171916, 282.0635902085548, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5378, 6.089429, 4400.045, 722.2193, 7.615468, 5500.238, 713.2858, 6.165442, 4397.93, 722.7135, 6.089288, 4400.081, 724.3682, 6.073713, 4399.363, 712.8189, 6.170265, 4397.135, 100.0, 100.0, 99.93607, 100.0, 99.99641, 99.93349
1593.5132800000001, 60.004855004581934, 60.007105005869626, 60.00503169455417, 31.88875666310231, 32.098886347392664, 32.02822821191818, 0.9999662456122536, 0.999980661146443, 0.9999583198634295, 8969.420624667848, 8987.465282330699, 8996.866144997333, 221.31263870493058, 58.56773191519005, 79.53606319061475, 8975.99165812546, 8988.014841780827, 9006.06785128203, 282.8494461859133, 281.3938236776022, 282.1215956916272, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 716.1699, 6.142791, 4399.306, 715.9935, 7.680674, 5499.082, 719.4976, 6.115558, 4400.007, 716.2665, 6.140586, 4399.216, 718.2261, 6.123023, 4400.248, 718.2664, 6.12888, 4399.432, 99.98282, 99.98089, 100.0, 99.98077, 100.0, 99.99264
1595.91316, 60.00097854163882, 60.00280264554351, 60.002858272581605, 31.867361404281574, 32.08018159806099, 32.04925337742136, 0.9999678599394464, 0.99998228108621, 0.9999656065168849, 8980.712744490946, 8990.60914031273, 8998.707614527575, 221.8672622274621, 51.741253837300974, 78.98619873764505, 8977.834425478492, 8983.020462943121, 8995.05279798646, 282.984844574184, 281.3653152273247, 282.02603908649115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5181, 6.091035, 4399.88, 722.2387, 7.615284, 5500.3, 713.2469, 6.165626, 4397.416, 722.5775, 6.089288, 4400.134, 720.515, 6.109873, 4399.925, 712.6797, 6.169899, 4397.202, 100.0, 100.0, 99.93987, 100.0, 99.99689, 99.93356
1598.25248, 60.00111529359804, 60.00191649877101, 60.0044682899081, 31.827467615559016, 32.02589928411273, 32.0285166956757, 0.9999585612671362, 0.9999731663254767, 0.9999619548323961, 8968.197963745497, 8982.13523818805, 8986.697368033394, 222.5062404409041, 57.514598853728785, 78.808865456229, 8966.33529620189, 8974.289851498415, 8980.866243720702, 282.9403736440669, 281.38120837948145, 282.03595529947836, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 723.7009, 6.079613, 4399.53, 724.3205, 7.587286, 5499.007, 709.5004, 6.193605, 4393.454, 727.9177, 6.041667, 4397.339, 711.9314, 6.175801, 4396.406, 706.4172, 6.215679, 4390.814, 99.99053, 99.98055, 99.86039, 99.93813, 99.92561, 99.78984
1600.6868800000002, 60.003306685285075, 60.00270774559122, 60.00447576968846, 31.85144890259878, 32.07504811110149, 32.06426040526785, 0.9999563345645035, 0.9999763762323283, 0.9999614048282477, 8971.888830594386, 8988.748556659957, 8998.79197041692, 220.75501638456853, 54.917143980349465, 83.5726388432006, 8978.231258902346, 8989.668037870995, 8994.777145298336, 282.91973484772205, 281.31323339747644, 282.04696370199974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 723.7009, 6.081398, 4399.77, 722.3555, 7.6151, 5500.41, 713.2858, 6.165442, 4397.419, 722.694, 6.091311, 4400.027, 718.2833, 6.125397, 4400.067, 712.8984, 6.170997, 4397.428, 99.99336, 100.0, 99.93995, 99.99921, 100.0, 99.9322
1602.99332, 60.00345337146372, 59.999589559314245, 59.99854348261863, 31.85132430298407, 32.06063236882549, 32.03827793664842, 0.9999633131958935, 0.9999828631016583, 0.9999627735731647, 8966.546297001245, 8982.316753680489, 8990.976571264702, 220.5346821135513, 57.36138540678712, 80.99846089411585, 8974.821812444734, 8981.90947805541, 8992.265086401221, 282.92445937301625, 281.31748129804, 282.1201583947999, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.0055, 6.0905, 4399.772, 728.3088, 7.545473, 5496.468, 706.8604, 6.212749, 4391.664, 722.5193, 6.088369, 4400.309, 717.959, 6.126127, 4399.944, 712.8189, 6.169532, 4397.372, 100.0, 99.93438, 99.80908, 100.0, 99.99733, 99.93886
1605.4363600000001, 60.00436755321418, 60.00112305594513, 60.001044207775315, 31.829074129597178, 32.07698645195026, 32.03139572088602, 0.999965115499609, 0.9999787320070737, 0.999966615344773, 8970.493086172643, 8984.917703236883, 8998.105721561738, 223.57336380289053, 60.29112646884096, 75.90866927707202, 8974.595556312512, 8983.163324623389, 8994.545498605783, 282.9596764928139, 281.40396701727565, 282.0774377668598, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 716.2685, 6.142077, 4399.415, 734.7292, 7.4694, 5487.657, 700.571, 6.254717, 4382.524, 716.383, 6.140218, 4399.375, 724.5016, 6.073896, 4399.52, 718.9821, 6.118991, 4400.181, 99.99045, 99.77418, 99.60407, 99.98439, 99.98769, 100.0
1607.88696, 60.00457529893377, 60.00496483043746, 60.00423210923906, 31.835461183141227, 32.05637672043234, 32.02204996802255, 0.999958876992998, 0.99998231687151, 0.9999621986720983, 8968.053038020096, 8981.596308734843, 8994.83848276169, 219.84562658344555, 59.52452410287242, 86.3617821464527, 8971.758403206972, 8978.970179545593, 8990.69779881266, 282.9787199906479, 281.3376544481466, 282.05058201500896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 721.9858, 6.088001, 4399.661, 728.5423, 7.544921, 5496.302, 707.0157, 6.212012, 4391.551, 722.597, 6.092414, 4400.141, 719.5231, 6.109508, 4400.461, 712.9382, 6.168067, 4397.189, 100.0, 99.93136, 99.80658, 100.0, 100.0, 99.93087
1610.3699600000002, 60.00840247800517, 60.00855174283365, 60.00584812310693, 31.811227347766497, 32.02977606831997, 31.99953661249947, 0.9999627269058552, 0.9999808366660854, 0.999962749518738, 8959.547053893533, 8974.345540979786, 8976.07485365208, 219.02384192155347, 63.388040218328115, 76.08420030986235, 8956.094530188102, 8979.466589382115, 8981.67608937754, 282.95739359529443, 281.3239974842296, 282.06312895163114, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5575, 6.0905, 4399.543, 735.4685, 7.436244, 5483.681, 709.2093, 6.192685, 4395.195, 726.5389, 6.051044, 4397.731, 729.69, 6.018195, 4395.244, 706.4569, 6.215679, 4390.983, 100.0, 99.73111, 99.8894, 99.95966, 99.89657, 99.78844
1612.7978400000002, 60.00933589903861, 60.00846341784728, 60.01279671277004, 31.853313133596178, 32.05943305700719, 32.029115582287496, 0.9999619591517658, 0.9999792200231571, 0.9999603031630941, 8974.186701264774, 8980.105968937285, 8997.521335435978, 221.24020534672968, 57.824315955725524, 77.84270478528651, 8968.771926142128, 8982.83346812945, 8998.406126364138, 282.9743300950942, 281.4119949220388, 282.04946517610875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 724.5881, 6.078542, 4400.651, 734.4374, 7.473268, 5488.042, 706.9381, 6.212196, 4391.667, 722.5775, 6.090759, 4399.914, 724.5016, 6.072618, 4399.684, 712.7593, 6.170082, 4397.543, 99.99563, 99.76702, 99.80789, 99.99664, 99.98647, 99.94277
1615.2658800000002, 60.010576511809944, 60.008709006184624, 60.01275023353285, 31.865423403035173, 32.06166596715175, 32.049398758116105, 0.9999622299768166, 0.9999809227188152, 0.9999605723672192, 8971.434930153331, 8982.629443481375, 8998.261881253362, 220.19667426816522, 50.533232863624335, 81.07316074370192, 8977.101914780254, 8982.635773505392, 9000.650032191958, 282.8804961305673, 281.33953474637536, 282.0399224408818, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5575, 6.089786, 4400.324, 734.8265, 7.467558, 5487.546, 713.2081, 6.165994, 4397.535, 722.5775, 6.088369, 4400.14, 724.5398, 6.072983, 4399.352, 712.5604, 6.1688, 4396.969, 100.0, 99.77722, 99.94258, 100.0, 99.99397, 99.93236
1617.6909600000001, 60.0073387009632, 60.00694742066745, 60.00621240541276, 31.869421564572736, 32.06514476002132, 32.06063592134706, 0.9999627455815474, 0.9999744454070181, 0.9999616077574006, 8967.339094453613, 8985.426166803321, 8993.615927938501, 218.8117902029926, 64.19799185899421, 78.64587372355982, 8982.020578642407, 8986.944458803797, 8991.76955141316, 282.93674492213853, 281.29526067218734, 282.00786570348697, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 716.2685, 6.143683, 4399.53, 728.4256, 7.546026, 5496.636, 719.6528, 6.116478, 4400.523, 716.4607, 6.141505, 4399.097, 718.2833, 6.126493, 4399.622, 719.161, 6.118625, 4400.011, 99.99541, 99.93953, 100.0, 99.9781, 99.99, 100.0
1620.1463600000002, 60.007872504252845, 60.00450199308155, 60.00221765933796, 31.874396035094577, 32.06650733552802, 32.032897786535514, 0.9999630570741691, 0.9999830422440505, 0.9999596435880146, 8971.148194992647, 8985.25241244052, 8999.856230111185, 218.86567136903068, 52.741174943286524, 79.18460383641286, 8979.523425725603, 8984.412557674359, 8996.729673597429, 282.8796807489531, 281.2329147140305, 282.00265480437963, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.4392, 6.091392, 4400.49, 734.7487, 7.467927, 5487.606, 713.2275, 6.165994, 4397.926, 722.597, 6.089104, 4399.912, 722.3843, 6.090698, 4399.896, 712.7195, 6.1688, 4397.313, 100.0, 99.77326, 99.95394, 100.0, 100.0, 99.93753
1622.5563200000001, 60.00085265115163, 59.99700513866151, 60.00088284493273, 31.842841779830486, 32.054398012036565, 32.011729059310795, 0.9999646950403811, 0.9999751928629674, 0.9999646076914527, 8966.479988700547, 8978.078777524677, 8982.44273362034, 219.03543945936144, 58.61927143928642, 76.79925285868012, 8966.388909009394, 8979.177724832078, 8986.247697332912, 282.88554996751606, 281.2667675344766, 281.9420345389297, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.9321, 6.091392, 4400.434, 727.8809, 7.559288, 5498.016, 711.0728, 6.18569, 4395.192, 726.403, 6.0527, 4397.846, 712.847, 6.168314, 4396.979, 706.5364, 6.215129, 4390.992, 100.0, 99.96009, 99.89999, 99.97247, 99.92994, 99.79386
1625.1318400000002, 59.99406794557431, 59.990856075516255, 59.99419697461538, 31.87496329885712, 32.0884464316522, 32.042169831934416, 0.9999600819114818, 0.9999794672648125, 0.9999619632865078, 8967.883708117552, 8983.565515958799, 8996.255904370437, 218.01313554365152, 57.06152055545908, 76.35017889222945, 8977.36837430551, 8986.043243727212, 8999.673686567281, 282.8090340206984, 281.27795650773504, 282.0379262794425, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.7546, 6.08818, 4400.551, 728.5034, 7.545473, 5497.092, 713.4022, 6.16673, 4397.988, 722.6164, 6.088737, 4399.858, 718.3024, 6.125031, 4399.949, 712.799, 6.170448, 4397.312, 100.0, 99.94056, 99.95286, 100.0, 99.99743, 99.9257
1627.5326400000001, 59.99339208317216, 59.99000384226722, 59.99076674806765, 31.88128483745509, 32.09500106914376, 32.05998314336596, 0.9999637051250552, 0.9999820346692091, 0.9999615007960808, 8976.414980662095, 8989.513846396903, 8997.410578241772, 220.09210195256765, 54.05195404578899, 79.51400462585889, 8975.27094597803, 8986.906476235636, 8996.00279241422, 282.7964667828366, 281.0886906374741, 281.8107094114554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.3209, 6.087466, 4400.713, 722.2193, 7.615837, 5500.356, 713.2664, 6.166178, 4398.091, 722.5387, 6.088737, 4400.025, 718.1498, 6.12631, 4399.616, 712.5604, 6.168251, 4397.484, 100.0, 100.0, 99.93737, 100.0, 99.99855, 99.93242
1629.911, 59.99051720447972, 59.98675982650596, 59.9872943772614, 31.849365382409992, 32.086877825990214, 32.05058315514886, 0.9999609834158634, 0.9999831108189137, 0.9999636728154301, 8976.329637891497, 8986.33775388696, 8994.63912906097, 212.45524070741067, 49.89251277863102, 78.40289265475803, 8980.272388230767, 8986.836161669398, 8993.377258562841, 282.9220761591099, 281.27170300352196, 282.0141457445913, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 716.1501, 6.143505, 4399.861, 715.9546, 7.681042, 5499.14, 719.4587, 6.11519, 4399.511, 716.383, 6.14077, 4399.103, 724.4445, 6.071887, 4399.467, 718.8032, 6.118258, 4400.052, 99.98792, 99.98296, 100.0, 99.97821, 99.98519, 100.0
1632.28904, 59.98915777086794, 59.989037451328166, 59.98736947044441, 31.85367950316543, 32.095063023868924, 32.04631974190217, 0.9999651083461455, 0.999977726496303, 0.9999639513740339, 8975.35954606525, 8985.117648633879, 8993.385211578727, 214.14587409236037, 54.435343142330794, 76.92523976402572, 8982.071061683471, 8986.787461132386, 8999.445803226126, 282.94075811948414, 281.34732439788877, 281.9968359337248, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.6758, 6.089964, 4400.549, 722.2387, 7.615284, 5500.409, 713.2858, 6.164889, 4397.817, 722.3445, 6.08984, 4399.972, 720.1526, 6.110239, 4400.49, 712.6996, 6.170265, 4397.427, 100.0, 100.0, 99.94899, 100.0, 100.0, 99.94012
1634.7070800000001, 59.9889947565859, 59.98795733108555, 59.98767871844518, 31.872798221948184, 32.06227023669089, 32.0278597620743, 0.999966879102735, 0.9999771533410395, 0.9999623318680371, 8963.138574560942, 8980.553164373769, 8989.673326385313, 212.84746424931427, 62.12815685422947, 83.13033765190266, 8967.951844965148, 8978.965848781454, 8989.1981998176, 282.757864688085, 281.12591696770295, 281.93111585077173, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5378, 6.089786, 4400.486, 722.7835, 7.609758, 5499.93, 711.5581, 6.183665, 4395.375, 725.8204, 6.060421, 4398.454, 728.6218, 6.028605, 4396.146, 706.8943, 6.215129, 4391.096, 100.0, 99.99757, 99.89883, 99.97246, 99.91101, 99.79624
1637.13216, 59.99256368633002, 59.99131635636733, 59.99398708577928, 31.86326461409597, 32.05908733604751, 32.06243184881329, 0.9999622253978968, 0.999977390203308, 0.9999641164757371, 8976.44393562114, 8985.525029998142, 8991.051470892697, 219.1048283988007, 56.69788495885541, 77.08418683038781, 8973.482479018665, 8988.979058033396, 8998.995389556552, 282.87845021228526, 281.3273860500073, 281.982721538434, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 724.9627, 6.068013, 4400.144, 723.8146, 7.604784, 5500.122, 713.2081, 6.16581, 4397.534, 722.694, 6.089104, 4400.254, 724.3872, 6.072435, 4399.469, 712.6599, 6.169715, 4397.194, 100.0, 99.99645, 99.94256, 100.0, 99.98887, 99.93758
1639.5548000000001, 59.99406677806766, 59.993311378698145, 59.990494744523296, 31.833627666816152, 32.079574160776055, 32.02883313782382, 0.999961047474899, 0.9999783011146435, 0.9999607218083197, 8975.175905927794, 8986.523083640881, 8988.48400698838, 210.93093737847892, 57.72860641735724, 77.1180119090559, 8976.19281067538, 8983.546918185179, 9000.239170502378, 282.9566202907858, 281.31981623042583, 281.93507167004645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 728.8662, 6.033033, 4397.0, 728.5034, 7.544921, 5496.696, 713.3052, 6.165073, 4397.535, 722.694, 6.088369, 4400.139, 724.5208, 6.072618, 4399.687, 712.8388, 6.168434, 4397.254, 99.94045, 99.93429, 99.94258, 100.0, 99.98895, 99.93619
1641.96016, 59.996883534302285, 59.99899697953064, 60.00248949537787, 31.831006769169683, 32.06104872772938, 32.022227627242025, 0.9999616869707096, 0.9999809617363635, 0.9999639478389301, 8969.987823915188, 8985.835879243616, 8990.555398328801, 218.42346866099456, 59.10314041524498, 77.68471145136027, 8975.919405544455, 8983.717425177132, 8995.0253370417, 282.9701709853818, 281.26296564892823, 282.0577293445196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 735.1158, 5.97164, 4389.763, 734.7875, 7.467927, 5487.604, 719.7693, 6.113349, 4399.957, 716.1888, 6.140035, 4399.102, 718.2833, 6.125397, 4400.109, 718.823, 6.12009, 4400.177, 99.76604, 99.77323, 100.0, 99.99094, 99.99617, 100.0
1644.3328000000001, 60.001147728530505, 60.00032238034853, 60.00233225204762, 31.885133068558325, 32.07048711064183, 32.036959382371016, 0.9999634263886951, 0.9999786716655104, 0.9999602152162143, 8979.817413443181, 8986.6389423059, 8994.944294344932, 211.3346583211087, 57.455084529884516, 78.52225891094531, 8976.013774169656, 8986.344390069034, 8995.370353455975, 282.9260305405066, 281.2509993646668, 282.04035433078207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 728.8268, 6.033212, 4397.499, 728.4839, 7.544736, 5495.835, 713.3634, 6.164521, 4397.416, 722.4999, 6.089288, 4400.085, 724.33, 6.074079, 4399.971, 712.7195, 6.169532, 4397.309, 99.92912, 99.92821, 99.94115, 100.0, 99.99206, 99.93743
1646.78816, 60.00314816770887, 60.008870602929505, 60.005150767598934, 31.822124899648035, 32.038145598396326, 32.00357473222486, 0.999961911454279, 0.9999765449050505, 0.9999599509504188, 8967.426210233925, 8976.646264159264, 8988.013067616175, 216.70458719700378, 57.987367224750415, 81.53777023937164, 8974.275547536583, 8978.967153702048, 8988.584237994262, 282.9779675876592, 281.3931036726717, 282.0221236873672, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 728.9056, 6.033033, 4397.556, 728.4645, 7.544921, 5496.554, 712.6258, 6.176118, 4396.017, 724.7524, 6.07035, 4399.189, 714.907, 6.157722, 4397.451, 707.8884, 6.209086, 4391.407, 99.93174, 99.93594, 99.91734, 99.98138, 99.95219, 99.81795
1649.2445200000002, 60.00765470301296, 60.01101740913548, 60.01041805613748, 31.875176880017893, 32.07303600073974, 32.009629815065075, 0.9999635783992418, 0.9999774671095277, 0.9999618645464623, 8975.309377921274, 8978.43131877738, 8991.04285569342, 219.45493405852403, 58.36091561820831, 76.1429168986815, 8976.694265276006, 8985.41123313284, 8991.640141771399, 282.96725937520745, 281.3397305940958, 282.04805163955416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 725.3176, 6.062302, 4398.683, 726.4606, 7.568866, 5497.563, 712.3734, 6.168939, 4397.706, 722.6164, 6.089288, 4400.307, 718.2642, 6.12631, 4400.0, 712.5604, 6.169899, 4397.252, 99.96866, 99.9604, 99.94646, 100.0, 99.99468, 99.94005
1651.71404, 60.00973245139264, 60.006874877597774, 60.00977512328043, 31.853631396737885, 32.06235793162229, 32.026106429721494, 0.9999588850468308, 0.9999801559983684, 0.9999601938560722, 8973.067736852336, 8982.083015842312, 8993.908427158365, 213.51039728571686, 53.21468404606446, 78.56686167675161, 8978.285808364288, 8987.077748994167, 8989.767734400039, 282.9005879257248, 281.3795170670326, 282.1199273365168, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.4195, 6.09157, 4400.604, 728.4645, 7.545105, 5496.363, 706.9769, 6.21238, 4391.494, 722.4222, 6.091862, 4400.028, 718.1879, 6.12704, 4400.11, 712.5008, 6.17118, 4397.432, 99.99846, 99.93666, 99.81041, 100.0, 100.0, 99.94146
1654.1070000000002, 60.01118864882675, 60.013285822345, 60.01233652525186, 31.84543212395426, 32.043588463867934, 32.02435944442342, 0.9999581866671982, 0.9999775864538331, 0.9999620669145469, 8968.718094751315, 8978.793217256665, 8985.570594522347, 218.0648412256378, 56.15679471446106, 77.73039952544059, 8974.311470324115, 8983.893294964584, 8998.910784816371, 282.85502591572384, 281.19755766066635, 282.0123310078502, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 716.2685, 6.143326, 4399.694, 734.2428, 7.469032, 5487.775, 700.6486, 6.254901, 4382.476, 716.2859, 6.140402, 4398.934, 724.4826, 6.073531, 4399.624, 718.9622, 6.119357, 4399.72, 99.99165, 99.77711, 99.60919, 99.97436, 99.9852, 99.99224
1656.4865200000002, 60.01061582525537, 60.0130371833934, 60.01339268796704, 31.85928888741046, 32.07270439071823, 32.041227291457915, 0.9999568107022149, 0.9999833282774062, 0.9999611951504953, 8967.851727343903, 8978.444198811736, 8993.534036112958, 215.59854289712803, 52.742827212632164, 81.62523977058083, 8978.551743711192, 8982.489338803485, 8985.245726586543, 282.7503249456805, 281.11227647767055, 281.7653360709621, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.6166, 6.089964, 4400.493, 728.4645, 7.545842, 5496.848, 706.8993, 6.213117, 4392.06, 722.7135, 6.088369, 4400.029, 718.0925, 6.125762, 4399.554, 713.0972, 6.169715, 4397.016, 100.0, 99.94128, 99.81291, 99.99925, 99.98846, 99.94142
1658.8774400000002, 60.009772633750025, 60.012372670725505, 60.0127656513, 31.840514156637507, 32.04512491103458, 32.04894036750183, 0.9999615628779708, 0.9999783622890319, 0.9999569832837713, 8960.845945929655, 8980.995903206924, 8988.78521916471, 212.2521097895601, 58.6727982912289, 81.28315311131655, 8973.434004377603, 8980.247647832419, 8994.130946502662, 282.9148006696617, 281.25215210091227, 282.012969609682, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5575, 6.089964, 4400.377, 728.5812, 7.545473, 5497.409, 706.9575, 6.212012, 4392.519, 723.3154, 6.081014, 4399.413, 726.6762, 6.053442, 4398.264, 709.2999, 6.197916, 4392.528, 100.0, 99.94256, 99.82857, 100.0, 99.9526, 99.83934
1661.22528, 60.008233922650106, 60.011235419762656, 60.01141112500564, 31.862573842999296, 32.08772346698993, 32.02556317463456, 0.9999577107051332, 0.9999772650326726, 0.9999571458799339, 8977.720429563778, 8985.439434091944, 8998.73595025204, 215.91696125494263, 55.997210624995205, 77.80017818229089, 8970.344822318533, 8984.999074510513, 8996.897594476364, 282.82642574220273, 281.1777828069687, 281.90760568014343, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 728.0185, 6.043563, 4398.239, 723.7757, 7.592443, 5499.415, 709.9858, 6.194893, 4394.139, 723.8786, 6.081198, 4399.745, 724.6733, 6.071522, 4399.362, 712.4611, 6.169166, 4396.905, 99.95456, 99.98796, 99.8654, 100.0, 99.9841, 99.94274
1663.7140800000002, 60.00905991255924, 60.00955012367339, 60.01079698584009, 31.868499889208135, 32.087295315887694, 32.049617034420635, 0.9999577916845906, 0.999980127274282, 0.9999630081254404, 8966.49141365258, 8985.211147236101, 8996.935822168432, 211.7467301849503, 53.17208282850288, 78.43701780266929, 8972.892146777895, 8987.575424686282, 9000.42597480716, 282.71200991618565, 281.22405962526113, 281.939425672328, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 720.0, 728.4325, 6.036781, 4397.387, 728.4645, 7.541053, 5497.125, 713.0917, 6.167651, 4397.817, 722.5387, 6.08984, 4400.474, 724.4635, 6.0728, 4400.014, 713.1768, 6.170265, 4396.851, 99.93921, 99.94638, 99.94899, 100.0, 99.99891, 99.94405
