TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
2081.9760800000004, 60.0360472750127, 60.03449788578098, 60.02959919427375, 33.1096041822445, 33.34836648688749, 33.31159545737666, 0.9999585133140247, 0.9999712363194525, 0.9999608775189338, 9320.506032962381, 9348.464479331213, 9342.391620106333, 230.79587230967627, 70.87660245574716, 81.93539477789363, 9336.407470613056, 9345.84791846831, 9351.180160294274, 282.7848040734387, 281.2875092575698, 281.97855390001354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.8478, 6.096032, 4400.38, 726.519, 6.061216, 4399.177, 709.7722, 7.739819, 5494.771, 724.5776, 7.594394, 5499.846, 717.444, 6.125579, 4400.108, 719.3201, 6.116427, 4399.733, 100.0, 99.98409, 99.8911, 99.99579, 99.99105, 100.0
2084.39032, 60.02842692924762, 60.03042962482203, 60.03076737410306, 33.117666601368875, 33.35800314716264, 33.3121031848022, 0.999960610490308, 0.9999717882870599, 0.9999632839785421, 9324.979200800088, 9342.478705433376, 9355.409276011507, 229.39031276546984, 68.59686612605856, 81.17176501049948, 9328.645225540677, 9342.569813626991, 9347.31321942449, 282.72175996058746, 281.23167645846615, 281.926098454957, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 723.0109, 6.086038, 4400.552, 721.441, 6.099345, 4400.541, 713.0528, 7.708526, 5496.842, 722.3057, 7.614803, 5500.331, 718.1307, 6.124666, 4399.727, 719.4791, 6.116061, 4400.299, 99.99848, 100.0, 99.94227, 100.0, 100.0, 100.0
2086.79752, 60.02583473921439, 60.02767535621499, 60.028634846105554, 33.10651456818272, 33.351020573685325, 33.30678348620233, 0.9999630997233958, 0.9999727222726142, 0.9999602718889365, 9323.135949562127, 9349.211836614028, 9359.138052535676, 229.10471268338142, 70.54037197239404, 87.94918480622346, 9329.627364067908, 9338.05529938417, 9347.10647264045, 282.9242661138557, 281.3767268650238, 282.019323887256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 715.1644, 6.151, 4398.922, 715.3126, 6.150183, 4399.164, 719.3811, 7.645757, 5500.305, 716.0723, 7.679339, 5498.881, 724.5589, 6.071704, 4399.361, 713.2563, 6.166419, 4397.778, 99.97666, 99.97467, 100.0, 99.98148, 99.9914, 99.94557
2089.28128, 60.02476595310649, 60.02342636409097, 60.024691720583455, 33.11705765138535, 33.34105716744768, 33.276414685764685, 0.999962023900544, 0.999971672017913, 0.9999650980143902, 9320.715546827905, 9341.253727047359, 9351.456670783868, 228.45458847362625, 70.03982734895237, 78.42656790392584, 9333.11007644027, 9344.849697892247, 9352.515712081646, 282.88568508509434, 281.3128977094533, 281.92985464641805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 720.9409, 6.096746, 4400.611, 721.5383, 6.098792, 4400.599, 713.0334, 7.708894, 5497.073, 722.3057, 7.614987, 5500.155, 718.6648, 6.122292, 4399.95, 719.4791, 6.116611, 4399.955, 100.0, 99.99816, 99.94537, 100.0, 100.0, 99.99896
2091.6942000000004, 60.02197684670839, 60.027553789014966, 60.02155237842493, 33.0963292562149, 33.291344436936306, 33.26338675245565, 0.9999665828246674, 0.9999759279005042, 0.9999638474212204, 9317.561456694642, 9330.073476371372, 9345.769758590497, 232.34686017547028, 61.60506702718385, 76.03656160950379, 9317.49893593965, 9328.708134869461, 9346.071097250353, 282.79623848546123, 281.3136765208174, 281.93988115086944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.1971, 6.101386, 4400.392, 715.332, 6.150367, 4398.832, 713.0334, 7.709078, 5496.843, 722.3251, 7.614251, 5499.958, 717.5394, 6.135623, 4399.034, 710.6121, 6.186929, 4394.528, 100.0, 99.97205, 99.94416, 100.0, 99.98355, 99.87423
2094.17036, 60.0186690409436, 60.017445328132474, 60.018231312664255, 33.10711454587862, 33.32839551713933, 33.29439756868216, 0.9999604283288898, 0.9999717619605543, 0.9999630320585966, 9330.27432123411, 9345.150552678871, 9355.355715474361, 228.34751709006423, 67.95013875099903, 78.34060575839794, 9326.177280886825, 9339.319037433874, 9351.772482534925, 282.84570736851055, 281.3407043424378, 282.12991520432865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 727.6242, 6.044277, 4398.847, 710.5849, 6.185733, 4396.579, 709.2093, 7.739635, 5494.099, 724.4806, 7.595129, 5499.733, 717.692, 6.125579, 4399.944, 712.8984, 6.166602, 4397.503, 99.96108, 99.91764, 99.8913, 99.99136, 99.99116, 99.94425
2096.51748, 60.015150065731206, 60.00901218738033, 60.01073360071683, 33.1449420502527, 33.34825694188953, 33.304128488135035, 0.9999649866713991, 0.9999739765348254, 0.9999642990097406, 9330.73390559789, 9342.874320550996, 9350.554977181555, 229.72265080292107, 64.4309851216185, 79.87884528120776, 9330.02694834607, 9344.340715565204, 9348.921472582766, 282.9385393646898, 281.368397384006, 282.0617298901385, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.2366, 6.099958, 4400.445, 715.2931, 6.149815, 4399.277, 713.0334, 7.709078, 5496.784, 722.3251, 7.614251, 5500.271, 718.3596, 6.12704, 4399.615, 713.2166, 6.165687, 4396.795, 100.0, 99.98216, 99.94212, 100.0, 99.9897, 99.92577
2098.98524, 60.00235062156181, 60.00420296412727, 60.00430695207968, 33.115160424800415, 33.35283228714845, 33.30654314735209, 0.9999661752733419, 0.9999733356207935, 0.9999650333758485, 9327.575782181299, 9347.117586923692, 9354.384343679265, 224.97935491528233, 71.53953275049525, 85.05539745691658, 9329.368710916155, 9343.260779750086, 9354.35027303571, 282.90515180328475, 281.3281890775845, 282.05518370859613, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.9673, 6.150643, 4398.812, 721.5773, 6.097871, 4400.879, 719.4199, 7.645757, 5500.25, 716.0723, 7.679523, 5499.0, 724.5208, 6.073713, 4399.298, 719.3002, 6.116794, 4399.959, 99.9716, 100.0, 100.0, 99.98147, 99.99881, 100.0
2101.44704, 60.00107693876845, 60.0001181254213, 59.99895915956517, 33.117898684945615, 33.33428343546368, 33.27838727902501, 0.9999641306435314, 0.9999710556247239, 0.9999620420158678, 9327.766363116669, 9344.7988810922, 9351.963044805307, 233.17848017424944, 67.7978012266949, 82.50311562394472, 9332.15849353379, 9343.964329182809, 9354.865450617013, 282.87310224116476, 281.30339814632026, 282.01548949082036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.552, 6.101922, 4400.17, 715.5266, 6.148709, 4398.647, 713.0723, 7.70871, 5496.957, 722.3057, 7.614803, 5500.219, 718.3215, 6.127771, 4399.449, 713.0376, 6.167151, 4397.607, 100.0, 99.96785, 99.94225, 100.0, 99.99963, 99.94421
2103.8761600000003, 59.9988552917405, 59.99767367903107, 59.995916233358976, 33.10875035031329, 33.30840702824907, 33.274374664305036, 0.9999620798393587, 0.9999752848182172, 0.9999648040885779, 9318.147875642453, 9333.730390215624, 9344.591070214345, 226.447801772988, 65.83601806585466, 78.59133347023271, 9322.992438689056, 9332.177531482546, 9346.492821134343, 282.844852220931, 281.2945877081368, 281.9963186479026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.8675, 6.101208, 4400.607, 721.6161, 6.097871, 4400.375, 713.0528, 7.70871, 5496.842, 722.2863, 7.614803, 5500.128, 725.0548, 6.064764, 4398.598, 710.7711, 6.183815, 4394.645, 100.0, 100.0, 99.94118, 100.0, 99.96672, 99.90485
2106.25776, 59.997955301273784, 59.99648471501051, 59.9960911662218, 33.13404752406833, 33.35281768393497, 33.28918136991416, 0.9999632738722817, 0.9999784660306312, 0.9999639598454423, 9323.224326971613, 9342.079789626929, 9352.181218509188, 229.71816976118635, 64.40591778218277, 75.63946397181371, 9322.747382763959, 9347.908547701423, 9350.088798498955, 282.918786386228, 281.4237977084473, 282.0824201336414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 727.6045, 6.045169, 4398.009, 727.2388, 6.047954, 4399.027, 708.161, 7.748838, 5492.931, 725.4709, 7.584649, 5499.405, 726.123, 6.057642, 4399.045, 712.5008, 6.168067, 4397.898, 99.95725, 99.96534, 99.87006, 99.98431, 99.98631, 99.93631
2108.64372, 59.99876340815368, 59.99704084573247, 59.99880775684137, 33.111642176259856, 33.325816179717044, 33.30917192882564, 0.9999616433363482, 0.9999763408382689, 0.9999634174653393, 9330.057730223682, 9342.414163219131, 9352.003189202027, 230.16005546190422, 67.0794331459897, 82.53973422269064, 9336.465684462055, 9337.107785883267, 9355.952372292684, 282.92667920521114, 281.3355212681381, 282.04684364555783, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.1183, 6.099602, 4400.115, 721.5578, 6.099345, 4400.874, 713.0723, 7.708894, 5496.842, 722.3057, 7.614803, 5500.276, 724.3872, 6.072983, 4399.41, 713.0575, 6.166419, 4397.833, 100.0, 100.0, 99.94118, 100.0, 100.0, 99.94936
2111.09036, 59.997923386407, 60.00140770670139, 60.00166009630499, 33.108916495141564, 33.34356053163005, 33.30145542211862, 0.9999608019610877, 0.9999729812663779, 0.9999610597522853, 9331.713536399835, 9347.029775615852, 9352.294685177585, 225.77374657580958, 68.95158266449789, 78.24518428990723, 9331.546383744428, 9345.021841299986, 9354.379334025078, 282.90940817647464, 281.3853227743966, 282.12664208063165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.9673, 6.152428, 4398.92, 715.1764, 6.150183, 4398.714, 719.4005, 7.645205, 5500.192, 716.0529, 7.679339, 5499.0, 718.2451, 6.126493, 4399.502, 719.4592, 6.115878, 4400.017, 99.96538, 99.98341, 100.0, 99.97946, 99.98728, 100.0
2113.4800400000004, 60.008565571048045, 60.00612889140457, 60.00954943428176, 33.111890647658356, 33.3366940813176, 33.29530355842601, 0.9999613815722149, 0.9999733519854132, 0.9999630433888506, 9328.581134695321, 9337.222685641069, 9359.232588272902, 228.6474386126315, 70.16419954247635, 81.54877517722616, 9334.054885301955, 9343.822953817955, 9359.297610858457, 282.9438292305458, 281.3628662934195, 282.15397274413584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.0789, 6.100316, 4400.113, 721.5189, 6.099345, 4400.874, 713.0723, 7.70871, 5497.012, 722.3251, 7.614987, 5500.218, 724.5398, 6.072252, 4399.58, 712.8785, 6.168251, 4397.553, 100.0, 100.0, 99.94426, 100.0, 100.0, 99.9535
2115.84256, 60.01785688341048, 60.014673479031956, 60.009646259678604, 33.10152066370269, 33.31687477074556, 33.28226917680834, 0.9999619580750472, 0.999975272941999, 0.9999619889277852, 9322.914567301777, 9342.669488452664, 9352.501884044153, 227.0769498312875, 65.50970995798639, 87.1516155096524, 9325.07328490588, 9336.586251039918, 9345.681734000515, 282.9913530764204, 281.39431708800464, 282.1145799336802, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.5717, 6.099958, 4399.943, 721.6161, 6.10045, 4400.372, 713.0334, 7.70871, 5497.123, 722.3251, 7.614619, 5500.33, 718.2642, 6.12357, 4400.114, 713.1967, 6.16587, 4397.247, 100.0, 100.0, 99.94323, 99.99946, 100.0, 99.94002
2118.18004, 60.018824506841725, 60.01761133744672, 60.01794503793551, 33.10064228161109, 33.33418586688164, 33.3176091444444, 0.999957142225043, 0.9999701265973263, 0.9999600454774031, 9329.19103235139, 9342.6859143462, 9350.660027782795, 228.49348367056427, 65.04147290028914, 81.26395357766114, 9330.721135093467, 9341.649580506955, 9346.452940297282, 282.85141887958804, 281.3863780012389, 282.1100478923572, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 727.6045, 6.044455, 4398.009, 727.803, 6.043165, 4398.06, 706.8022, 7.766878, 5489.775, 727.9759, 7.556334, 5497.323, 713.5909, 6.158817, 4398.927, 709.8765, 6.188394, 4396.171, 99.95335, 99.9532, 99.8127, 99.95257, 99.9742, 99.88892
2120.52696, 60.02081438818552, 60.02035025613374, 60.019202079061586, 33.11149126906091, 33.330721487100085, 33.307162952572064, 0.9999605192419213, 0.9999761146657902, 0.9999631672135877, 9325.222460253026, 9338.241631574489, 9351.793682587484, 230.23350685069863, 65.02647394962605, 81.71502753512698, 9331.7877723997, 9341.902135279783, 9351.963400592764, 282.8951344324216, 281.34893800336914, 282.00851928747494, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.3549, 6.101743, 4400.608, 721.6161, 6.098055, 4400.709, 713.0723, 7.708894, 5496.899, 722.3057, 7.61517, 5500.213, 718.4741, 6.123936, 4400.275, 706.6955, 6.213298, 4391.459, 99.99745, 100.0, 99.94222, 100.0, 100.0, 99.80576
2122.8674800000003, 60.02619593235837, 60.02274161377093, 60.02126540435973, 33.10644447315069, 33.31145008501583, 33.28854439359531, 0.9999602527569856, 0.9999710212468209, 0.9999610190803647, 9326.575690238471, 9338.918272744042, 9349.853465526972, 227.36888962883097, 74.59789983062001, 84.05313732089189, 9325.425270309614, 9338.951677658904, 9349.454376781378, 282.91094039687175, 281.4108986669159, 282.0524134073924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 718.5356, 6.123873, 4399.749, 717.4721, 6.131948, 4400.22, 718.2358, 7.657538, 5500.229, 716.2277, 7.679155, 5499.058, 724.5016, 6.07207, 4399.469, 700.3534, 6.256331, 4381.902, 100.0, 99.98, 100.0, 99.98147, 99.98652, 99.58989
2125.29248, 60.028929526508975, 60.02585444139728, 60.03114144170344, 33.13524985064998, 33.32339545157875, 33.290830569285866, 0.9999626350611333, 0.999971446622601, 0.9999577135815955, 9331.434467309873, 9345.488732452564, 9351.095959745166, 227.56608474195082, 66.93169174768627, 86.28247958244083, 9328.66962711251, 9336.04319915622, 9350.755671362742, 282.7630304697173, 281.390141308299, 282.12639506045394, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.2366, 6.101386, 4400.666, 721.694, 6.098608, 4400.255, 713.0723, 7.70871, 5497.013, 722.3251, 7.614435, 5500.382, 718.2451, 6.121379, 4399.979, 706.775, 6.213481, 4391.575, 100.0, 100.0, 99.94213, 100.0, 99.99811, 99.8058
2127.6675600000003, 60.027967509239836, 60.02628857453809, 60.02818566632424, 33.076842122598016, 33.292409229847145, 33.27585720390742, 0.9999616562582561, 0.9999694026844085, 0.9999593086553872, 9333.460137444938, 9336.82035739993, 9347.253172332028, 231.23541775771446, 71.55384352878173, 82.57080136035347, 9330.274811974632, 9333.922380027854, 9344.082694934326, 282.93532002483266, 281.4168653312839, 282.19816105686635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.0986, 6.102457, 4400.498, 715.2737, 6.14963, 4399.118, 713.014, 7.709078, 5496.952, 722.3057, 7.614987, 5500.272, 718.2451, 6.123388, 4399.56, 706.775, 6.21403, 4390.999, 100.0, 99.97854, 99.94227, 100.0, 99.9886, 99.80953
2130.0216800000003, 60.032757105882496, 60.035797897796925, 60.031961765282276, 33.092355440507625, 33.33493378298525, 33.295191753975566, 0.9999623871073094, 0.9999758372982076, 0.999962052906756, 9326.208712936288, 9345.362939645684, 9348.558219841107, 233.6432027039864, 66.25653621898164, 78.48920334160039, 9327.887252157216, 9344.594559685822, 9351.763967270046, 282.81307590173077, 281.33243373165624, 282.0494201904154, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 727.5453, 6.045347, 4398.177, 708.9312, 6.197521, 4394.058, 706.8022, 7.76651, 5489.435, 728.6361, 7.542912, 5496.414, 712.084, 6.174523, 4396.568, 712.9183, 6.1688, 4397.075, 99.95716, 99.85966, 99.80651, 99.93855, 99.92059, 99.93883
2132.43724, 60.0332864065198, 60.03340999140816, 60.036843327295664, 33.11189189310107, 33.34536183830605, 33.26714938446319, 0.9999590023895514, 0.9999727460229406, 0.9999641639585994, 9326.74628293997, 9343.72632474178, 9348.090456728496, 227.9997007268562, 68.88702744007469, 83.57290826135068, 9332.727177406601, 9340.247503786397, 9354.999860086602, 283.0201839009709, 281.5193414560833, 282.252579018794, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.2563, 6.100316, 4400.334, 715.0013, 6.149815, 4398.881, 713.0917, 7.708526, 5496.958, 722.3057, 7.614619, 5500.212, 718.3787, 6.124849, 4399.832, 710.3536, 6.183083, 4396.649, 100.0, 99.9784, 99.94329, 100.0, 99.99477, 99.90771
2134.76776, 60.03788882525058, 60.04011181057051, 60.03919498411812, 33.09583379880648, 33.33774995891487, 33.32092601425404, 0.9999615499185304, 0.9999753071389579, 0.9999649563027778, 9335.765417590153, 9346.403280701972, 9353.87694531746, 224.33458967649676, 73.0678587125235, 83.76340278642147, 9325.832948251551, 9338.165904624553, 9355.477002337135, 282.90779208958963, 281.33316914136856, 282.2404803699252, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.3746, 6.100494, 4400.837, 716.3048, 6.14042, 4399.731, 715.2269, 7.684044, 5499.387, 718.7715, 7.65176, 5499.763, 722.9757, 6.081932, 4400.002, 719.5388, 6.115695, 4399.841, 99.99615, 99.99248, 99.97931, 99.99429, 99.99059, 99.99498
2137.206, 60.03731985788442, 60.0379136912789, 60.035883575643204, 33.12094121428389, 33.32939524919231, 33.27821039789026, 0.999961257206783, 0.9999718175144079, 0.999959048672721, 9320.78248876567, 9335.796871897703, 9353.077526768366, 225.19008629772156, 67.35830754166454, 81.58896905184884, 9336.498128321622, 9341.176394617645, 9345.907134645518, 283.0248401613511, 281.42743899516165, 282.2451162703434, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 718.4174, 6.118519, 4400.562, 716.3437, 6.142078, 4398.603, 713.7322, 7.707054, 5497.073, 722.2863, 7.614435, 5500.16, 718.3978, 6.124301, 4399.785, 713.0575, 6.167335, 4397.149, 100.0, 99.9944, 99.94537, 100.0, 99.99481, 99.94295
2139.5926000000004, 60.03400212507594, 60.028112652155, 60.03052088917837, 33.1062524149985, 33.3248836670441, 33.28543375223254, 0.9999610330763442, 0.9999745963294638, 0.9999630336834124, 9336.106356431672, 9347.803840723287, 9347.958055827155, 231.51471027224306, 64.51947919374823, 84.22152539639501, 9334.34039194825, 9340.986934369754, 9357.38263797738, 282.8942166964023, 281.442203990069, 281.979868504445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.2366, 6.101029, 4400.887, 721.5967, 6.098239, 4400.43, 713.0528, 7.709078, 5496.953, 722.3057, 7.614803, 5500.219, 718.2261, 6.125031, 4399.898, 713.1967, 6.169349, 4398.018, 100.0, 100.0, 99.94324, 100.0, 99.99629, 99.93615
2141.94632, 60.03085641634836, 60.03139768317805, 60.02970390952576, 33.07645057310775, 33.2918718507097, 33.26108467191506, 0.9999604257749827, 0.9999745356027022, 0.9999583788557153, 9320.806744012481, 9335.021025148384, 9341.487190219928, 230.3277937835901, 71.87516184363812, 83.39136177140836, 9332.371184628557, 9337.843980052045, 9347.861043792176, 282.9815746078451, 281.41306622016606, 282.1166146299423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 727.6045, 6.044991, 4398.014, 727.7836, 6.042796, 4397.665, 706.7828, 7.766878, 5489.489, 727.1992, 7.524894, 5496.581, 712.0077, 6.174706, 4396.793, 706.6756, 6.213847, 4391.514, 99.95964, 99.94552, 99.80749, 99.9168, 99.92571, 99.80574
2144.2868000000003, 60.03015811781275, 60.03249238077355, 60.03140762070473, 33.12042533548947, 33.35577866264204, 33.29912527545148, 0.9999576397129348, 0.9999696441722146, 0.9999595949425212, 9327.490601918616, 9334.96051141408, 9357.038291233945, 229.9402193148377, 67.68684902191944, 83.21162216460243, 9332.416743575426, 9346.923783979346, 9362.067400992531, 282.94999116471035, 281.49685852167954, 282.25503559452295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.6309, 6.100316, 4400.615, 721.6161, 6.097503, 4400.197, 713.0528, 7.70871, 5497.122, 722.3251, 7.614435, 5500.049, 718.4168, 6.126493, 4400.156, 713.0177, 6.167518, 4397.426, 100.0, 100.0, 99.94626, 100.0, 100.0, 99.93777
2146.6722400000003, 60.03203210372772, 60.03354297066823, 60.032388032085805, 33.100230132066066, 33.338672734279015, 33.3087937863339, 0.9999601829478084, 0.9999750183408238, 0.9999598416134224, 9323.696755141333, 9349.875568314468, 9358.750935627872, 230.97184290134874, 64.25752415044303, 81.10859397220065, 9328.840285016973, 9347.89026959052, 9365.49860931591, 283.0208711190047, 281.42359791626933, 282.142134549434, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.4731, 6.101029, 4400.721, 721.4022, 6.097503, 4400.596, 713.0528, 7.708526, 5497.142, 721.7231, 7.626386, 5500.333, 720.3815, 6.10549, 4399.777, 716.5963, 6.133091, 4399.443, 100.0, 100.0, 99.94663, 100.0, 99.99352, 99.99774
2149.05148, 60.0351811183527, 60.03642591490344, 60.03776208506757, 33.11147950682414, 33.29507107594118, 33.29590337411732, 0.9999636786474841, 0.99997484324169, 0.9999618797908939, 9335.272307524234, 9349.426912918781, 9352.952177666153, 226.86003170672666, 71.42419563656313, 86.242795626354, 9336.276240627047, 9343.29033353653, 9347.515303442271, 282.8009469301727, 281.38528633295886, 282.29266434114305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 715.815, 6.145646, 4399.803, 717.083, 6.129553, 4400.44, 716.1588, 7.678523, 5498.894, 720.3832, 7.630799, 5500.498, 718.3405, 6.125031, 4400.007, 713.2563, 6.170265, 4397.664, 99.99412, 99.99942, 99.97849, 100.0, 100.0, 99.9455
2151.3816, 60.040149575875986, 60.03889156499034, 60.03946770916982, 33.10307952859303, 33.33967867510377, 33.278041397821326, 0.9999606936278806, 0.9999716157104678, 0.9999644682864581, 9331.332739743972, 9345.817420503728, 9361.633196501527, 229.9000617115193, 64.56159516638581, 79.8029312174258, 9333.106276794771, 9348.411142908011, 9351.533177060419, 282.87825825863257, 281.4022028725736, 282.20858839831635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.3746, 6.102457, 4399.948, 715.9935, 6.144289, 4398.825, 713.0723, 7.70871, 5496.951, 722.2474, 7.61517, 5500.218, 724.4635, 6.072983, 4399.305, 712.9382, 6.166419, 4397.729, 99.99741, 99.97857, 99.94218, 100.0, 99.9828, 99.94954
2153.79152, 60.03716827288114, 60.03766097734741, 60.039421201262805, 33.088102540228746, 33.26569311546879, 33.25070004475799, 0.9999640228003682, 0.9999734639506789, 0.9999612583004329, 9311.577346784605, 9331.579146836539, 9343.905738013827, 232.30701220640094, 64.31476018029866, 79.89279271099122, 9329.34174804869, 9338.54776828131, 9337.291187775489, 282.7733552429105, 281.2969693096494, 282.1345532954367, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 727.6242, 6.044455, 4398.118, 708.8533, 6.198627, 4393.944, 706.8022, 7.766694, 5489.6, 728.5779, 7.543648, 5496.641, 730.8154, 6.013447, 4394.978, 706.7352, 6.213664, 4391.337, 99.96085, 99.86097, 99.80438, 99.93753, 99.88077, 99.80317
2156.12912, 60.03477553954575, 60.03815465348455, 60.0387820144518, 33.10507402437911, 33.32004075146374, 33.29186813793741, 0.9999637136588534, 0.9999795636657903, 0.999961609628322, 9325.224248199806, 9338.084903277293, 9345.407026676146, 229.77353911619684, 62.267183470996315, 80.52654198107962, 9326.88165627708, 9341.186166794483, 9343.462135989519, 282.8519330653816, 281.24315164175545, 282.05443989208976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.4731, 6.100672, 4400.446, 715.3126, 6.150183, 4399.344, 713.0528, 7.708894, 5496.951, 722.2668, 7.61517, 5500.159, 724.4063, 6.071887, 4399.64, 713.3159, 6.165504, 4397.189, 100.0, 99.98118, 99.9432, 100.0, 99.99146, 99.93773
2158.4482000000003, 60.0289385488488, 60.02886382754586, 60.03019191635286, 33.117726360328824, 33.35717458623263, 33.29333520673839, 0.999962987314254, 0.9999760248122677, 0.9999613459198288, 9328.794390844725, 9334.578738688906, 9348.502631256353, 223.00755876229846, 65.00275008108656, 79.96139024885906, 9329.537751522146, 9340.963375745841, 9350.973883546472, 282.86857794662427, 281.3078311400514, 282.0962256306786, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.4929, 6.101743, 4400.56, 715.3515, 6.150919, 4398.928, 713.0723, 7.70871, 5497.126, 722.3251, 7.614435, 5500.329, 724.5779, 6.071157, 4399.796, 712.8785, 6.168067, 4397.378, 100.0, 99.97423, 99.94021, 100.0, 99.98781, 99.93902
2160.82112, 60.028337697503396, 60.02335778029885, 60.02492229801529, 33.09469909993829, 33.328955166171134, 33.28872726707401, 0.9999631845267969, 0.9999722947418538, 0.999962887695085, 9328.67476802819, 9340.48179614574, 9352.108347795855, 228.12757717376917, 72.2435894641136, 77.66021451768847, 9329.814977352558, 9338.6571475624, 9353.153023628896, 283.04352818404845, 281.420687033497, 282.11920943822696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 715.0264, 6.152249, 4398.701, 721.4022, 6.097318, 4400.535, 719.3811, 7.645205, 5500.584, 716.3636, 7.672536, 5499.647, 719.5804, 6.110056, 4400.256, 716.5168, 6.140416, 4398.935, 99.96907, 100.0, 100.0, 99.98851, 100.0, 99.97596
2163.3597600000003, 60.029240855824746, 60.02440041102578, 60.02115845451837, 33.137797977476325, 33.3371419700196, 33.25602525992414, 0.9999634649918514, 0.9999711866572105, 0.9999666164721988, 9331.836790940328, 9346.01186376945, 9356.17054456048, 226.75711650021094, 67.44748221889404, 80.32784554235835, 9335.723694948896, 9343.74825940479, 9360.509088246828, 282.90568714766374, 281.1611714309195, 282.071695312483, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.3154, 6.101386, 4400.333, 718.2892, 6.121448, 4400.356, 713.0528, 7.708894, 5496.842, 722.3057, 7.614619, 5500.218, 718.1498, 6.124301, 4400.445, 712.978, 6.167151, 4397.266, 100.0, 99.99998, 99.94118, 100.0, 99.99128, 99.93645
2165.79948, 60.02462065117077, 60.024844003186125, 60.020323192055024, 33.092681368048716, 33.29988906020361, 33.246056153965625, 0.9999588531567783, 0.9999755212471313, 0.999957419095508, 9323.162942039049, 9329.801841008735, 9352.039851758096, 229.09019981698702, 68.20478389653545, 81.98080357133722, 9325.149913807074, 9335.36100649841, 9347.57450654176, 282.94176616637645, 281.3055415529218, 282.03850375117196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 725.7513, 6.057126, 4398.796, 727.5112, 6.045191, 4397.833, 706.8216, 7.76743, 5489.491, 729.6653, 7.55946, 5496.458, 712.1603, 6.174888, 4396.631, 706.7949, 6.212932, 4391.4, 99.97124, 99.9596, 99.80333, 99.9543, 99.92203, 99.80445
2168.2464, 60.01791247519648, 60.018405397185354, 60.014125806996894, 33.10709430704013, 33.328319069475725, 33.29225564749865, 0.9999592069094428, 0.999974161073792, 0.9999612215021301, 9322.76029476071, 9342.945940048521, 9347.845327036075, 228.26510379752654, 62.79908895645349, 80.91023003901773, 9336.195074988414, 9345.450093755993, 9352.704114782206, 282.9222326596126, 281.3359352051012, 282.11182966513945, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.6309, 6.098174, 4400.723, 721.3438, 6.09695, 4400.597, 713.0528, 7.70871, 5497.012, 722.3057, 7.614435, 5500.16, 718.2833, 6.127223, 4399.938, 713.137, 6.165504, 4397.432, 100.0, 100.0, 99.94118, 100.0, 99.9972, 99.93525
2170.62748, 60.01295564938679, 60.01604749065113, 60.016426937067884, 33.08888510001113, 33.349832216805694, 33.308772265453705, 0.9999622242279435, 0.9999743026802556, 0.999965206613423, 9324.014453852447, 9341.787956650638, 9360.191614869505, 228.58496022664394, 67.06649278372868, 81.482736474989, 9330.979021431467, 9345.429820633051, 9352.655018007386, 282.90220567502274, 281.28722570746925, 282.0008581762242, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.138, 6.100316, 4400.554, 721.694, 6.097503, 4400.436, 713.0917, 7.708894, 5496.947, 722.3057, 7.614803, 5500.271, 718.4931, 6.123936, 4400.221, 712.9581, 6.166968, 4397.66, 100.0, 100.0, 99.94116, 100.0, 100.0, 99.93894
2173.0466800000004, 60.01388408547511, 60.01415667832566, 60.01025970934841, 33.10831911003102, 33.339959495943546, 33.30891569676408, 0.9999625445266145, 0.9999722541874752, 0.9999626162189642, 9326.164352329233, 9343.904601711025, 9351.965590196218, 226.04759461775484, 65.38944216835648, 81.39920384832476, 9333.623814799064, 9343.524203574614, 9361.065916241514, 282.8735711520557, 281.2423634573202, 282.14518746589397, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 715.0067, 6.152428, 4399.036, 715.3515, 6.151657, 4398.933, 719.4005, 7.645389, 5500.16, 716.383, 7.672168, 5499.825, 722.4416, 6.090698, 4400.619, 716.1589, 6.146276, 4398.589, 99.97787, 99.97567, 100.0, 99.9895, 99.99573, 99.96654
2175.47092, 60.011120111669406, 60.010084655613085, 60.010826839559805, 33.109375771231775, 33.348119902685816, 33.31199150886659, 0.9999621647216448, 0.9999746757994893, 0.9999637159609636, 9333.976194152634, 9341.84902842742, 9357.851836556132, 225.55123602006825, 67.16834431434745, 83.05387490482099, 9330.820292975004, 9345.772357710306, 9348.616702391422, 282.8931674732407, 281.2528454286961, 282.0271138012084, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.3746, 6.098531, 4400.943, 719.6317, 6.117396, 4400.167, 713.0723, 7.709078, 5497.065, 722.3057, 7.614987, 5500.271, 724.4063, 6.073531, 4399.524, 712.9382, 6.168434, 4397.788, 100.0, 100.0, 99.94524, 100.0, 99.98779, 99.94831
2177.8233600000003, 60.01144563064526, 60.0072216735694, 60.00653178835332, 33.090374586861564, 33.27704985107965, 33.2751351417397, 0.9999642781220078, 0.9999781326221515, 0.9999651098400197, 9317.314374993324, 9326.602680339482, 9342.952317368108, 229.7288984313068, 64.78230713670882, 76.68124768967346, 9324.969780617814, 9329.57194455484, 9341.401645193739, 282.89922920169573, 281.2995663294668, 281.9962604913928, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 724.7853, 6.069976, 4399.138, 710.7405, 6.188312, 4394.007, 707.171, 7.76651, 5489.661, 728.6361, 7.543832, 5496.805, 730.7963, 6.013995, 4395.14, 706.7551, 6.213664, 4391.685, 99.98289, 99.88849, 99.80644, 99.94207, 99.88576, 99.79781
2180.25776, 60.008652004278886, 60.00514953771492, 60.00772726934457, 33.09952673418057, 33.32128944940875, 33.27991353754924, 0.9999672663831638, 0.9999748809950876, 0.9999611697941201, 9330.398863953098, 9338.693239078462, 9353.49603957507, 228.30433341956677, 63.49000352673738, 80.99524907718114, 9332.47176414377, 9339.712970763538, 9351.729239327078, 282.99061345820365, 281.3135240627702, 282.05596193165627, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.0986, 6.097639, 4400.39, 715.1959, 6.150919, 4399.165, 713.0528, 7.70871, 5497.065, 722.3057, 7.614619, 5500.219, 724.5208, 6.072435, 4399.574, 712.9978, 6.167151, 4397.313, 100.0, 99.96654, 99.94524, 100.0, 99.99021, 99.93753
2182.59724, 60.006579081300124, 60.00300428659728, 60.00436064854251, 33.114266814397965, 33.342314822162884, 33.3231494900207, 0.9999600741427928, 0.999975365360694, 0.9999637836442471, 9324.25339474843, 9345.97090533538, 9353.135788050071, 231.4604756311967, 60.499549379977, 80.51022748975674, 9333.305886650674, 9336.749039768216, 9356.579798034216, 282.8625171764793, 281.26954823587874, 282.1493987978483, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.2563, 6.100672, 4400.554, 715.5071, 6.150735, 4398.892, 713.0723, 7.709263, 5497.126, 722.3445, 7.614987, 5500.382, 724.597, 6.072983, 4399.412, 713.0376, 6.166968, 4397.143, 100.0, 99.98227, 99.9421, 100.0, 99.99516, 99.93367
2184.9886800000004, 60.00936802664186, 60.010350614633246, 60.01055163511592, 33.12432555280172, 33.338803109150696, 33.29683825705867, 0.9999629098720704, 0.9999701659294881, 0.9999630880353059, 9327.517260534083, 9337.941688940915, 9353.217207420494, 223.06575944413777, 69.22518741983913, 76.45727000561783, 9326.634490514652, 9342.35786489255, 9359.808938829396, 282.9251306691685, 281.1805438045898, 282.08087845884063, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 715.0067, 6.151179, 4398.759, 721.6551, 6.100081, 4400.711, 719.4005, 7.645757, 5500.415, 716.0723, 7.679523, 5499.229, 718.5694, 6.124849, 4400.326, 719.0417, 6.118991, 4399.867, 99.9704, 99.99911, 100.0, 99.97732, 100.0, 99.99968
2187.3626400000003, 60.01083644378022, 60.00963658679054, 60.01439844381812, 33.12325720262243, 33.33027974421772, 33.24363211654174, 0.9999593951332679, 0.9999730788196526, 0.9999616693488925, 9335.864171610474, 9341.373747693924, 9353.424922815586, 222.43490593798697, 62.33747116401173, 80.35927850181179, 9327.436030579984, 9344.139212659062, 9355.843847216242, 282.86921772396977, 281.3237735249677, 282.0489582272029, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.3746, 6.09978, 4400.557, 715.3904, 6.149078, 4399.402, 713.0528, 7.709078, 5496.785, 722.3251, 7.614251, 5500.214, 722.1936, 6.099281, 4399.998, 713.0177, 6.165687, 4397.438, 100.0, 99.96816, 99.94014, 100.0, 99.99854, 99.94038
2189.79356, 60.00970748247154, 60.00742255404168, 60.01220789311756, 33.07913492326251, 33.2772566568021, 33.249286585865676, 0.9999622997151162, 0.9999747945546339, 0.9999584631323251, 9320.698225319884, 9326.029647881234, 9344.938743001696, 228.22403826979235, 68.02438851736383, 80.73777977129612, 9319.055909594734, 9330.75802285689, 9348.278579294756, 282.8222107732281, 281.265180108169, 282.0773989837606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.2026, 6.092998, 4400.1, 723.5034, 6.077978, 4399.838, 709.6169, 7.744973, 5492.079, 727.2574, 7.537764, 5497.171, 712.2175, 6.174706, 4396.352, 706.7154, 6.213298, 4391.343, 100.0, 99.9897, 99.85457, 99.94006, 99.91568, 99.8018
2192.1296, 60.01056555180904, 60.0116585450116, 60.01152777907302, 33.14605798686454, 33.35009967225721, 33.31260369953549, 0.9999650635983532, 0.9999753898665898, 0.999960401756344, 9328.131281910046, 9340.499415693936, 9351.16351804349, 229.39009842131236, 67.95190874270577, 80.26171950783919, 9327.677842436371, 9338.020214080632, 9353.561220597454, 282.6326844749474, 281.1209062294762, 281.848150693715, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 723.0109, 6.090678, 4400.938, 722.2582, 6.098792, 4400.6, 713.0528, 7.708894, 5496.843, 722.3251, 7.614435, 5500.219, 718.1498, 6.125579, 4400.073, 713.2563, 6.166602, 4397.786, 100.0, 100.0, 99.94222, 100.0, 99.99483, 99.94429
2194.58912, 60.01070572020636, 60.011265060615074, 60.01118802833464, 33.11812507951731, 33.330675724158915, 33.264705116357625, 0.9999611671860604, 0.9999746592718737, 0.9999601752305993, 9325.708232326513, 9330.97239606214, 9358.046508876694, 227.21192217122825, 67.13352004066383, 80.24568203816443, 9326.95902471575, 9338.551374047065, 9353.52380553862, 282.8791852406286, 281.33847048381017, 282.1198103154442, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.2169, 6.101386, 4400.889, 721.5189, 6.097871, 4400.26, 713.0528, 7.70871, 5496.841, 722.2863, 7.614803, 5500.219, 718.3978, 6.127588, 4399.335, 706.6955, 6.213664, 4391.404, 100.0, 100.0, 99.94323, 100.0, 100.0, 99.80441
2197.0240000000003, 60.01368859779336, 60.01380619053521, 60.01268604849784, 33.11972596571413, 33.32528744737234, 33.3059284125333, 0.9999593638395539, 0.9999757471479059, 0.9999620644908853, 9326.18200558282, 9340.315073158017, 9350.28232299392, 231.29641243648166, 70.04114792633527, 82.81284282763875, 9336.228497101443, 9341.998965720171, 9352.409563556128, 282.8771767726372, 281.25536169981336, 282.0586342131435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.1577, 6.1021, 4400.772, 721.5773, 6.097318, 4400.535, 713.0528, 7.708526, 5497.012, 722.3057, 7.614435, 5500.161, 718.3978, 6.125762, 4399.778, 706.7949, 6.213298, 4391.63, 100.0, 100.0, 99.94324, 100.0, 99.98863, 99.80317
2199.38844, 60.017982795843274, 60.01494041002966, 60.01828443273231, 32.80259823408889, 32.91741675619914, 32.72120455793889, 0.9999629496020431, 0.9999750425649713, 0.9999655642999732, 9048.22566028222, 9060.841224959946, 9025.55228144849, 220.67116241802614, 65.21112744334187, 78.2306055167544, 8916.656348768947, 8863.776627351115, 8828.203946654012, 282.90739014510734, 281.2123344726879, 282.08286498048255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 1), 5500.0, 720.0, 447.4574, 6.734232, 3569.91, 721.3049, 6.100266, 4400.656, 712.9946, 7.709263, 5496.898, 722.364, 7.61517, 5500.213, 718.3596, 6.121927, 4399.768, 706.6557, 6.21403, 4391.517, 75.72534, 100.0, 99.94326, 100.0, 99.99332, 99.80187
