TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
2215.6824800000004, 60.019396036189214, 60.01593838872436, 60.01486271635305, 34.39053628707828, 34.60737890370789, 34.55625577131384, 0.9999578676238766, 0.9999688757717817, 0.9999571693672185, 9683.365114980457, 9699.391788244622, 9707.169879754538, 237.51319709356085, 74.29481842418454, 86.8206805071759, 9686.294385217372, 9694.413471582364, 9701.893553682763, 282.96182233965453, 281.28771630754227, 282.0225830458285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.7504, 6.156354, 4398.591, 709.5537, 6.193285, 4394.921, 718.9929, 7.649623, 5500.15, 715.7228, 6.143712, 4399.323, 723.052, 7.606312, 5499.929, 703.0175, 7.794174, 5484.832, 99.96658, 99.88314, 100.0, 99.97682, 99.99852, 99.70629
2218.0296000000003, 60.01610242542319, 60.0145205188239, 60.011268091484396, 34.380641302722715, 34.589202702331576, 34.57798070924352, 0.9999598847913875, 0.9999690370673098, 0.9999550983756771, 9683.284369397168, 9702.118819870282, 9705.730720437477, 238.07683734683633, 77.08773441003677, 86.584432834984, 9681.655623389655, 9694.013272895756, 9704.299615526952, 282.79390533711603, 281.170985582688, 281.97989557576227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.0789, 6.1021, 4400.387, 715.8379, 6.146131, 4400.035, 712.6646, 7.712392, 5496.631, 721.8008, 6.098849, 4400.078, 722.8994, 7.603938, 5499.684, 706.8546, 7.765607, 5489.16, 100.0, 99.98262, 99.93735, 100.0, 99.99285, 99.80581
2220.3972000000003, 60.010573191965506, 60.00909470173624, 60.010851782845734, 34.3694063180332, 34.590669031249355, 34.54676472362894, 0.9999573325551951, 0.9999697254284219, 0.9999557786911526, 9680.110705431794, 9693.621582763584, 9710.742762161084, 240.18115694237895, 77.02427651535504, 89.58780677892537, 9690.795499211445, 9700.240086776636, 9705.098386826216, 282.92460491455864, 281.34149904249966, 282.09144539745836, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 723.1489, 6.080327, 4399.872, 719.1842, 6.116291, 4400.613, 708.1028, 7.757858, 5489.91, 727.6846, 6.04369, 4397.62, 730.8726, 7.516459, 5492.793, 713.1171, 7.708291, 5496.971, 100.0, 100.0, 99.81515, 99.95211, 99.91364, 99.94353
2222.80224, 60.00732993241215, 60.00615289368509, 60.00578937526715, 34.390548760619055, 34.58732017660273, 34.56816010967602, 0.9999576843450272, 0.9999695390593013, 0.9999577697835118, 9686.275428228926, 9699.761242042374, 9703.987401358367, 235.80015637782617, 75.01669993982796, 89.72200639580387, 9687.915761254182, 9689.201317321063, 9705.542207745739, 282.7776658698074, 281.23062133784924, 281.97567849396796, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.2957, 6.102993, 4400.557, 715.9935, 6.144473, 4399.529, 712.7228, 7.712208, 5496.469, 721.7426, 6.097011, 4400.526, 724.5779, 7.589875, 5499.421, 706.8148, 7.76579, 5489.39, 100.0, 99.9879, 99.93439, 100.0, 99.98808, 99.8047
2225.199, 60.00950961297934, 60.01318206099964, 60.0067674174669, 34.3661695244978, 34.604054307999824, 34.57156947849152, 0.9999570634996133, 0.999968995574642, 0.9999555865869358, 9683.774000447826, 9697.204197498262, 9708.532254791726, 235.8873924728323, 79.72731359099362, 92.39666458872625, 9695.88773769686, 9692.678068276799, 9708.907019458342, 282.7672408081438, 281.2814889668854, 281.9632235912085, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 727.2496, 6.046954, 4398.122, 722.1804, 6.093266, 4400.388, 712.7034, 7.712208, 5496.64, 727.8788, 6.042219, 4397.558, 730.7772, 7.519564, 5493.516, 713.1171, 7.708474, 5496.803, 99.95592, 100.0, 99.93334, 99.94834, 99.88658, 99.94047
2227.6522, 60.01591375154698, 60.01374698730747, 60.01779423629098, 34.37359391894048, 34.60679988007725, 34.53940467539863, 0.9999531218795568, 0.9999680079300232, 0.9999521727360645, 9687.875290754693, 9694.615680128129, 9709.547632497304, 239.5548624756466, 74.6977003641914, 87.93795757146864, 9682.431188962035, 9699.667354764077, 9706.500167791435, 282.9169482931768, 281.33056235429484, 282.07008565934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 733.5583, 5.986989, 4391.894, 728.5423, 6.035797, 4397.398, 718.9929, 7.649623, 5500.327, 734.1898, 5.980257, 4390.807, 737.2054, 7.436834, 5482.877, 719.34, 7.649143, 5499.861, 99.81436, 99.93815, 100.0, 99.79099, 99.67936, 99.99805
2230.10512, 60.014565431959404, 60.01752383640015, 60.01928046034017, 34.3572360834417, 34.616410562210476, 34.57296618443648, 0.9999549834366411, 0.9999659429755245, 0.9999583945712542, 9684.128671009183, 9696.023707805569, 9715.020118856344, 234.83999543559003, 76.89298017982946, 91.50753772648022, 9685.896665423483, 9696.234409283597, 9716.22428297784, 282.89168441561446, 281.24594392394863, 282.0197549479817, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 727.3481, 6.047132, 4398.619, 722.2582, 6.092161, 4400.047, 712.684, 7.712392, 5496.75, 727.8983, 6.041667, 4397.84, 730.5102, 7.518834, 5493.707, 713.1171, 7.707924, 5496.857, 99.9672, 100.0, 99.93951, 99.94573, 99.88417, 99.94246
2232.44156, 60.02114110172899, 60.02150227766004, 60.021356929243346, 34.35417502631046, 34.56222827550302, 34.53417949796791, 0.9999599161747647, 0.9999699533619094, 0.999953429940437, 9677.698285949773, 9694.012271578513, 9703.856184640776, 236.62497612062026, 74.07568304265578, 89.65142618922346, 9676.07805266857, 9684.252288196843, 9706.666613981151, 282.9868384129722, 281.3006065742836, 282.0407500962683, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 726.6976, 6.052843, 4399.083, 720.7601, 6.112607, 4399.855, 709.7916, 7.745341, 5492.153, 723.0824, 6.086898, 4400.25, 725.1502, 7.587866, 5499.204, 706.8546, 7.766339, 5489.103, 99.97889, 99.9953, 99.86894, 100.0, 99.98412, 99.80464
2234.79628, 60.02187066496337, 60.02046313637177, 60.019961555156584, 34.362725008936295, 34.604669770567895, 34.541199860797335, 0.9999595601651727, 0.9999683771642318, 0.9999553667679459, 9679.992685941517, 9694.871814722273, 9701.00170253163, 235.80424290269866, 79.85116086632001, 91.49865477489766, 9675.733249062296, 9696.355024273978, 9710.69838395607, 282.8187960413884, 281.2493101524794, 282.03112163487947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 725.0416, 6.061766, 4398.857, 721.7134, 6.097503, 4400.613, 712.6646, 7.712392, 5496.528, 727.9953, 6.041667, 4397.56, 730.9489, 7.514816, 5493.998, 713.0972, 7.708107, 5496.803, 99.98646, 99.99973, 99.93548, 99.94314, 99.87327, 99.94047
2237.2367200000003, 60.01720174540722, 60.01947266566955, 60.019022169319484, 34.33751836512784, 34.5638431104655, 34.544876994611066, 0.9999544131796653, 0.9999679033900128, 0.999956703018152, 9678.531860533556, 9689.701099498147, 9706.329304179348, 239.5007941732083, 77.91495275715738, 85.84763854023868, 9691.843708454648, 9696.02276842365, 9705.29340796679, 282.93397900240353, 281.3173765286559, 282.16651553011275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 727.3876, 6.047668, 4398.284, 715.8184, 6.146867, 4399.408, 712.7228, 7.71184, 5496.528, 721.6454, 6.097378, 4400.021, 730.453, 7.529426, 5491.877, 713.137, 7.707924, 5496.918, 99.9596, 99.97094, 99.93453, 100.0, 99.90221, 99.93941
2239.60172, 60.0162029747999, 60.01191344185082, 60.01759831808989, 34.33155359674201, 34.57898392665781, 34.546876444502765, 0.999957747849511, 0.9999684253741834, 0.9999550229683719, 9675.721110579305, 9692.43189565892, 9705.155839046798, 237.99687081005868, 77.03014891820476, 90.08004920649131, 9687.582441403525, 9687.954061830003, 9712.10064806225, 282.9806523434427, 281.28140822195184, 282.0017765526916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 733.5583, 5.986989, 4392.119, 709.6315, 6.193101, 4394.754, 719.0317, 7.649439, 5500.27, 715.2762, 6.151066, 4399.261, 737.3962, 7.434643, 5481.455, 719.4195, 7.644931, 5500.239, 99.81948, 99.88963, 100.0, 99.95886, 99.66142, 100.0
2241.9764400000004, 60.01268160257703, 60.01414319139018, 60.01602952668144, 34.35427596926024, 34.578151658645176, 34.55035396056178, 0.9999503816964014, 0.9999690005146409, 0.999958616343762, 9676.997513654425, 9690.905031719365, 9708.952441898362, 239.8964809147892, 73.73829580645179, 90.61950112586146, 9684.674751533445, 9688.526893149516, 9705.705885112167, 282.9508553254398, 281.3245989762064, 282.0609727619935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 727.289, 6.04731, 4398.235, 715.585, 6.146131, 4399.692, 712.7034, 7.71184, 5496.581, 721.6843, 6.096827, 4400.415, 730.7963, 7.517555, 5492.34, 713.1171, 7.708291, 5496.803, 99.96221, 99.9852, 99.93645, 100.0, 99.89047, 99.94047
2244.3664000000003, 60.013533851584214, 60.01383089121076, 60.01268997284486, 34.35719460356411, 34.554730021897775, 34.563061327088114, 0.9999590384505828, 0.9999679210619223, 0.9999534838811311, 9678.00396637765, 9687.728228276876, 9698.848934577994, 234.95609191505093, 79.69645842713453, 92.70501590996946, 9683.08769387534, 9685.146914880655, 9703.931445067097, 282.9344174638691, 281.22390163131513, 282.1048367002423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 727.2496, 6.047846, 4398.513, 716.0519, 6.144841, 4399.475, 712.7034, 7.716442, 5495.83, 723.1795, 6.079727, 4399.917, 727.7444, 7.56102, 5497.515, 708.5444, 7.750591, 5490.988, 99.9648, 99.98907, 99.92277, 99.9967, 99.95903, 99.83475
2246.71772, 60.011527452793885, 60.01083088456947, 60.01083834733104, 34.321945789402086, 34.56609692005669, 34.53975745693021, 0.9999541954283215, 0.9999669429710404, 0.9999557657118132, 9682.846711110074, 9695.016996127963, 9707.810650799756, 235.27315713953794, 77.60815048155882, 87.60741024853905, 9682.4589043621, 9694.094895942924, 9698.102714416142, 282.94784495323734, 281.4116566830714, 282.1485059733587, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 722.8532, 6.083896, 4400.099, 719.5344, 6.119791, 4400.677, 710.3351, 7.728406, 5495.502, 722.0338, 6.094069, 4400.189, 730.6628, 7.498928, 5494.149, 713.137, 7.708291, 5497.147, 99.99583, 100.0, 99.9069, 100.0, 99.84308, 99.94254
2249.188, 60.01486971598008, 60.01366984502854, 60.01091654866914, 34.34038568268038, 34.56892774281587, 34.53533410082192, 0.999957288630123, 0.9999669736636818, 0.9999550673027423, 9685.02580792002, 9683.823652106752, 9705.158689742144, 239.80542916603235, 72.62921576568351, 89.97066497122341, 9681.146276501411, 9693.114550767283, 9706.804853604604, 282.82371735746034, 281.34263804977724, 282.09823832454555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.3154, 6.100672, 4400.174, 722.2193, 6.095108, 4400.448, 712.7034, 7.712208, 5496.803, 727.9565, 6.041116, 4397.842, 730.6437, 7.509885, 5492.584, 713.1171, 7.708107, 5496.799, 100.0, 100.0, 99.93439, 99.94061, 99.88244, 99.94148
2251.6382000000003, 60.013283120570954, 60.00917177864147, 60.01263652658268, 34.3456134007247, 34.55416262996373, 34.51733649827668, 0.999953975116309, 0.999972611480567, 0.9999548572523324, 9673.445897320571, 9683.392910598992, 9700.910593524546, 235.07032392210203, 74.16071216951764, 90.29654479810961, 9683.013901713844, 9694.19321575357, 9704.066383157322, 282.92902982709876, 281.30298155208186, 282.13139723394096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.7701, 6.154391, 4399.2, 728.5618, 6.035981, 4397.063, 719.0123, 7.649623, 5500.263, 734.1898, 5.980257, 4391.034, 737.0719, 7.437382, 5482.923, 719.4195, 7.644931, 5500.067, 99.98042, 99.93826, 100.0, 99.79473, 99.67948, 100.0
2253.94588, 60.00519201472976, 60.001767450312144, 60.007367355622975, 34.377342414293516, 34.565898336641055, 34.538689224387134, 0.9999495970329947, 0.9999655268228202, 0.9999556017458842, 9678.602140339208, 9693.065068120206, 9708.660950563753, 242.4122466474173, 79.22747367683769, 90.54769282931284, 9680.654648231566, 9687.642484268616, 9704.389657478721, 282.9066909109034, 281.2599139023933, 282.0866628328975, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.1183, 6.102993, 4400.776, 722.1415, 6.092345, 4400.159, 712.7034, 7.712024, 5496.581, 727.9371, 6.041667, 4397.676, 731.0634, 7.524678, 5492.895, 713.0972, 7.708291, 5496.864, 100.0, 99.99594, 99.93441, 99.94578, 99.88698, 99.94158
2256.23776, 60.004849296902584, 60.00849760843923, 60.01004677405362, 34.345570367285916, 34.57506921581153, 34.548061264998175, 0.9999528973840955, 0.9999690708311129, 0.9999530535841638, 9669.256998678542, 9679.319121586548, 9700.132562553352, 238.7320414104497, 75.22095520412404, 90.06069444402692, 9672.076689132458, 9685.087164473376, 9695.22538099175, 282.90892837147345, 281.3030285307617, 282.01445968820866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.9409, 6.103885, 4400.448, 721.9664, 6.093082, 4400.045, 712.7034, 7.712208, 5496.58, 727.9177, 6.040565, 4397.955, 730.7391, 7.518103, 5494.445, 712.0833, 7.721841, 5494.657, 100.0, 100.0, 99.93642, 99.93674, 99.8976, 99.90145
2258.6472000000003, 60.00780085110182, 60.007692242595226, 60.011050774526616, 34.34722385830635, 34.55726875914627, 34.54403372109376, 0.999954889106273, 0.9999655115992876, 0.9999576101087704, 9677.614340156562, 9699.456684326491, 9705.891610542114, 235.35401986063334, 77.9517337972784, 95.72026253374841, 9682.845552190873, 9690.04169172877, 9707.10406672278, 283.02357952354333, 281.41253472405367, 282.1263328331887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 727.2299, 6.047668, 4398.676, 716.1492, 6.137658, 4399.33, 707.9669, 7.756201, 5491.89, 724.2864, 6.069983, 4399.412, 728.679, 7.542575, 5494.984, 711.9839, 7.714883, 5496.845, 99.96851, 99.99618, 99.85115, 99.97761, 99.91722, 99.94124
2260.9656400000003, 60.01057060958268, 60.012396593019275, 60.01080268209117, 34.33524119025881, 34.59079766492861, 34.521170828392194, 0.9999550252110222, 0.9999642496319104, 0.9999553760802179, 9678.189888108904, 9690.767410885375, 9707.633963888255, 241.88172405978958, 77.02498379218105, 93.15112040955478, 9680.481212414272, 9692.809047927554, 9700.87471863353, 283.0273700977608, 281.32723523449204, 282.1343685995917, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.0, 6.103349, 4400.667, 718.2504, 6.126237, 4399.643, 712.7034, 7.712392, 5496.469, 727.9177, 6.041116, 4397.613, 731.8455, 7.529609, 5491.731, 713.0575, 7.708657, 5496.856, 100.0, 99.99047, 99.93854, 99.94585, 99.84825, 99.94148
2263.32728, 60.01105144438782, 60.01226210615052, 60.00799484443266, 34.310115507105444, 34.56841812560399, 34.51062692783642, 0.9999558378074325, 0.9999699654764282, 0.999955767022966, 9671.802739483486, 9676.402596199874, 9696.077387625815, 238.76733183565307, 77.7192213852968, 92.61291097077492, 9679.289762774235, 9685.579155758738, 9693.533479955326, 282.8981220418161, 281.25292812094733, 282.00644187024557, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 716.2882, 6.142255, 4398.976, 710.1179, 6.191996, 4394.977, 719.0123, 7.649807, 5500.498, 734.2287, 5.980257, 4390.977, 737.606, 7.44487, 5481.851, 719.4195, 7.645297, 5500.293, 99.97531, 99.87698, 100.0, 99.79352, 99.70938, 99.99968
2265.6392800000003, 60.01344084449185, 60.01731366049249, 60.0141832140361, 34.34960220489974, 34.568141947914434, 34.54526470667929, 0.9999580252255632, 0.9999704752304023, 0.9999549545645383, 9681.111639539336, 9690.59899729787, 9709.82824388441, 241.6220263397629, 77.54691620353651, 91.68043262636456, 9679.42057096267, 9690.538112615124, 9698.427491440574, 282.9417568098916, 281.29297730463503, 282.16154644197087, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.9606, 6.105491, 4400.442, 716.1297, 6.142815, 4399.07, 712.7034, 7.712208, 5496.411, 727.9953, 6.040565, 4397.566, 731.5784, 7.518468, 5495.658, 713.0972, 7.707741, 5496.855, 100.0, 99.99149, 99.93334, 99.95088, 99.87141, 99.94051
2268.00392, 60.019725529266665, 60.01765979678509, 60.02159406776562, 34.334694350818424, 34.574441051458074, 34.5290166532609, 0.9999487025993167, 0.9999695196890567, 0.9999555566586955, 9681.13993915471, 9696.275926705133, 9704.527390733048, 243.35973547335698, 78.44779816584492, 89.07582802005072, 9681.79868040958, 9688.4732503757, 9711.38724082002, 283.0365243535915, 281.4321134046692, 282.25582763789953, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.724, 6.1021, 4400.506, 715.8962, 6.144841, 4399.414, 712.7034, 7.712024, 5496.635, 727.8788, 6.041667, 4397.676, 729.8044, 7.515729, 5493.393, 713.1171, 7.708107, 5497.025, 100.0, 99.98913, 99.93741, 99.94827, 99.87847, 99.94451
2270.4564400000004, 60.02741133944279, 60.02885471090828, 60.02609851901477, 34.3552095103608, 34.55415449851513, 34.53465286324237, 0.9999590332511861, 0.9999667948373139, 0.9999487287315681, 9681.998636767534, 9693.914909113637, 9709.4233199415, 236.5894345828201, 79.27492214551603, 92.25813260119412, 9679.241915407918, 9687.708576313378, 9704.099479054272, 282.829095762393, 281.27800383388313, 282.0761502608378, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 727.3087, 6.046954, 4398.235, 722.1415, 6.093635, 4400.444, 706.4333, 7.769639, 5488.835, 721.7037, 6.097194, 4400.811, 724.6542, 7.588779, 5498.645, 707.8884, 7.752789, 5492.516, 99.96732, 100.0, 99.79856, 100.0, 99.98227, 99.84482
2272.83124, 60.027349004986455, 60.0279940220126, 60.023149883210124, 34.341165069391025, 34.57889373642185, 34.54443337208377, 0.9999530839317706, 0.9999692297600814, 0.9999552608169975, 9675.41908704022, 9687.166620588232, 9710.127893127325, 241.55644016517908, 77.64141465737703, 93.47593620852945, 9687.71112761101, 9693.058902263034, 9696.653497319978, 282.9397417173065, 281.3980941988537, 282.1287888412786, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.0197, 6.103349, 4400.498, 716.1297, 6.143368, 4399.961, 712.7034, 7.712024, 5496.469, 727.9371, 6.041116, 4397.676, 727.0767, 7.565769, 5497.988, 713.1171, 7.708107, 5496.798, 100.0, 99.98566, 99.93752, 99.95211, 99.96622, 99.93939
2275.23452, 60.02321499418, 60.02634458754885, 60.02456229773996, 34.3481178722838, 34.584654291272706, 34.546886378338804, 0.9999531810910199, 0.9999664509247045, 0.9999522854297948, 9679.69390325269, 9694.316271986778, 9710.385961842687, 234.6399394981155, 80.21132818710794, 94.22050162081086, 9676.853698492114, 9697.293003786766, 9706.400236561114, 282.87741021656313, 281.23837208552675, 282.1932526727623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 719.4623, 6.125836, 4400.244, 725.41, 6.064347, 4398.639, 717.4011, 7.66619, 5499.874, 733.6655, 5.982647, 4390.864, 718.3596, 7.655986, 5499.757, 719.3996, 7.644931, 5500.007, 100.0, 99.97518, 99.99631, 99.79986, 99.99417, 100.0
2277.66248, 60.02872196528894, 60.026647972765026, 60.026996095486666, 34.359878769479025, 34.55375128332026, 34.540234451342045, 0.9999579809823436, 0.9999722987556477, 0.9999533859485862, 9679.829695999899, 9698.28753359096, 9709.460001174006, 238.32041076701353, 76.7976886005896, 93.34512826226819, 9684.866519410369, 9695.116572902907, 9703.888438351254, 282.886688912986, 281.23527563334386, 282.0894803807687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.9211, 6.104063, 4400.278, 722.1609, 6.092345, 4399.942, 712.7034, 7.712392, 5496.464, 727.8594, 6.040565, 4397.453, 724.5589, 7.58951, 5499.259, 713.1171, 7.707924, 5496.858, 100.0, 99.99728, 99.93437, 99.9407, 99.98314, 99.94148
2280.03636, 60.02569515768753, 60.020721583178194, 60.02315369638251, 34.366664364844524, 34.56979166180028, 34.50680147754702, 0.9999520680264421, 0.9999680771413229, 0.9999523198949498, 9683.045072108842, 9691.991898838622, 9713.959453958969, 238.86904441787465, 73.67679252545486, 93.97900318106576, 9693.493088466686, 9695.642290267, 9701.89725676717, 283.04633846542714, 281.3331088234038, 282.06405346482995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.8423, 6.101565, 4400.442, 722.2193, 6.09345, 4400.219, 712.7034, 7.712208, 5496.353, 727.9177, 6.0413, 4397.676, 724.597, 7.589327, 5499.532, 713.0972, 7.707924, 5496.857, 100.0, 100.0, 99.93229, 99.95211, 99.99009, 99.94366
2282.40652, 60.019389487271546, 60.01863088186312, 60.02058839464429, 34.34002876033919, 34.578457537158286, 34.53111248237103, 0.9999583566705544, 0.9999718652482245, 0.9999519959371618, 9684.226799317517, 9693.604136672788, 9709.425807699878, 242.9839770296103, 77.5720920668391, 87.78462981137568, 9689.03186094644, 9685.529264222328, 9692.5425819819, 282.9450825673094, 281.322760236586, 282.03581726729675, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 727.3087, 6.048024, 4398.121, 715.8379, 6.14392, 4399.124, 706.3945, 7.770375, 5488.996, 721.5095, 6.096275, 4400.416, 731.5784, 7.509702, 5494.153, 706.8546, 7.765607, 5489.39, 99.95589, 99.9931, 99.79047, 100.0, 99.88156, 99.80568
2284.7741600000004, 60.01891783437761, 60.01805431010262, 60.01718207384725, 34.382353096183074, 34.570340560238975, 34.54895460824405, 0.9999529903363832, 0.9999697416197487, 0.9999545289330474, 9675.703079953551, 9684.760913778178, 9705.971846350021, 235.95108065682544, 75.97156217685824, 96.79928425536309, 9681.436115350845, 9692.892536047877, 9711.711282267228, 282.989125853097, 281.2961526577623, 282.1364242265069, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.2366, 6.103349, 4400.445, 722.1609, 6.092898, 4400.389, 712.6646, 7.712392, 5496.521, 727.9177, 6.0413, 4398.068, 724.597, 7.589145, 5499.201, 713.1171, 7.708107, 5496.978, 100.0, 100.0, 99.93951, 99.94436, 99.98213, 99.94363
2287.20548, 60.0147456322449, 60.012670103117934, 60.01104921685454, 34.357028835624305, 34.56547329904343, 34.54833118365019, 0.9999527527485055, 0.9999737994356955, 0.9999485444764815, 9682.581125972953, 9689.749809206452, 9702.658178403814, 237.6475794304706, 71.61164753417006, 91.58568245722472, 9682.733201151868, 9695.946217661, 9704.96921216105, 283.0420338729703, 281.3010099787588, 282.0998958261731, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 727.3876, 6.046775, 4398.453, 715.0208, 6.151657, 4398.17, 714.7222, 7.69288, 5498.804, 718.3249, 6.130658, 4400.004, 719.8665, 7.640098, 5500.313, 718.8628, 7.646396, 5500.058, 99.95458, 99.96255, 99.97685, 99.99491, 100.0, 99.99964
2289.58604, 60.00413147452586, 60.00687897846956, 60.00320298814656, 34.36205169406696, 34.56732462805274, 34.55072431966664, 0.9999507663327069, 0.9999756556144365, 0.9999494707231794, 9683.455869149975, 9693.440035007314, 9703.849484214326, 237.91503785994882, 73.03936299964653, 92.38369553871416, 9683.760262540223, 9683.605874224484, 9705.245500478784, 283.0320839909096, 281.320603670292, 282.1087922465523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 730.4237, 6.023753, 4396.881, 714.3203, 6.157182, 4398.782, 713.2664, 7.709999, 5496.582, 721.8785, 6.095724, 4400.305, 724.5779, 7.58951, 5499.093, 713.137, 7.708107, 5496.973, 99.92772, 99.9691, 99.93784, 100.0, 99.98513, 99.94148
2292.00072, 60.001734207226605, 59.99955623487394, 60.00106407922509, 34.36384844404016, 34.5805379914541, 34.541980591205544, 0.9999546285369484, 0.9999736265848396, 0.9999553312392673, 9683.101577711599, 9691.177523383069, 9702.33549548333, 237.13765107648715, 71.31206379677576, 92.38997529182416, 9684.307139594861, 9693.322698119722, 9708.475148825608, 282.90334779120263, 281.3417337352345, 282.1794712407274, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 727.3481, 6.047489, 4398.844, 716.013, 6.145394, 4398.854, 712.6646, 7.712576, 5496.528, 721.4513, 6.096091, 4400.363, 724.5779, 7.589693, 5499.207, 713.137, 7.708474, 5496.919, 99.97232, 99.98007, 99.93548, 100.0, 99.98417, 99.94252
2294.4924, 59.998133171034546, 59.998476586727776, 59.99746701556471, 34.31561551678409, 34.58503523515269, 34.51823175328182, 0.9999552545894352, 0.9999680631752121, 0.9999557791530185, 9680.377809501151, 9688.167454562361, 9701.122223966095, 234.8944011749054, 74.53307344763198, 93.832707559558, 9683.76280486715, 9696.476736455954, 9705.545828864546, 282.8910319776539, 281.20423967026386, 282.0367648433512, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.724, 6.101743, 4400.226, 722.1609, 6.093266, 4400.499, 706.4139, 7.769823, 5488.717, 727.8983, 6.0413, 4397.733, 731.0825, 7.518651, 5493.9, 706.8148, 7.766156, 5489.396, 100.0, 99.99978, 99.79967, 99.94708, 99.88793, 99.80367
2296.9251200000003, 59.995481496132385, 59.99420335295471, 59.99525378527035, 34.35940529719834, 34.57030020931801, 34.53236545229948, 0.9999549429054522, 0.9999716732097415, 0.9999552946800272, 9685.187366630085, 9692.344485381736, 9702.008912907751, 241.03508123390566, 66.7770335764601, 91.7997374348588, 9689.353659922435, 9689.75873600066, 9705.890636355289, 282.93985138580274, 281.2994474526361, 282.1817382338336, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 727.427, 6.049095, 4398.179, 715.8573, 6.144473, 4398.851, 712.7617, 7.712024, 5496.64, 721.6649, 6.097746, 4400.242, 725.2646, 7.577091, 5498.5, 713.0972, 7.708291, 5496.738, 99.97109, 99.97247, 99.93752, 100.0, 99.97826, 99.94148
2299.38072, 59.991338886548554, 59.99465936132528, 59.99450349345559, 34.311978551154255, 34.54416986757567, 34.52531728819262, 0.9999493835176005, 0.9999685025986452, 0.9999517744018934, 9680.58430112363, 9689.648039553897, 9698.722293947181, 241.57474342774412, 71.56685047935798, 91.35125161558517, 9679.063330887824, 9687.05534211612, 9699.480148197297, 283.0766620456056, 281.44475641242, 282.21930457052133, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.862, 6.103706, 4400.781, 722.1025, 6.092529, 4399.897, 713.9458, 7.696561, 5498.595, 730.6168, 6.015927, 4394.132, 734.8783, 7.467151, 5484.848, 718.4055, 7.650974, 5500.119, 100.0, 100.0, 99.96387, 99.88699, 99.69041, 100.0
2301.7846000000004, 59.995799829622776, 59.99646651760058, 59.995231933088306, 34.34374974799547, 34.58579727714326, 34.53810135605377, 0.9999500061240914, 0.9999678937710474, 0.9999556456807819, 9683.491237691378, 9689.698686085738, 9707.232564229096, 240.945138336298, 70.54944504204354, 91.85491613032355, 9683.093804687165, 9693.166404717487, 9709.571547998703, 282.99996768353924, 281.32907806993535, 282.15666522625975, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 718.0822, 6.122088, 4400.456, 723.6395, 6.079636, 4400.067, 713.2469, 7.711103, 5496.641, 727.9371, 6.041484, 4397.845, 730.205, 7.516825, 5493.715, 713.1171, 7.708107, 5496.803, 100.0, 100.0, 99.93967, 99.94701, 99.88023, 99.94047
2304.183, 59.993528004830075, 59.99384361476101, 59.99378402527084, 34.37129664995242, 34.580772119979066, 34.56697191124639, 0.9999503509335259, 0.9999690402034067, 0.9999532455414393, 9678.987247512117, 9696.01028744935, 9704.89225835197, 245.4426774961862, 78.7987443564839, 91.08819668836531, 9681.258576878798, 9689.798987769624, 9712.161421284563, 282.7339268607314, 281.20856751753297, 282.0903166114791, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.1577, 6.107275, 4400.504, 722.2776, 6.091977, 4400.219, 712.7034, 7.712024, 5496.639, 727.9177, 6.041667, 4397.672, 730.9108, 7.515546, 5495.009, 713.1171, 7.708107, 5496.918, 100.0, 100.0, 99.93748, 99.94577, 99.90785, 99.93937
2306.5526400000003, 59.99508641487011, 59.99536900140885, 59.99188213340392, 34.341116847386935, 34.57424112642896, 34.53734842477744, 0.9999545791197055, 0.9999717226457469, 0.9999560891861615, 9675.134502594516, 9689.713136880697, 9704.730709901472, 237.368097078235, 70.94814830634687, 90.6137139679322, 9681.50896652433, 9687.232454874602, 9710.957627765214, 282.99159425819096, 281.2518055031362, 281.97732810752865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 727.3481, 6.047132, 4398.069, 715.9546, 6.144657, 4399.307, 706.4722, 7.770191, 5488.894, 721.7037, 6.099769, 4400.19, 724.5779, 7.590058, 5499.207, 706.775, 7.766339, 5489.394, 99.96352, 99.97877, 99.79667, 100.0, 99.98418, 99.80147
2308.93048, 59.991821680188316, 59.99242283890182, 59.99188759742131, 34.35819355472288, 34.586027744922774, 34.56482527350308, 0.9999581165020963, 0.9999705600476015, 0.9999533443513148, 9674.481701017252, 9694.546933125468, 9700.753488545415, 243.48148659144977, 76.76553196933901, 90.67448815530406, 9686.44013614308, 9694.76722809467, 9710.584904828796, 282.8572248827983, 281.2708132227022, 282.06069274080767, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.1774, 6.101565, 4400.336, 722.0637, 6.092898, 4400.553, 712.7228, 7.71184, 5496.411, 727.9565, 6.042587, 4397.786, 730.8917, 7.514451, 5493.182, 713.137, 7.708657, 5496.798, 100.0, 100.0, 99.93858, 99.94827, 99.90225, 99.94038
2311.43948, 59.9924087011382, 59.994125696671865, 59.99446499416058, 34.319905359002206, 34.566088455163865, 34.52768659923161, 0.9999565200305335, 0.9999722691126139, 0.9999555089126695, 9680.338660178073, 9690.801538655478, 9699.28659326093, 245.09939935338338, 72.95185775001482, 92.48306200688694, 9682.048384601596, 9684.822906751391, 9697.954722928502, 282.9167185129297, 281.4077397825466, 282.06516766105517, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.0394, 6.100851, 4400.336, 715.7601, 6.144473, 4399.408, 712.7034, 7.709815, 5497.596, 728.9274, 6.025856, 4396.045, 733.6575, 7.47683, 5487.575, 717.3518, 7.666722, 5500.199, 100.0, 99.97888, 99.95193, 99.90872, 99.79659, 99.99498
2313.87284, 59.99351546419905, 59.992746899336254, 59.99486103874148, 34.35205411274561, 34.57143638933752, 34.55364887697291, 0.9999591697488749, 0.9999671003475871, 0.9999607158606933, 9681.874787448802, 9691.404172055934, 9708.70237075855, 240.90485928393164, 75.89880988942514, 91.87903810359603, 9675.34769974603, 9692.24139084661, 9703.835193735833, 282.96100948158727, 281.28658530701034, 282.072192811424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 716.4459, 6.140649, 4399.912, 712.7639, 6.168971, 4397.941, 714.761, 7.696746, 5497.35, 728.3254, 6.039461, 4397.67, 730.8917, 7.517007, 5495.247, 713.1171, 7.708291, 5496.972, 99.98666, 99.95132, 99.95042, 99.93938, 99.86175, 99.94354
2316.24508, 59.99469138370639, 59.99477761791321, 59.99799404530182, 34.35558813921757, 34.57716472411057, 34.527135993788, 0.9999526073369726, 0.999968047218696, 0.999955264026962, 9679.868924308965, 9693.53743616768, 9706.917673202463, 237.9462783264893, 73.40423040001497, 92.18283509183902, 9683.56581969104, 9692.664774932891, 9701.018114063743, 282.96297733415594, 281.3594717757622, 282.02441644922686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.1577, 6.10442, 4400.668, 715.9546, 6.144657, 4399.185, 712.7228, 7.712024, 5496.528, 727.9177, 6.041667, 4397.784, 731.1396, 7.51719, 5492.736, 713.0972, 7.708474, 5496.858, 100.0, 99.98264, 99.93645, 99.94318, 99.87248, 99.94561
2318.58516, 59.99697454122207, 59.99198834814613, 60.000372060840455, 34.32617424304243, 34.568106298039154, 34.52558073346582, 0.9999546208663974, 0.999969699446163, 0.9999558674733845, 9680.393386455573, 9680.309469639098, 9710.47224206218, 236.48066716256056, 69.97775879901201, 90.11618663339095, 9681.494849019075, 9690.663199681117, 9700.180439924512, 282.9574474308116, 281.35959682687826, 282.2043003422985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 727.2693, 6.046954, 4398.183, 722.1415, 6.094371, 4400.443, 706.4333, 7.769639, 5488.716, 721.5872, 6.097562, 4400.249, 724.5779, 7.589693, 5499.315, 706.8347, 7.765973, 5489.569, 99.95729, 100.0, 99.79344, 100.0, 99.98614, 99.80052
2321.01344, 59.99920853811239, 59.99812020087717, 59.998070531430386, 34.35513368161786, 34.590501463063404, 34.55653240904554, 0.9999545257455013, 0.9999727734853173, 0.9999575945436716, 9677.511960708533, 9691.399203942681, 9710.627251230848, 243.28250884189796, 75.67967473913177, 94.65601031560573, 9692.422146067272, 9692.11447381565, 9714.79141882952, 282.9931228647933, 281.3473581065565, 282.13434007270354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.7634, 6.100851, 4400.336, 715.9351, 6.144657, 4399.238, 712.7034, 7.712208, 5496.58, 727.8983, 6.042219, 4397.672, 730.2432, 7.523034, 5493.502, 713.1171, 7.708291, 5497.146, 100.0, 99.98406, 99.93642, 99.95088, 99.88429, 99.9467
2323.39624, 60.00042480826707, 60.00055885220057, 60.00014466931934, 34.3517325464117, 34.55214386967967, 34.53548879345191, 0.9999538145903714, 0.9999719503001604, 0.9999515763561909, 9686.938978483711, 9697.129905709353, 9706.48414465669, 237.03277668677364, 69.99157882634336, 92.49011706240708, 9684.5170114602, 9692.757027642843, 9703.433963939771, 283.01191819018584, 281.30678161596796, 282.1390305078097, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.0197, 6.104242, 4400.557, 722.2387, 6.094924, 4400.275, 712.7228, 7.712024, 5496.581, 727.8594, 6.041667, 4397.51, 724.4635, 7.59718, 5499.907, 714.7076, 7.687232, 5499.103, 100.0, 100.0, 99.93548, 99.9496, 99.99322, 99.98229
2325.78828, 60.0065214154534, 59.99986357604991, 60.00167326888428, 34.40890371034134, 34.621156575296475, 34.584596517679536, 0.999954600433355, 0.9999735848707102, 0.9999563332039361, 9680.650914721116, 9696.575154458224, 9707.39220306357, 235.55804189620312, 74.88337810908888, 92.92057376137018, 9683.363944288778, 9692.850537737138, 9706.808255433756, 282.6655412162243, 281.06994367683916, 281.89720873452177, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.7899, 6.153677, 4398.704, 727.9587, 6.046664, 4398.543, 717.4205, 7.671712, 5499.231, 731.1411, 6.016846, 4395.652, 722.4606, 7.605399, 5499.752, 713.7533, 7.706825, 5497.041, 99.97026, 99.95545, 99.98461, 99.89586, 99.99409, 99.94377
2328.1826800000003, 60.00042473611584, 60.001319975698486, 60.00274469431078, 34.34547396852667, 34.5902671104168, 34.551155537243254, 0.9999539411560883, 0.9999746407130279, 0.9999534848960866, 9685.311009734885, 9700.151070840877, 9700.888350585521, 238.82619861414696, 67.94100719227345, 89.9003536830096, 9685.563824756315, 9695.72319471294, 9710.535551827723, 282.7863798661578, 281.3215882427258, 282.1375729379454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.9803, 6.103171, 4400.336, 722.1609, 6.094187, 4400.397, 712.7034, 7.712208, 5496.634, 727.9371, 6.041484, 4397.897, 724.5779, 7.589693, 5499.16, 713.1569, 7.708107, 5497.027, 100.0, 100.0, 99.93643, 99.9508, 99.98207, 99.94148
2330.5646, 60.00105116546446, 59.996212979139735, 59.99652588989405, 34.34941424138531, 34.562194302188466, 34.52441673248046, 0.9999580673097205, 0.9999712139249296, 0.999956410215192, 9671.219742749594, 9684.891643152017, 9702.14448088327, 237.85289454367307, 70.02055586557526, 95.99121204923995, 9676.83456340856, 9683.435425287787, 9701.386128420972, 282.85566863014094, 281.2059212221462, 282.0091186790358, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 726.9341, 6.048024, 4398.289, 715.8379, 6.145394, 4399.183, 706.4139, 7.770007, 5488.837, 721.626, 6.096459, 4400.526, 729.9952, 7.527052, 5493.394, 706.8546, 7.765607, 5489.508, 99.95729, 99.98662, 99.79563, 99.99913, 99.88986, 99.80581
2332.9672800000003, 60.00067901819604, 60.001832777397006, 59.996494978920815, 34.35298705706939, 34.59798444821282, 34.563202316306956, 0.9999548607893565, 0.9999727593122787, 0.9999529695221935, 9684.473279807633, 9697.219288384022, 9713.127329235997, 238.15582223675483, 69.01954080400719, 91.01442996504193, 9686.919847878866, 9694.103559626383, 9710.386567261245, 282.8227021816688, 281.20284995631374, 282.12470916446574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.2563, 6.102635, 4400.337, 722.122, 6.093266, 4400.442, 712.684, 7.71276, 5496.471, 727.84, 6.041116, 4397.79, 724.5779, 7.58951, 5499.206, 713.137, 7.707741, 5496.972, 100.0, 100.0, 99.93444, 99.95086, 99.98415, 99.94354
