TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
2617.20132, 60.008990732405834, 60.006280373410654, 60.00623627601331, 31.84540916121197, 32.0586771819269, 32.006698179494116, 0.9999604445350203, 0.9999748083983802, 0.9999620309824829, 8967.923744797557, 8980.511207600815, 8994.954207362935, 223.54947982936892, 61.04283476860064, 79.92753169497246, 8969.209626947695, 8980.99568746144, 8991.788149339045, 282.81339588339523, 281.1460155616265, 282.0076986882722, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 727.0327, 6.044812, 4398.287, 722.1804, 6.092713, 4400.327, 706.2198, 7.772216, 5488.531, 727.2963, 6.047184, 4398.178, 711.5308, 6.178541, 4396.232, 725.0856, 6.067168, 4399.465, 99.95584, 100.0, 99.79301, 99.95719, 99.92154, 99.98644
2619.58836, 59.99966447692681, 60.0022501498351, 60.004994470094715, 31.87965562160762, 32.08477535347972, 32.06644885942916, 0.9999599367021191, 0.9999778354334633, 0.9999619675521391, 8981.990911075618, 8983.219878271699, 8999.029465262236, 223.3091056523217, 63.32532160781102, 83.85175613377123, 8976.940318919986, 8989.039934841076, 8993.930285618308, 282.82425380434864, 281.19211015336964, 281.9242327180901, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.1971, 6.100137, 4400.333, 715.9157, 6.146131, 4399.695, 712.5093, 7.713864, 5496.512, 721.0629, 6.102159, 4400.301, 717.8064, 6.129414, 4399.986, 718.7833, 6.121372, 4399.885, 100.0, 99.98765, 99.93518, 100.0, 99.99827, 99.99341
2622.0424000000003, 60.00103207762225, 60.00502281825402, 60.00169792604741, 31.870029100425228, 32.09000915939203, 32.0344529982641, 0.9999525876268042, 0.9999750453649141, 0.999962732506468, 8973.720532324089, 8985.505987634455, 8988.05548755571, 218.38343785293137, 62.195743261436064, 82.27257616631687, 8978.5696413933, 8985.096227757222, 8994.461070138505, 282.781574083198, 281.13691851856106, 281.97802988412036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.6703, 6.100316, 4400.331, 722.0831, 6.094003, 4400.783, 712.4899, 7.71368, 5496.34, 727.2574, 6.04847, 4398.122, 717.8064, 6.131788, 4399.427, 718.5646, 6.121738, 4399.937, 100.0, 100.0, 99.93005, 99.96486, 99.98558, 99.99076
2624.46844, 60.00578823614061, 60.00560727962501, 60.00819026203634, 31.879350892524243, 32.08344848730066, 32.06220591325531, 0.9999545072399008, 0.9999742678592115, 0.999958417245921, 8976.98005098478, 8983.599893413919, 9003.23026206971, 222.51013549031813, 61.65054903026498, 83.25281345592475, 8980.152265596791, 8984.479019188799, 9003.57224240267, 282.79335845007773, 281.16443577660846, 282.0173380307955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 714.987, 6.152071, 4398.98, 728.4061, 6.036902, 4397.452, 718.8182, 7.651279, 5500.012, 732.8111, 5.998276, 4393.963, 721.5451, 6.098002, 4400.139, 716.5367, 6.139134, 4399.606, 99.97407, 99.94074, 99.99882, 99.86139, 99.99623, 99.98964
2626.8906800000004, 60.0066937767031, 60.01017794352968, 60.01025802868412, 31.86895123364281, 32.070842497798736, 32.04855279698443, 0.9999572681898143, 0.9999770112308878, 0.9999593339344024, 8973.086716153339, 8982.552659105979, 8997.013561848311, 220.65809980074027, 61.224675162661924, 77.2982561315066, 8979.227746221966, 8985.450412573118, 9003.716896161752, 282.902041564378, 281.1231678194426, 281.95028914676755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.2563, 6.100851, 4400.391, 722.1025, 6.092345, 4400.329, 712.5287, 7.714417, 5496.341, 727.1797, 6.047919, 4398.289, 724.1011, 6.076453, 4399.395, 712.4014, 6.172279, 4396.675, 100.0, 100.0, 99.93397, 99.96103, 99.98485, 99.93726
2629.2984, 60.012525746396236, 60.01703340850139, 60.0177828610487, 31.8524408332507, 32.03572393260213, 32.03783858737454, 0.9999629563211726, 0.9999754202394442, 0.9999636269634747, 8969.64708482714, 8981.486289237397, 8991.61837845364, 221.7424955770325, 59.98893918426529, 71.55489555345036, 8970.64857330034, 8976.792142623766, 8988.673681412569, 282.866011790096, 281.1172930372168, 281.9120300259874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 725.7513, 6.058733, 4398.794, 715.9546, 6.146315, 4399.012, 706.2004, 7.771663, 5488.53, 720.8687, 6.101607, 4400.3, 730.3576, 6.018195, 4395.512, 706.278, 6.217144, 4390.919, 99.97119, 99.9825, 99.78919, 100.0, 99.89527, 99.79222
2631.60764, 60.01400257319418, 60.01976459700427, 60.01608580593012, 31.855536574093286, 32.08663089097365, 32.06608706210424, 0.9999644773418004, 0.9999764981623239, 0.9999599286087079, 8978.898017066715, 8985.149133935261, 9003.333989121355, 224.99035929380852, 55.6523067117414, 78.78089454602468, 8981.401212982179, 8988.513678792786, 9001.733404791037, 282.77268338092995, 281.08914973537844, 281.8797821043156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.138, 6.101922, 4400.11, 721.9664, 6.094739, 4400.275, 712.5287, 7.714232, 5496.564, 727.2574, 6.047735, 4398.008, 723.9485, 6.077549, 4399.896, 712.5803, 6.172462, 4397.422, 100.0, 100.0, 99.93613, 99.96492, 100.0, 99.94001
2634.1004000000003, 60.01853014141533, 60.020735693816576, 60.021839436297256, 31.87736600358729, 32.089335622148496, 32.05270912179759, 0.9999651260231662, 0.9999802830691283, 0.9999682864926681, 8968.918377508242, 8984.874130747441, 9000.932966697681, 220.10897258974163, 55.437724832802814, 75.74451781888956, 8985.1927586503, 8982.547553095636, 8998.985797308225, 282.776477675649, 281.10230202783134, 281.8437392869984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.3943, 6.099245, 4399.889, 722.1415, 6.095477, 4400.106, 712.5287, 7.714048, 5496.621, 727.2574, 6.047735, 4398.233, 724.2346, 6.077366, 4400.33, 712.3417, 6.172828, 4397.479, 100.0, 100.0, 99.93302, 99.95586, 99.99349, 99.93211
2636.46392, 60.018761159666, 60.01987407696967, 60.01957905296307, 31.8772141208275, 32.08909539425679, 32.04294917243681, 0.999965272563804, 0.9999741604647229, 0.9999611888761034, 8974.986741351418, 8983.988962483516, 8997.614559913287, 221.43716706544274, 58.185879927921405, 79.77659927641344, 8979.8008499506, 8986.507012530437, 8997.672517966814, 282.69234775044384, 281.06247483228555, 281.8183208709595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 715.1447, 6.151714, 4398.978, 728.4061, 6.037086, 4397.627, 718.8182, 7.651648, 5500.251, 733.5102, 5.987612, 4391.818, 718.0544, 6.121014, 4400.369, 717.5904, 6.13657, 4399.771, 99.97536, 99.94079, 100.0, 99.81265, 100.0, 99.9934
2638.8102400000002, 60.0164538545105, 60.01682342900465, 60.015969009273995, 31.867911324565377, 32.100963118480884, 32.05451972731806, 0.9999647687281115, 0.9999791685544909, 0.9999646042785273, 8975.464765899642, 8983.376356766228, 9000.93056719652, 221.54930273834952, 56.429973912893274, 78.23682604037094, 8979.18739798156, 8983.31124941663, 8996.221785632188, 282.65751116899867, 281.08952208133616, 281.8575962238275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.4929, 6.099066, 4400.723, 722.0637, 6.095477, 4400.038, 712.4899, 7.713864, 5496.454, 727.2574, 6.047551, 4398.124, 720.3815, 6.114256, 4400.083, 712.3417, 6.172462, 4396.954, 100.0, 99.99945, 99.93207, 99.95596, 100.0, 99.92937
2641.2397600000004, 60.01011325376415, 60.010646905792235, 60.01014399215512, 31.849592857429077, 32.06130957328064, 32.027180350504814, 0.9999645716376965, 0.9999783804035334, 0.9999635152034548, 8966.576341002892, 8975.490971791336, 8990.71603099393, 224.40969172241057, 58.16894650098129, 75.93035069835287, 8968.50273234145, 8973.796992944819, 8983.846444669514, 282.6785186232297, 281.14604838969507, 281.85013266680073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 722.5575, 6.085145, 4400.151, 719.2037, 6.122553, 4399.76, 708.1804, 7.754177, 5489.801, 721.6843, 6.102159, 4400.636, 711.5499, 6.178723, 4396.171, 706.1587, 6.217327, 4390.579, 100.0, 100.0, 99.8327, 99.99397, 99.91782, 99.79227
2643.68656, 60.010678354558145, 60.01058112711924, 60.012082298319754, 31.877510082413092, 32.08377057211114, 32.05427158727636, 0.9999661371599093, 0.9999808334809828, 0.9999644425397067, 8976.136313737277, 8989.979507066848, 8996.786478534968, 217.1084654286592, 62.290817044990035, 74.73328504723918, 8973.85869976109, 8983.13315068276, 9002.108529301153, 282.7475230439869, 281.1324667155281, 281.9344673959788, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.3154, 6.100851, 4400.999, 722.2776, 6.091608, 4399.88, 712.5093, 7.714232, 5496.504, 727.2186, 6.047919, 4397.898, 717.692, 6.13051, 4400.088, 712.3417, 6.172279, 4396.792, 100.0, 100.0, 99.93001, 99.95082, 99.98441, 99.9257
2646.09864, 60.00399462791744, 60.00559657707556, 60.00839162602518, 31.873936837448998, 32.0922766411597, 32.074277806323494, 0.9999636076674197, 0.9999780777814876, 0.9999628134473962, 8979.840403330432, 8989.670399177518, 8998.087231235662, 218.37980465536157, 55.67910470192601, 79.24519333183275, 8978.871797504566, 8988.276601009227, 8996.582811715984, 282.74294794202837, 281.18880866683753, 281.9080285421225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.3549, 6.102993, 4400.724, 715.7795, 6.144657, 4399.516, 712.4899, 7.714048, 5496.334, 720.8299, 6.102526, 4400.021, 717.8255, 6.128867, 4399.535, 712.3417, 6.170814, 4396.848, 100.0, 99.97639, 99.93194, 99.99907, 99.99954, 99.92696
2648.4906400000004, 59.99827046004029, 60.00027135258544, 59.99949294784796, 31.88894393468631, 32.103019845945894, 32.0410862138256, 0.9999664565613618, 0.9999788349690217, 0.9999666719702581, 8974.158186004785, 8987.008510128064, 8995.789883297412, 217.91220366017615, 58.86431364221244, 78.1791891826515, 8980.345267023597, 8979.210007461388, 8997.202403888085, 282.65948123887927, 281.12375888024684, 281.8757724169871, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 715.1053, 6.152071, 4398.978, 709.5537, 6.194022, 4394.585, 718.7988, 7.651648, 5500.198, 714.4412, 6.156766, 4398.41, 723.8531, 6.076087, 4399.287, 718.7435, 6.121555, 4399.463, 99.97789, 99.87554, 100.0, 99.96262, 99.99231, 99.99595
2650.9578, 59.99688097879146, 59.99590856600937, 60.00158516340225, 31.87438736004273, 32.08448661142424, 32.05558097317249, 0.9999646376203593, 0.9999770560506109, 0.9999615737595117, 8977.082860848086, 8986.580717758261, 8998.213327633319, 217.8993848834998, 56.397040755476155, 77.9903442166999, 8974.804052589187, 8979.354282360284, 8997.548919255625, 282.80827276642935, 281.14296221330045, 281.9143683860148, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.3154, 6.099602, 4400.446, 715.7601, 6.146131, 4399.418, 712.5287, 7.713864, 5496.452, 721.1017, 6.102159, 4400.132, 721.2017, 6.100924, 4400.184, 712.5406, 6.17118, 4396.902, 100.0, 99.99136, 99.93409, 100.0, 100.0, 99.92818
2653.3557600000004, 59.99571927229545, 59.99275836197764, 59.98999567158434, 31.860781268148852, 32.06619273027628, 32.04707821074113, 0.999962506673328, 0.9999748367349122, 0.9999618518825739, 8965.484834119186, 8976.687976042349, 8997.731801825985, 218.7624779230796, 62.11776933652345, 74.41043705886273, 8966.641214991978, 8975.85165403586, 8993.932886604709, 282.75840926123846, 281.08614998870405, 281.9720569225584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 722.0449, 6.087109, 4400.265, 718.3282, 6.122001, 4400.143, 708.7822, 7.754361, 5490.705, 725.8593, 6.056928, 4398.124, 730.2432, 6.01856, 4394.964, 706.1786, 6.216594, 4390.864, 100.0, 100.0, 99.84368, 99.95596, 99.89776, 99.79096
2655.78296, 59.99412846078331, 59.994197613938624, 59.99461963863414, 31.875172071570976, 32.11067608386567, 32.07884659820134, 0.9999581453660266, 0.9999786326316187, 0.9999679095265201, 8974.338849935433, 8985.807699726387, 9005.284981132245, 217.20164212096324, 57.7456429754975, 75.452435206455, 8978.29734361281, 8984.989700698667, 8994.353586041807, 282.78913409303874, 281.0784104897287, 281.9260787929527, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 722.7941, 6.094604, 4400.555, 715.7211, 6.145947, 4398.783, 712.5093, 7.714048, 5496.283, 720.9658, 6.103262, 4399.795, 723.9103, 6.075722, 4399.339, 712.4412, 6.171546, 4396.785, 100.0, 99.98511, 99.93101, 99.99898, 99.98611, 99.92563
2658.2124400000002, 59.991769527467426, 59.99205686445537, 59.99527986489155, 31.856948177042607, 32.07271183783853, 32.044482144770306, 0.9999632062838214, 0.9999791217343237, 0.9999583541609085, 8979.378542400545, 8989.526946966922, 8998.131343361, 214.12415407011395, 56.99179708392148, 70.66731171106642, 8977.092023382405, 8986.471613482832, 9002.753931302444, 282.7910391036098, 281.1647210214007, 281.9672247198452, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.3746, 6.099602, 4400.609, 721.9858, 6.092345, 4400.555, 712.5093, 7.714601, 5496.393, 727.2186, 6.047551, 4398.121, 724.1583, 6.077549, 4399.294, 712.5604, 6.169166, 4396.841, 100.0, 99.99594, 99.935, 99.95589, 99.99096, 99.92681
2660.55908, 59.99569418720055, 59.99023929814427, 59.99505538865896, 31.850308530079854, 32.08231470506966, 32.06975664985378, 0.9999580795454471, 0.999977933794418, 0.9999618885236548, 8971.02815195984, 8983.48093554613, 9003.935679540898, 221.99943943368635, 59.67975202333355, 78.59157770790947, 8973.078931591199, 8985.145843267632, 8999.610256487278, 282.8055917517863, 281.0980868945928, 281.94662336176725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 715.0461, 6.151893, 4398.811, 728.3672, 6.038191, 4397.167, 718.8376, 7.651832, 5500.308, 733.5102, 5.987428, 4391.818, 717.7111, 6.13051, 4400.152, 718.8628, 6.120822, 4399.663, 99.98168, 99.94962, 100.0, 99.81659, 99.98441, 99.99094
2662.9542, 59.99261472952603, 59.99648337554838, 59.997683702586976, 31.874383170544288, 32.09289713189365, 32.03165723640641, 0.9999638656710671, 0.9999797365583132, 0.9999657455056491, 8972.250936305303, 8985.162652492114, 9001.293035450519, 220.7023859304445, 63.3145356564487, 80.59375701855436, 8981.356563976397, 8986.319863293049, 8997.818061427257, 282.7679214129232, 281.1862630244577, 281.9520910692799, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.3549, 6.100316, 4400.611, 722.1025, 6.093266, 4399.927, 712.4705, 7.714417, 5496.28, 727.1797, 6.04847, 4398.346, 723.0901, 6.087045, 4399.762, 712.2225, 6.17173, 4396.849, 100.0, 100.0, 99.93511, 99.95211, 99.99318, 99.93607
2665.3313200000002, 60.004468749794746, 60.000972632378016, 60.00122971155891, 31.822655966279957, 32.049532664629595, 31.99935762739811, 0.9999686999433918, 0.9999777065452495, 0.9999627629910893, 8967.081251951944, 8970.78484010051, 8989.689730878128, 218.52615266465955, 56.185902665852154, 81.13794022965392, 8970.553768251993, 8978.768908296128, 8997.60797526611, 282.9390599142697, 281.21267096113297, 282.0617892059628, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.4731, 6.100494, 4400.611, 721.8107, 6.096029, 4400.242, 711.8493, 7.724909, 5494.833, 724.9078, 6.068511, 4399.416, 714.3157, 6.160278, 4398.057, 707.61, 6.210002, 4390.693, 100.0, 100.0, 99.90952, 99.99536, 99.94867, 99.79645
2667.69432, 60.00561242085101, 60.004849503180935, 60.005910276179144, 31.879987351042672, 32.05669493096266, 32.03897655530647, 0.9999677374067211, 0.9999791665099066, 0.9999634499578035, 8974.480193801755, 8983.9802437543, 8997.941740268056, 220.33164313079396, 60.49218701765949, 76.48248507266885, 8981.885975692625, 8987.554910610728, 8998.366346976414, 282.90506209138084, 281.18272660585967, 281.9849595183096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 725.9681, 6.065693, 4399.707, 719.262, 6.113159, 4400.277, 710.9175, 7.723252, 5496.005, 727.1409, 6.048103, 4397.9, 717.5394, 6.129962, 4400.369, 712.64, 6.170997, 4397.073, 99.99681, 100.0, 99.91601, 99.95846, 100.0, 99.92573
2670.0407600000003, 60.01051073501283, 60.00797553903233, 60.0068105818749, 31.851963686381374, 32.07636548293203, 32.052314493669364, 0.9999616041104321, 0.9999781412355097, 0.9999662821033928, 8974.010779105814, 8987.406844155206, 9000.269454198506, 217.3856155498661, 57.01719968793168, 73.89109789440477, 8977.342455057924, 8980.725714222848, 9002.599086531034, 282.9094092825686, 281.24555225034345, 282.12190884065876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.4731, 6.099423, 4400.667, 716.013, 6.146315, 4399.185, 712.4899, 7.714417, 5496.502, 720.8687, 6.102159, 4400.411, 717.8828, 6.129231, 4400.262, 712.5207, 6.172828, 4396.905, 100.0, 99.97748, 99.93314, 99.9979, 99.98812, 99.93333
2672.3768, 60.01099674961187, 60.01202281830717, 60.01107001482159, 31.850477831468595, 32.068315453240515, 32.034437838099365, 0.9999624932848635, 0.9999830804412919, 0.9999641851535375, 8979.020179835532, 8981.525813337255, 8999.847477782043, 218.8058348140196, 58.98059356329395, 80.95277042526368, 8980.574766908276, 8989.342771972579, 8996.873328632497, 282.9650168212122, 281.2329880433148, 281.9506888660899, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 715.0659, 6.152249, 4398.811, 709.5537, 6.194206, 4394.525, 718.8182, 7.651648, 5500.192, 714.6354, 6.154927, 4398.696, 724.1011, 6.076453, 4399.288, 718.5248, 6.120639, 4399.713, 99.98169, 99.87417, 100.0, 99.96252, 99.9824, 99.9935
2674.8058800000003, 60.01477212484645, 60.013180151732556, 60.014801592447434, 31.871469553294485, 32.08973243488594, 32.049666323875, 0.999959617380387, 0.9999806872890727, 0.9999605870426217, 8974.530601673474, 8985.965119989112, 8993.909953413544, 214.41663541042965, 57.434668829253496, 77.78100932952384, 8971.622020118786, 8987.296973856352, 9000.576530528819, 282.7963851805596, 281.23852095384507, 281.91121907258423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.6111, 6.099958, 4400.888, 716.1297, 6.149078, 4399.298, 712.5287, 7.714048, 5496.169, 720.9852, 6.103446, 4400.473, 717.7492, 6.130692, 4399.602, 712.5604, 6.172279, 4396.909, 100.0, 99.98264, 99.93507, 99.99912, 99.98955, 99.92683
2677.2675600000002, 60.01621509403572, 60.02031137170311, 60.01828738582144, 31.826330222730544, 32.046317809658085, 32.005450851621795, 0.9999620906386318, 0.9999815932322447, 0.9999626641777154, 8965.414615939872, 8974.339006478094, 8997.665299397459, 216.10396955140823, 52.68358488849742, 80.6399389263006, 8970.24362646264, 8987.60124341502, 8992.366118484068, 282.9876238586048, 281.2298050210346, 281.97957456582964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.9014, 6.104599, 4400.165, 716.1102, 6.147236, 4399.517, 712.451, 7.714601, 5496.505, 721.0046, 6.099952, 4400.361, 725.3791, 6.064947, 4399.092, 710.1151, 6.193338, 4394.224, 100.0, 99.98762, 99.93101, 100.0, 99.97884, 99.86732
2679.63792, 60.019162698644884, 60.02362005755303, 60.02124946650482, 31.853911960990175, 32.08868320096801, 32.025218744125546, 0.9999634555151792, 0.9999768677109806, 0.9999667007660228, 8977.122294790324, 8983.48212315827, 9004.538060809751, 219.605234975008, 60.14693663407547, 74.23376529434472, 8976.066251068538, 8983.208990287254, 8996.526934085985, 282.9446995276115, 281.3317564232293, 282.05039127624826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 727.6636, 6.047489, 4398.793, 720.7601, 6.105239, 4400.191, 708.4522, 7.748102, 5493.352, 723.0242, 6.085795, 4400.303, 725.4363, 6.069695, 4399.244, 712.1628, 6.171546, 4396.904, 99.97117, 100.0, 99.87773, 100.0, 99.98142, 99.9387
2682.0086800000004, 60.02150217030238, 60.02073051519763, 60.018791730676334, 31.860803328632592, 32.07202846441041, 32.02372099908426, 0.9999649537672299, 0.9999812635884983, 0.9999627689659657, 8974.331438503437, 8982.502574839771, 8999.178945428235, 218.60299492219337, 55.04081406968544, 75.92838130291841, 8975.292160972247, 8983.393456569505, 8996.303203033729, 282.8135261306272, 281.25470416903323, 281.9275698856985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.7689, 6.102993, 4400.499, 720.7796, 6.099345, 4400.716, 712.5093, 7.714232, 5496.563, 727.238, 6.048103, 4398.399, 724.1202, 6.075905, 4399.782, 712.7394, 6.173561, 4397.19, 100.0, 100.0, 99.92993, 99.95726, 99.99116, 99.93474
2684.5305200000003, 60.018697361824856, 60.021617240711315, 60.022827449518736, 31.883110605869707, 32.08809245651119, 32.049115852521076, 0.9999590540309574, 0.999978823698645, 0.9999613512348278, 8973.222720306907, 8988.276132403149, 8994.010495777828, 218.16722657511468, 53.358032655465195, 76.99074125508014, 8977.423753648678, 8990.095277030616, 8999.583210160896, 282.71326165107433, 281.09441369186686, 281.94749445695754, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 715.1447, 6.151714, 4399.31, 728.4256, 6.036533, 4397.617, 718.7988, 7.651648, 5500.081, 733.5102, 5.987428, 4391.987, 717.5012, 6.13051, 4400.042, 719.0815, 6.122104, 4400.061, 99.96534, 99.94444, 99.99912, 99.81649, 99.99675, 100.0
2686.9568000000004, 60.01955864611634, 60.01883394075806, 60.0169116954142, 31.851850680004773, 32.06478747181749, 32.03464935018215, 0.9999612504181702, 0.9999789814067583, 0.9999617114617609, 8977.452141248563, 8981.30670440682, 9003.733680800251, 216.01697400387275, 55.06053861663054, 79.10086308392965, 8974.778186082925, 8988.863241431483, 8992.84258064999, 282.80058014129327, 281.1539410391058, 281.95521508169134, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.0591, 6.097281, 4400.443, 722.2387, 6.093819, 4400.149, 712.4705, 7.714048, 5496.45, 727.2963, 6.047735, 4398.292, 724.1011, 6.076453, 4399.612, 712.5406, 6.171913, 4396.735, 100.0, 100.0, 99.93098, 99.95978, 99.98359, 99.92439
2689.4123200000004, 60.01533652541112, 60.01536250093759, 60.0176926182643, 31.849186117671486, 32.03184179131516, 32.01652391408883, 0.9999652683450099, 0.9999802006848271, 0.9999610339754117, 8964.2420969163, 8970.811197237455, 8995.476476709924, 218.93808820513368, 59.3823843273708, 75.45504572278969, 8974.355213259025, 8973.81907017244, 8981.416084451186, 282.7200740097177, 281.15697145194576, 281.97003946281114, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.3154, 6.100672, 4400.662, 722.1998, 6.093266, 4400.55, 712.4899, 7.714232, 5496.392, 727.2186, 6.047735, 4398.628, 716.8909, 6.141833, 4398.928, 710.5922, 6.188577, 4394.35, 100.0, 99.99589, 99.93299, 99.95463, 99.97564, 99.87019
2691.90184, 60.01202231294521, 60.014412931564166, 60.010229122306264, 31.848287935910072, 32.07181432227135, 32.0406194422306, 0.9999627420633392, 0.999976874807764, 0.9999623165687558, 8979.672904448395, 8983.128352849557, 9002.214558352936, 221.442669937931, 54.41666234989725, 73.43035072662428, 8981.24740450141, 8983.785738846613, 9001.607617597858, 282.75285038662315, 281.2055821344, 281.984875842229, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 727.2693, 6.047846, 4399.132, 717.4138, 6.13029, 4400.286, 708.9569, 7.746997, 5493.676, 725.4515, 6.064835, 4399.305, 717.0625, 6.130692, 4399.489, 712.4213, 6.171546, 4396.671, 99.96113, 100.0, 99.87979, 99.97009, 100.0, 99.94125
2694.38268, 60.00930885318902, 60.01275897414199, 60.011067278859194, 31.87237400876627, 32.047349809320586, 32.070989921776295, 0.9999595397572915, 0.9999797779048661, 0.999959878894299, 8977.538201538891, 8986.670612919599, 9001.048635166544, 214.93976778407887, 59.82582741813167, 78.14185182937679, 8978.224128871996, 8991.324103703657, 9000.708316689459, 282.78749336629147, 281.1945299792602, 281.95629058798534, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.3154, 6.100137, 4400.608, 722.2971, 6.093635, 4400.664, 712.4899, 7.71368, 5496.053, 720.9658, 6.104549, 4400.636, 717.8255, 6.131788, 4399.919, 712.5406, 6.170997, 4397.413, 100.0, 100.0, 99.93398, 100.0, 99.98915, 99.93979
2696.86236, 60.00663376619394, 60.006009047141404, 60.00814486684885, 31.867814117864338, 32.07885804011753, 32.04627744981516, 0.9999627273849548, 0.999978260656061, 0.9999632580610518, 8972.183569124621, 8986.997721818128, 9000.222840210692, 219.61465034844787, 57.35152585924334, 75.87256042642389, 8977.232994860258, 8989.84031467475, 9004.585707056882, 282.8276892076455, 281.2014818049725, 282.05187173303307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 715.0264, 6.152071, 4398.863, 728.3867, 6.037639, 4397.345, 718.7988, 7.6522, 5500.138, 714.7713, 6.15456, 4398.978, 724.0439, 6.076818, 4400.159, 718.8628, 6.120822, 4400.178, 99.97276, 99.93825, 100.0, 99.97284, 99.99468, 100.0
2699.22332, 59.99940290153099, 59.99515419550335, 59.996657458027414, 31.873459951891544, 32.080854821491926, 32.05064765468211, 0.9999601645894124, 0.9999767101610857, 0.9999668382405051, 8975.753272480273, 8983.649203925874, 8998.919152378523, 217.14966649852704, 54.22950865828807, 81.86959536718587, 8982.107901518277, 8987.688742518298, 8997.32619426223, 282.7458958340578, 281.1505299368224, 282.01374477258696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.3549, 6.100316, 4400.726, 721.9664, 6.094924, 4400.497, 712.5093, 7.713864, 5496.394, 721.0823, 6.101791, 4400.583, 717.7111, 6.13051, 4400.085, 712.4412, 6.171913, 4397.479, 100.0, 100.0, 99.93511, 100.0, 99.99685, 99.94131
2701.7089600000004, 59.99727050260088, 59.99908921727867, 59.998110854216, 31.831824816495406, 32.02955321696647, 32.026186485263466, 0.9999607041248292, 0.9999793847206059, 0.9999655435987641, 8962.734600147145, 8977.532828135321, 8994.768358569369, 217.01982900952362, 53.79514041947823, 77.2317615983668, 8968.592355556952, 8980.120610650762, 8989.429742139379, 282.8527007009603, 281.17161503446175, 281.9515763459836, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.0, 6.099423, 4400.39, 722.1804, 6.093266, 4400.607, 712.5093, 7.714232, 5496.444, 721.4124, 6.099952, 4400.25, 725.5317, 6.060747, 4398.824, 709.4391, 6.197, 4393.633, 100.0, 100.0, 99.93194, 100.0, 99.97186, 99.86725
2704.09776, 59.99828564881731, 59.99582196996773, 59.99912113906243, 31.8531238846534, 32.0692084391887, 32.04621600104587, 0.9999618325653982, 0.9999758873328397, 0.999963630229927, 8974.651151307635, 8990.154113789176, 8999.769036816451, 213.8122219565762, 61.53778093018536, 78.9246338468231, 8974.606930231452, 8987.086695374275, 8999.595633653867, 282.8511180866292, 281.132311917138, 282.0602247132443, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 727.2693, 6.046954, 4398.409, 717.1803, 6.128816, 4400.393, 708.9569, 7.74166, 5493.906, 722.7717, 6.088001, 4400.421, 724.5779, 6.0728, 4400.1, 712.4412, 6.171913, 4397.247, 99.97121, 100.0, 99.87575, 100.0, 99.9915, 99.93875
2706.4501600000003, 60.00256270596422, 60.002283025107374, 60.00527576857774, 31.88277250649973, 32.086507426453466, 32.037372592157986, 0.9999658235604801, 0.9999800481174327, 0.9999632295223939, 8974.809723408529, 8981.875573530004, 8995.827291189902, 219.39664893925328, 56.47344083282951, 75.02757843704467, 8977.98535208263, 8985.786575278875, 8997.955739569832, 282.830446291399, 281.17751545507133, 281.9728007978447, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.414, 6.098352, 4400.775, 716.4021, 6.141526, 4399.739, 712.4705, 7.714417, 5496.278, 727.2574, 6.047735, 4398.398, 723.9676, 6.077183, 4399.884, 712.3218, 6.172462, 4397.13, 100.0, 99.99311, 99.93092, 99.95598, 99.99597, 99.93202
2708.9214, 60.00792873501345, 60.00673280876257, 60.00558083924775, 31.86618109765935, 32.05208251829098, 32.03699561755112, 0.9999563268485584, 0.9999777916938865, 0.9999647502990332, 8972.910889482624, 8984.172696423639, 8995.549349647079, 216.78762786228413, 60.80311736816384, 81.173845065166, 8975.55762968026, 8984.07259173013, 9001.160832578218, 282.7987104679121, 281.2300536871056, 281.9631390240035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 714.987, 6.152785, 4398.978, 709.5927, 6.193101, 4394.76, 718.8182, 7.651648, 5500.14, 733.5296, 5.987612, 4391.935, 717.9399, 6.128684, 4400.314, 718.9622, 6.12302, 4399.888, 99.97537, 99.88316, 100.0, 99.8166, 100.0, 100.0
2711.34324, 60.01020531690126, 60.0082184729943, 60.01085794309386, 31.850884831926844, 32.0798017228643, 32.01821864350813, 0.9999648025525658, 0.999979864559868, 0.9999625272211716, 8978.162159095049, 8983.307375258966, 8993.016482971272, 217.33320084849498, 55.0851661345082, 80.2756646838161, 8979.221326696708, 8984.565583279968, 8997.08399158117, 282.8031827582631, 281.25691711184925, 282.0149224846541, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.2563, 6.101565, 4400.116, 715.9157, 6.145394, 4399.521, 712.5093, 7.714232, 5496.45, 727.1992, 6.047919, 4398.121, 724.1011, 6.078096, 4399.885, 712.4611, 6.171546, 4397.013, 100.0, 99.99299, 99.93302, 99.95588, 99.99963, 99.9361
2713.7813600000004, 60.015039031254936, 60.012651078074896, 60.01328035158369, 31.834803884455784, 32.04316246289689, 32.027346931618574, 0.9999676951013889, 0.9999776986834773, 0.9999615900487904, 8965.23502199004, 8979.127760887768, 9000.238977771569, 214.81232406195159, 61.89837948971831, 73.87219985574666, 8969.859060891777, 8982.304551819796, 8996.92835420267, 282.818275223034, 281.2479606300167, 282.00169431146975, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.1971, 6.096568, 4400.336, 715.8962, 6.145578, 4399.463, 712.5287, 7.714048, 5496.394, 727.3351, 6.046999, 4398.46, 716.9672, 6.136354, 4399.213, 710.453, 6.189858, 4394.113, 100.0, 99.99041, 99.93302, 99.9559, 99.98071, 99.88103
2716.1697200000003, 60.01749655119069, 60.01465498272477, 60.012654603926435, 31.871476052673046, 32.07206601809687, 32.058433751095926, 0.9999669036093805, 0.9999792498544062, 0.9999641913476631, 8969.712371503141, 8984.94098812453, 8993.131176412062, 221.43264781016933, 57.4281791556258, 77.73311383575083, 8967.811789920095, 8985.672129047167, 9003.180347666226, 282.9747345732297, 281.3316273077984, 282.0948989162711, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 727.6636, 6.044277, 4398.068, 721.5967, 6.098239, 4400.401, 707.5787, 7.755097, 5491.904, 723.8203, 6.07844, 4399.301, 716.0516, 6.143842, 4399.74, 711.626, 6.172645, 4397.125, 99.95468, 100.0, 99.8514, 99.99931, 99.99196, 99.93324
2718.5467200000003, 60.00927457212915, 60.01354323910557, 60.01110097202336, 31.86395019465302, 32.05154809391821, 32.05610779500907, 0.999966017021606, 0.999979639675403, 0.9999623824356213, 8969.977152756237, 8982.361013730735, 8993.802915314707, 221.86247492653456, 62.83198221171233, 78.1299233314835, 8979.784123107554, 8990.098641468792, 8994.953072210195, 282.78181652518634, 281.26122777144286, 281.9416564391058, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.552, 6.099602, 4400.275, 720.1959, 6.110212, 4400.358, 712.4899, 7.714232, 5496.341, 720.9464, 6.10363, 4400.412, 717.4249, 6.132884, 4399.869, 712.4014, 6.170997, 4397.191, 100.0, 100.0, 99.93207, 100.0, 99.99584, 99.9322
2720.914, 60.01220120637162, 60.01161003809057, 60.01022600483948, 31.863814391571907, 32.09676342563649, 32.04634015960108, 0.999960759726277, 0.9999804446107673, 0.9999655630396298, 8974.755576845026, 8991.096021314232, 9001.545429927794, 220.83030316678332, 56.26924898118523, 76.93203936921563, 8979.041484698506, 8984.783307663627, 8991.806604649162, 282.82634995726823, 281.175081011658, 281.964792236917, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 715.0856, 6.152071, 4399.256, 728.3672, 6.036902, 4397.512, 718.7793, 7.651648, 5500.021, 714.7519, 6.15456, 4398.306, 724.0057, 6.07627, 4399.39, 718.5248, 6.120273, 4400.173, 99.97038, 99.94204, 100.0, 99.9601, 99.99348, 100.0
2723.2872, 60.00896903523393, 60.00794722301487, 60.007171410739424, 31.866348681284144, 32.08623386790245, 32.06211486793888, 0.9999629112402174, 0.9999819357226779, 0.9999645599077129, 8970.063742286473, 8987.980726689824, 9000.199223112424, 219.6340959645372, 54.09717295852897, 79.03906132565635, 8976.482472254209, 8983.659240398163, 9000.495467495182, 282.85819418468463, 281.1413580552534, 282.0526320079286, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.2366, 6.101029, 4400.335, 722.0831, 6.09345, 4400.108, 712.451, 7.714048, 5496.281, 720.9075, 6.101423, 4400.416, 717.8064, 6.127954, 4399.869, 712.3417, 6.172279, 4396.897, 100.0, 100.0, 99.93302, 100.0, 99.99213, 99.92834
2725.69768, 60.00630485247605, 60.00513997766867, 60.00820428553668, 31.849573857322778, 32.05505245784512, 32.04489795823773, 0.9999622157281094, 0.9999839665302124, 0.9999637338841098, 8975.371983329987, 8985.932133464603, 8998.538581501622, 218.5750236324684, 57.044287009771324, 75.74403180209356, 8966.651256681898, 8974.181246135704, 8991.735201829939, 282.84512857980565, 281.2582084824843, 281.96027121679595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.4337, 6.099602, 4400.331, 722.1415, 6.094003, 4400.105, 712.4899, 7.714048, 5496.28, 720.8493, 6.10271, 4400.362, 724.0439, 6.077001, 4399.51, 712.4014, 6.172096, 4396.899, 100.0, 100.0, 99.93299, 100.0, 99.98747, 99.92563
2728.077, 60.00245679284256, 60.003144875029, 60.00274391519947, 31.87511791354697, 32.05615221670189, 32.028582171519325, 0.9999636093513842, 0.9999781111463792, 0.9999654382392794, 8974.552774493517, 8983.223683793909, 8991.821877827626, 218.20262111709656, 58.41868073045953, 75.14893571007724, 8973.405896515123, 8990.686349633454, 9002.657317586334, 282.96307929669314, 281.2814754929755, 282.0265024107881, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 727.7425, 6.044991, 4398.067, 715.7211, 6.145947, 4398.736, 706.181, 7.772031, 5488.469, 727.1409, 6.05178, 4398.624, 728.9843, 6.031344, 4397.944, 708.4252, 6.196817, 4394.643, 99.95964, 99.99158, 99.79112, 99.96736, 99.93624, 99.87685
2730.51528, 59.999399712755135, 60.00129421586277, 59.997893700810984, 31.847167089778186, 32.05387148221137, 32.03179584567258, 0.9999648592524956, 0.9999792161545948, 0.999964847663886, 8974.990720529899, 8983.199783755661, 8993.814154019325, 214.66082511360958, 57.99977008044698, 76.60375737490631, 8978.388349440309, 8988.293864913085, 8992.905969615302, 282.9380370912959, 281.30898380391545, 282.04006809175706, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.3351, 6.096389, 4400.713, 720.6628, 6.111686, 4400.21, 712.5093, 7.714601, 5496.389, 725.2961, 6.058399, 4399.132, 724.1202, 6.076453, 4400.167, 712.6599, 6.171913, 4397.021, 100.0, 100.0, 99.93305, 99.97124, 99.98738, 99.9309
2732.89192, 59.993239104981406, 59.99050352997925, 59.9965920121639, 31.860156163898978, 32.073074262125, 32.057561474098414, 0.9999643385934386, 0.9999760258505851, 0.9999606869998743, 8972.021464486934, 8978.564843262284, 8999.122551421466, 221.6956756336573, 58.397189812226316, 78.52425661140478, 8968.597498937123, 8975.6542544987, 8993.795778774836, 282.5213729877483, 280.95503336620715, 281.67989187692103, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 730.9757, 6.012866, 4394.134, 711.2075, 6.184259, 4395.06, 718.6046, 7.652752, 5500.191, 733.4908, 5.987428, 4392.045, 717.5585, 6.130692, 4399.656, 718.7435, 6.121555, 4400.002, 99.87423, 99.88631, 100.0, 99.81396, 99.99077, 99.99996
2735.24724, 59.99448731370142, 59.99528265685818, 59.99311922331856, 31.855052156928597, 32.08373825365837, 32.042912981918825, 0.9999641677542687, 0.999978117740262, 0.9999596864080031, 8969.35696974012, 8985.292237144595, 8992.298244138514, 218.37838035676373, 60.27953189160144, 76.83683849537647, 8971.580381795882, 8983.64153465962, 9003.110396186376, 282.7782710516348, 281.19546053730454, 281.9874181400919, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 720.0, 727.6636, 6.044277, 4398.009, 715.8379, 6.146315, 4399.185, 712.5287, 7.713864, 5496.392, 727.1992, 6.048286, 4398.177, 724.0629, 6.075905, 4399.508, 712.3417, 6.174294, 4397.363, 99.95334, 99.98517, 99.93194, 99.95716, 100.0, 99.93866
