TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
2751.9099600000004, 59.993358174470785, 59.99367396759631, 59.99509864299115, 34.347080471951834, 34.568242390932184, 34.566455781511884, 0.999955859406104, 0.9999685332710821, 0.9999569058457695, 9681.742911054082, 9696.93963578526, 9710.503897310107, 245.38344996203705, 75.31147152019366, 88.60879390844138, 9692.418503215455, 9690.157675050343, 9707.9343208124, 282.99389308399356, 281.39066652065407, 282.2133295968286, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 727.5453, 6.045169, 4398.343, 715.799, 6.145025, 4399.524, 712.0822, 6.173357, 4396.824, 708.5768, 7.75031, 5491.834, 730.7009, 7.518834, 5494.689, 706.2979, 7.770734, 5488.426, 99.95716, 99.98779, 99.93417, 99.85012, 99.88089, 99.78816
2754.22908, 59.99293579371065, 59.99459455382509, 59.99147240026638, 34.3864096901523, 34.61145154697866, 34.55479614045924, 0.9999502805947014, 0.9999666638731824, 0.9999551401427892, 9695.775812186675, 9702.215462914364, 9718.051026066425, 238.77932963908825, 76.95107109567743, 94.53869456566053, 9691.12067189964, 9696.731028518096, 9715.517364182846, 282.995589153041, 281.2840975564407, 282.0631385274464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.3154, 6.099066, 4400.613, 722.0637, 6.09345, 4399.987, 705.9092, 6.219007, 4390.569, 714.9266, 7.690739, 5498.247, 724.3682, 7.591702, 5499.51, 712.5803, 7.713234, 5496.584, 100.0, 100.0, 99.78421, 99.9667, 99.98969, 99.93122
2756.7298400000004, 59.992767551213205, 59.996060793716865, 59.99192961253294, 34.37229859672193, 34.619774790417864, 34.5688763198918, 0.9999578506166381, 0.9999702320156104, 0.9999568311447159, 9696.956898288721, 9699.860539417466, 9717.79548286476, 239.70833762024336, 73.86493837597027, 87.37257867826747, 9687.920956515454, 9704.171372126724, 9716.359433295995, 283.00223843157676, 281.3703143523197, 282.164946491255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.0, 6.103171, 4400.553, 722.1025, 6.094555, 4400.218, 712.6258, 6.170412, 4397.763, 716.8297, 7.671801, 5499.702, 721.526, 7.628957, 5500.422, 717.0934, 7.669103, 5499.722, 100.0, 100.0, 99.95412, 99.99318, 100.0, 99.99354
2759.1702800000003, 59.99021338843658, 59.9858412153233, 59.98733871837828, 34.418594108133995, 34.60238366063454, 34.550552030868275, 0.9999630671425646, 0.999971778943041, 0.9999555355698047, 9687.862861471422, 9697.05766421814, 9716.156191995495, 246.976145071661, 76.38409476068591, 85.36182633389535, 9692.632226001582, 9701.957278474365, 9719.611916218479, 282.9024035949631, 281.2479511790355, 282.0638021423845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 717.0176, 6.133153, 4400.352, 724.8458, 6.072083, 4399.643, 713.344, 6.168939, 4397.054, 715.0432, 7.689268, 5498.359, 724.33, 7.592249, 5499.509, 712.5803, 7.713234, 5496.351, 99.99536, 99.99047, 99.93326, 99.96877, 99.98863, 99.93224
2761.6295200000004, 59.98999229457657, 59.98471665465498, 59.98817864482146, 34.392036561158996, 34.599065855507014, 34.57316372355555, 0.9999592153940406, 0.9999704125302391, 0.9999631316317414, 9689.529417292082, 9703.389920295593, 9713.464939282047, 244.08412176057573, 73.30312910844714, 83.50022841922794, 9694.748981844317, 9701.915582524927, 9711.479719303565, 282.957862758306, 281.3800274589601, 282.10813650209565, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.6111, 6.104063, 4400.664, 722.0831, 6.093082, 4399.997, 712.2764, 6.173725, 4396.664, 721.2571, 7.626019, 5500.146, 724.3872, 7.592067, 5499.35, 712.6002, 7.713051, 5496.41, 100.0, 100.0, 99.93281, 100.0, 99.98865, 99.93541
2764.0544800000002, 59.979779629721634, 59.986119173178146, 59.9838805624369, 34.3439462625655, 34.59592434472602, 34.524729441827645, 0.9999608852754078, 0.9999681372726538, 0.9999588943314629, 9691.34819560599, 9697.844821459514, 9719.834991467973, 238.8262482342352, 72.52244345929239, 93.56527504121595, 9693.149414004663, 9697.10790532478, 9713.714836831681, 282.92832384593265, 281.3177501075835, 282.11744607405075, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 727.6045, 6.044633, 4398.344, 715.8184, 6.145578, 4399.353, 705.9092, 6.219559, 4390.452, 727.4904, 7.556702, 5497.238, 730.5483, 7.520112, 5494.176, 706.3376, 7.770551, 5488.601, 99.96097, 99.98135, 99.7868, 99.95556, 99.89462, 99.79131
2766.45532, 59.98481906417406, 59.98533022615655, 59.98429557009489, 34.386130191163886, 34.606006412902275, 34.58605550805531, 0.9999621229204, 0.999968702193859, 0.99995918598433, 9691.85890136995, 9709.001476228414, 9713.684287440408, 247.36315513915451, 76.77786020292115, 82.99895210827754, 9689.992917213534, 9698.48309950295, 9709.093262889137, 283.06008951778387, 281.3522935044887, 282.11633717395387, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.0986, 6.102279, 4400.662, 722.2582, 6.094003, 4400.16, 712.0822, 6.174645, 4397.167, 721.2571, 7.625834, 5500.258, 724.3491, 7.592067, 5499.349, 712.6002, 7.713234, 5496.579, 99.99736, 100.0, 99.93536, 100.0, 99.98773, 99.9364
2768.8098800000002, 59.97533747564203, 59.98439662650079, 59.9797247713288, 34.3615609174781, 34.58528460925148, 34.55952581251164, 0.9999614028121186, 0.9999716279399523, 0.9999619052077534, 9688.568991677961, 9702.294143200439, 9710.497559534888, 237.18270846393352, 76.03593488803403, 87.91406424702473, 9699.44671888962, 9706.004900721833, 9716.287398528679, 283.0939391952777, 281.35016270440957, 282.12584292134187, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.1774, 6.09978, 4400.387, 722.1998, 6.092898, 4400.672, 712.2958, 6.174461, 4396.946, 727.7429, 7.553576, 5496.255, 723.0139, 7.611608, 5500.027, 715.4432, 7.679541, 5499.225, 100.0, 100.0, 99.92919, 99.9443, 99.99909, 99.98386
2771.22656, 59.98123701566401, 59.9835414707761, 59.984906550694014, 34.39133638932409, 34.61359365853622, 34.57332146286957, 0.9999637142193017, 0.9999694426287581, 0.9999613420226633, 9695.018773635173, 9696.678539572027, 9708.946718119605, 235.12363589575034, 75.66891553189589, 91.46736377749676, 9697.548907363695, 9706.498764047486, 9714.302174939297, 283.0556210781001, 281.4012080306942, 282.1314556002684, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 715.9136, 6.142434, 4399.912, 726.6357, 6.059558, 4399.506, 715.2075, 6.156974, 4398.346, 728.772, 7.542361, 5497.368, 723.9485, 7.593163, 5499.342, 712.6201, 7.712868, 5496.412, 99.98663, 99.98002, 99.961, 99.93714, 99.98664, 99.93429
2773.6520400000004, 59.99269319279143, 59.98920281309613, 59.98645514542464, 34.37388089902373, 34.60645820735202, 34.548034170471325, 0.9999648919810603, 0.9999668867354157, 0.9999657232451901, 9690.25823270621, 9700.79933754398, 9715.248728219976, 235.5127683144284, 73.26565597098079, 83.33237676572662, 9694.363554004032, 9699.472536442374, 9715.159105669916, 283.0632082032626, 281.3765854765421, 282.10672183652434, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.69, 6.101208, 4400.333, 721.9664, 6.094924, 4400.615, 712.3346, 6.174461, 4396.882, 727.6069, 7.555415, 5497.469, 724.3491, 7.592067, 5499.459, 712.6002, 7.713418, 5496.528, 100.0, 100.0, 99.92774, 99.94946, 99.98877, 99.93329
2776.0520800000004, 59.999659730328965, 59.994908562308005, 59.99670851930027, 34.37776742667754, 34.57738365576864, 34.543703849827914, 0.9999594506518269, 0.9999704131002499, 0.9999566797402172, 9680.894412143842, 9692.102792896096, 9702.618911941338, 236.8371749605432, 76.21321411387498, 93.48101497194784, 9691.106019173874, 9698.28808057812, 9713.744629134319, 282.84344162574877, 281.19231740076987, 281.99255204193696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 727.6242, 6.045169, 4398.009, 715.8379, 6.145762, 4399.468, 705.9869, 6.219559, 4390.622, 721.2377, 7.626386, 5500.257, 730.2241, 7.525043, 5493.697, 706.3575, 7.770368, 5488.542, 99.95335, 99.98773, 99.78546, 100.0, 99.90601, 99.79026
2778.51292, 59.99800643230748, 59.996897245675235, 59.999297849058074, 34.38273641269745, 34.61796855287517, 34.562951435328955, 0.9999620938708735, 0.9999742608187688, 0.9999565377062128, 9693.54819941277, 9704.14132048138, 9720.513258897485, 237.4500788485172, 72.94605845754995, 85.03384164956242, 9698.297864790284, 9701.86131537637, 9723.032906704957, 283.03574551616117, 281.3889391307032, 282.0997730206716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.5126, 6.099602, 4400.444, 721.9274, 6.094003, 4400.268, 712.1987, 6.173909, 4397.049, 727.4904, 7.556702, 5497.463, 724.3682, 7.591884, 5499.563, 712.5803, 7.713234, 5496.35, 100.0, 100.0, 99.92649, 99.95247, 99.99065, 99.93232
2780.88724, 60.00128462006191, 60.00118011653043, 60.00017910051615, 34.35872908539028, 34.60045412471361, 34.57076888752995, 0.9999579396565349, 0.9999703601288014, 0.9999630447941185, 9693.894744374156, 9703.726929022327, 9720.789079302154, 229.7759860400667, 73.64994582988174, 89.91554925527089, 9691.052993000105, 9706.234124506347, 9715.846289699854, 282.9379899322181, 281.39797740025875, 282.1112781725621, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.3549, 6.100316, 4400.449, 721.9469, 6.093819, 4400.213, 712.1793, 6.174645, 4397.105, 721.2571, 7.626019, 5500.369, 723.9676, 7.600285, 5499.811, 714.4293, 7.689978, 5498.674, 100.0, 100.0, 99.93045, 100.0, 99.99515, 99.96958
2783.3472800000004, 60.009305917061795, 60.00632293957036, 60.006656526401606, 34.38252562810816, 34.580258363589614, 34.562608680410875, 0.9999572283319774, 0.9999734678120061, 0.9999559436575808, 9688.973596299218, 9694.868522412002, 9724.744309607562, 228.15791826187342, 74.36782567748787, 86.89047884570846, 9690.792494718711, 9692.721944288576, 9713.811268581945, 283.04959536305176, 281.4276419488129, 282.2242503584294, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 715.0659, 6.149751, 4399.361, 727.0248, 6.050348, 4399.419, 715.6734, 6.149611, 4398.704, 718.8492, 7.647346, 5500.391, 723.4907, 7.601746, 5499.5, 712.6201, 7.712868, 5496.352, 99.98916, 99.96786, 99.96914, 100.0, 99.99291, 99.93543
2785.65664, 60.015167910522436, 60.0145819166019, 60.014033747461994, 34.366686456560124, 34.59902824128619, 34.58787006469328, 0.9999630092964724, 0.9999710941115291, 0.9999591058901159, 9687.650999440539, 9706.013410425054, 9712.798600787062, 235.97779638297334, 73.9971888691673, 84.51010058339943, 9691.07087431342, 9698.005855781434, 9710.891030588946, 283.1168388207286, 281.3263167948454, 282.1637942029836, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.0197, 6.099423, 4400.663, 722.1998, 6.095108, 4400.551, 712.257, 6.172989, 4396.826, 721.2377, 7.626019, 5500.539, 724.33, 7.592249, 5499.458, 712.6201, 7.713051, 5496.471, 100.0, 100.0, 99.93039, 100.0, 99.98857, 99.93443
2788.0538, 60.015368229018506, 60.01919481510751, 60.02032526630132, 34.35180770474401, 34.594502769882425, 34.54732458480081, 0.9999536733604566, 0.9999713018501104, 0.9999581421667956, 9681.426895863724, 9691.731462984744, 9711.904786919213, 239.68264982165056, 75.91624929298814, 96.15916094833165, 9686.749261639006, 9697.30706718061, 9714.260000330787, 283.1082191862658, 281.40946233272547, 282.1903823090677, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 727.2693, 6.045169, 4398.234, 715.8573, 6.146315, 4399.466, 705.9286, 6.219375, 4390.676, 727.4904, 7.556702, 5497.521, 730.6056, 7.519564, 5494.182, 706.3575, 7.770368, 5488.775, 99.94844, 99.98646, 99.77905, 99.95351, 99.89083, 99.79009
2790.42736, 60.01640343323699, 60.023360271223346, 60.01892246047026, 34.38557799302449, 34.60941847180635, 34.57705489333522, 0.9999556788124079, 0.9999700415570765, 0.9999576276836308, 9692.578768053067, 9703.82047218042, 9721.252630258923, 237.83062703683572, 75.23460584854593, 89.15342182759105, 9690.509408579308, 9704.861882587373, 9711.974658229929, 282.9684441710683, 281.31689043608685, 282.169821603664, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.6309, 6.101208, 4400.331, 722.0052, 6.094371, 4400.56, 712.1016, 6.175014, 4397.386, 721.2571, 7.626019, 5500.258, 724.3491, 7.592067, 5499.458, 712.6201, 7.713234, 5496.579, 100.0, 100.0, 99.93176, 100.0, 99.98468, 99.93441
2792.8256, 60.01994178125961, 60.018748466814365, 60.01591983187769, 34.37561942078884, 34.63083746449911, 34.57166770929636, 0.9999604034937888, 0.9999686736067643, 0.9999599850439211, 9689.648956523892, 9693.86533505025, 9720.555627356858, 232.21543466577828, 69.19070427582938, 80.83840727611732, 9695.734752910206, 9708.383143281382, 9719.861250519816, 283.07812789371224, 281.4192517754372, 282.1556602144008, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.1971, 6.1021, 4400.717, 722.0052, 6.093266, 4400.271, 712.1793, 6.174093, 4397.389, 727.5293, 7.555966, 5497.689, 724.3491, 7.592067, 5499.342, 712.5803, 7.713234, 5496.349, 100.0, 100.0, 99.93925, 99.95659, 99.9877, 99.93221
2795.19644, 60.01912272034737, 60.0145156666069, 60.01345302165994, 34.388889629891985, 34.593080694422866, 34.55544588384764, 0.9999634643246044, 0.9999697138876986, 0.9999586966031261, 9684.85166541818, 9693.667774561189, 9716.29898248571, 233.52119539503224, 74.62793572014425, 85.74364075479389, 9696.990892374073, 9702.420502192614, 9720.880107798683, 282.98413371034286, 281.3134313039104, 282.1310483381765, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 714.9279, 6.152963, 4398.978, 728.3672, 6.036902, 4397.228, 718.6434, 6.12108, 4400.212, 733.4908, 7.492534, 5491.514, 719.4659, 7.640463, 5500.363, 716.0595, 7.685767, 5498.291, 99.97667, 99.94197, 100.0, 99.83489, 100.0, 99.97233
2797.54244, 60.01580951296857, 60.01197174728026, 60.01024610244783, 34.37681545020637, 34.596433457428596, 34.58168590724507, 0.9999616292789002, 0.9999714716450722, 0.9999647027146337, 9687.318021867293, 9704.418339782387, 9717.698844549384, 236.54400802928376, 77.84809149957982, 85.77200182465913, 9687.82635410058, 9699.168069082334, 9720.46823860086, 283.0501396228889, 281.2731736999399, 282.03611073518886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.276, 6.101029, 4400.943, 721.9664, 6.09345, 4400.05, 712.2181, 6.173541, 4396.832, 727.4516, 7.55707, 5497.358, 724.3682, 7.592067, 5499.563, 712.5604, 7.713601, 5496.469, 100.0, 99.99973, 99.9266, 99.95244, 99.99065, 99.93231
2799.9647600000003, 60.00571957639241, 60.007099510573774, 60.00561973624167, 34.356878669720565, 34.59436644997332, 34.54413830616929, 0.9999571474224266, 0.9999678853415903, 0.999955200230936, 9686.10009349542, 9689.06291226299, 9719.803156583606, 237.92569910811017, 73.2085784412152, 90.83025391304727, 9686.332255759082, 9698.287544168677, 9708.249547181244, 283.03158350403965, 281.273758997327, 282.087963089263, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 724.5289, 6.073188, 4399.75, 717.4138, 6.132132, 4398.918, 706.0258, 6.219559, 4390.454, 721.2377, 7.626203, 5500.369, 730.0715, 7.521573, 5494.201, 706.3575, 7.771101, 5488.539, 99.99174, 99.99638, 99.78158, 100.0, 99.90153, 99.79021
2802.3050000000003, 60.005437322066065, 60.00444147078592, 60.00588054941365, 34.37927273142769, 34.60957532417304, 34.58850270498251, 0.9999526934461449, 0.9999716980633738, 0.9999592085261844, 9686.885314049989, 9699.704096750453, 9713.895136483781, 239.83040059920313, 75.03657384393853, 86.29958729249984, 9701.234491392965, 9699.626801425808, 9713.034157107511, 282.9113224109532, 281.1926218631745, 282.0078195365349, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.3549, 6.099423, 4400.557, 722.2193, 6.093819, 4400.378, 712.1793, 6.173541, 4396.772, 727.5487, 7.556886, 5497.579, 724.33, 7.592249, 5499.341, 712.5604, 7.713418, 5496.355, 100.0, 100.0, 99.9342, 99.95457, 99.98969, 99.93232
2804.6994400000003, 60.00337565303736, 60.006563476029235, 60.00901810122383, 34.360893620905394, 34.61213183038983, 34.58448787060299, 0.9999596910166909, 0.9999654461119896, 0.9999592703749739, 9690.05538935039, 9697.29544745919, 9723.556972289784, 231.1157301374842, 68.06943925284213, 86.3107847456763, 9695.23491393393, 9697.723397951226, 9713.120905089207, 282.9518924443829, 281.2341024578797, 282.0848646510936, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.3351, 6.102635, 4400.551, 722.0442, 6.093266, 4400.16, 712.1987, 6.174093, 4397.276, 721.2377, 7.626203, 5500.369, 724.3491, 7.592249, 5499.617, 712.6002, 7.712868, 5496.128, 100.0, 100.0, 99.92515, 100.0, 99.98569, 99.93538
2807.1702400000004, 60.00396681867019, 60.000199474926156, 60.000621302034155, 34.36866072104898, 34.61572424720036, 34.56742074639264, 0.9999596720433024, 0.9999686645927698, 0.9999588882637619, 9687.5366855996, 9700.109521180395, 9719.231715854636, 225.882087382196, 73.18870807189933, 87.99538477196757, 9689.49022174185, 9700.89889702022, 9710.544503385387, 283.08257033244604, 281.3223141941694, 282.17686593495876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 714.987, 6.152963, 4399.031, 728.4256, 6.036902, 4397.625, 718.4493, 6.123473, 4399.819, 714.946, 7.690739, 5498.418, 718.0735, 7.659273, 5500.313, 718.4651, 7.658848, 5499.659, 99.97416, 99.9369, 99.99448, 99.9667, 99.99457, 99.99239
2809.6297200000004, 59.99609170247116, 60.00149535570453, 59.99800603105007, 34.37347020855225, 34.59017173042405, 34.57187140473686, 0.9999624038205078, 0.9999710557749816, 0.9999619271478526, 9693.551328645752, 9694.48418854127, 9712.121236092142, 234.24081016364744, 71.86369610767088, 84.80800954303322, 9698.973088885621, 9697.088095847204, 9709.736984012708, 283.20447771578034, 281.4232903647682, 282.1776975120445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.138, 6.101565, 4400.501, 722.2193, 6.094003, 4400.39, 712.1987, 6.173725, 4397.115, 721.2571, 7.626019, 5500.316, 724.3491, 7.592067, 5499.342, 712.5803, 7.713234, 5496.463, 100.0, 100.0, 99.93536, 100.0, 99.99164, 99.93429
2812.02376, 59.99626035243981, 59.996644973918706, 59.998343214061734, 34.35692844155268, 34.57236615401202, 34.51463035232994, 0.9999577239658266, 0.9999725065955725, 0.9999584518873319, 9682.85272793561, 9694.134964307754, 9703.379220878127, 236.21499461292478, 83.92899743218504, 92.24532784247094, 9684.809056780738, 9690.492746005892, 9708.36848253099, 283.0341362504346, 281.3592776005319, 282.1436260340744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 722.8138, 6.082826, 4400.153, 719.0869, 6.123474, 4400.04, 707.8311, 6.205754, 4391.32, 726.5583, 7.560195, 5497.681, 730.5102, 7.520477, 5493.684, 706.3177, 7.770551, 5488.371, 100.0, 99.99951, 99.81828, 99.95644, 99.8947, 99.78716
2814.5214800000003, 59.99711099794244, 59.99699065321791, 59.99505006326613, 34.36392360067154, 34.61662833603852, 34.57479749576496, 0.999960601018334, 0.9999679912569218, 0.9999613426209829, 9692.388035784297, 9702.060786925871, 9713.090146595692, 235.46483404708397, 75.42808109709176, 89.9175435135196, 9688.981998292982, 9699.88697380111, 9716.168584766683, 283.0049499524908, 281.3317653851626, 282.13462354149385, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.4929, 6.100494, 4400.279, 722.122, 6.09345, 4400.223, 712.2181, 6.17262, 4396.938, 721.2377, 7.626019, 5500.369, 724.33, 7.592249, 5499.342, 712.5803, 7.713418, 5496.522, 100.0, 100.0, 99.93412, 100.0, 99.99165, 99.93223
2816.83064, 59.991029510286516, 59.99353934765654, 59.989665067577555, 34.37531445898554, 34.596718148116366, 34.561207610036746, 0.9999591994421368, 0.9999702880725909, 0.9999585598913682, 9696.975122299173, 9706.094304821336, 9714.923251503129, 233.745455039023, 70.7489112418084, 88.66254169652211, 9704.067000847786, 9698.74272569033, 9716.63865579158, 283.11663411266704, 281.33080034856283, 282.15151411288576, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.3549, 6.098174, 4400.662, 722.2193, 6.092529, 4400.164, 712.2375, 6.173909, 4396.942, 727.4516, 7.556702, 5497.241, 724.3491, 7.592432, 5499.24, 712.5604, 7.713601, 5496.581, 100.0, 100.0, 99.93542, 99.95258, 99.9906, 99.93012
2819.2714800000003, 59.98844420197113, 59.99148257784802, 59.99087201890667, 34.38234394286639, 34.597638630036116, 34.55902478886126, 0.9999583939084354, 0.9999682792107428, 0.9999595214634972, 9695.155898913506, 9698.375976653255, 9710.662667633424, 228.49211255875161, 69.9626537328993, 91.64079145918822, 9695.017812548882, 9696.278477665834, 9721.394273449958, 283.1009827336374, 281.3295696934389, 282.0868908202578, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 715.0659, 6.151893, 4399.036, 728.4256, 6.03727, 4397.621, 718.4882, 6.122552, 4400.487, 733.7043, 7.482237, 5489.088, 718.0925, 7.659273, 5499.998, 718.9025, 7.651157, 5499.98, 99.97668, 99.94453, 99.99579, 99.8002, 99.99552, 99.99824
2821.63736, 59.982449624576155, 59.98535632676421, 59.9842528719765, 34.389595234808226, 34.602890526883535, 34.5622029555811, 0.9999604550012117, 0.9999733814535845, 0.99996258705568, 9694.694101214205, 9701.767693295227, 9713.138119970592, 237.778874086649, 73.72033934332308, 83.02562566052347, 9687.4502708909, 9694.558018887117, 9713.812783232766, 283.1149477247836, 281.21656278846336, 282.1449171932249, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.3351, 6.1021, 4400.609, 722.0247, 6.093819, 4400.266, 712.2375, 6.173725, 4397.002, 727.5098, 7.555966, 5497.291, 724.3109, 7.592249, 5499.453, 712.5803, 7.713601, 5496.405, 100.0, 100.0, 99.93412, 99.95056, 99.98865, 99.93536
2824.0601600000005, 59.978145241356515, 59.974812389420855, 59.9784094596841, 34.36214759261266, 34.57889851411374, 34.549439433966874, 0.999955972737476, 0.9999712641707988, 0.9999551316476386, 9687.480776491846, 9691.794127242236, 9719.058633950503, 232.92172466930833, 73.4653735282086, 91.01706119568917, 9691.173197526097, 9696.4663906194, 9716.374309241028, 282.91506459590613, 281.17738409069494, 282.0970057815901, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.2957, 6.09514, 4400.493, 720.8768, 6.104134, 4400.196, 709.7334, 6.195261, 4393.692, 723.5291, 7.60561, 5500.226, 729.3276, 7.514085, 5494.198, 706.2581, 7.770734, 5488.485, 100.0, 100.0, 99.85523, 99.99735, 99.88224, 99.7923
2826.46036, 59.974409932103406, 59.97742266535222, 59.97523338186694, 34.3844269844439, 34.60346007177126, 34.575547853969375, 0.9999564016983534, 0.9999716356832677, 0.9999609676897047, 9689.744853279492, 9700.332525479187, 9714.841285799372, 238.5396938979576, 77.02584701779051, 90.44783541644756, 9695.06927704994, 9704.392824068596, 9707.567429096634, 283.1069754048233, 281.3542348445446, 282.1506539999355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 723.2475, 6.085145, 4400.108, 721.5773, 6.09345, 4400.555, 712.1404, 6.174277, 4397.22, 727.5293, 7.557254, 5497.247, 724.33, 7.592249, 5499.507, 712.6002, 7.713051, 5496.523, 100.0, 100.0, 99.92656, 99.95658, 99.98966, 99.93538
2828.89156, 59.973782845526515, 59.971805327659304, 59.9739293608328, 34.3898417246558, 34.591078346471235, 34.543680599448166, 0.9999592525420915, 0.9999759949185362, 0.9999633754724015, 9693.22923938152, 9694.193642128484, 9712.696542082407, 230.54862897551402, 73.55928165419391, 89.79370592300302, 9699.387799265443, 9700.177049355245, 9713.004772512799, 282.9833913877314, 281.34073731621737, 282.01792353373344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.69, 6.100137, 4400.057, 722.1415, 6.093082, 4400.441, 712.1016, 6.172989, 4396.883, 721.2377, 7.626203, 5500.368, 724.3682, 7.591884, 5499.459, 712.5406, 7.713234, 5496.35, 99.99989, 100.0, 99.92776, 100.0, 99.98863, 99.9354
2831.29196, 59.975183951012966, 59.978834058082384, 59.972485363844164, 34.358641173279416, 34.62302698534092, 34.543723960350384, 0.9999565205485175, 0.9999714789574609, 0.9999553444687356, 9695.911081592641, 9704.572454375386, 9722.389461772991, 227.57961696292932, 73.71960011187002, 88.63025937326893, 9694.117031837004, 9708.74926661385, 9707.970969941221, 282.92312551365205, 281.24140873820807, 282.0600313564223, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 714.9673, 6.152249, 4399.032, 728.2505, 6.038375, 4397.28, 718.4882, 6.123657, 4399.706, 714.9072, 7.690739, 5498.415, 718.0353, 7.659091, 5499.724, 718.8827, 7.650974, 5500.185, 99.9792, 99.9433, 100.0, 99.96978, 99.99459, 99.99879
2833.71156, 59.978297388711546, 59.97536812622024, 59.97796952653829, 34.3835495260018, 34.60632449709027, 34.5815058868327, 0.9999580212932283, 0.9999711799086279, 0.9999570858923624, 9687.33405836212, 9694.317389968359, 9709.873121097371, 235.49297583186808, 72.52456330869325, 85.3827586737334, 9693.697590867072, 9698.275984090176, 9709.487095449134, 283.039970835989, 281.2904303736908, 282.11322356276673, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.4534, 6.102814, 4400.665, 722.1415, 6.093082, 4400.55, 712.3928, 6.172252, 4397.049, 721.2571, 7.626203, 5500.485, 723.6052, 7.600285, 5499.981, 712.6002, 7.713051, 5496.415, 100.0, 100.0, 99.92646, 100.0, 99.99602, 99.93341
2836.2072000000003, 59.973517864165565, 59.974995246306264, 59.97694141042821, 34.3688635674036, 34.559330859299656, 34.530196117969524, 0.9999571423064089, 0.9999726116089671, 0.9999556855675927, 9683.05765632387, 9688.882630679687, 9705.101023748815, 233.0750709803092, 72.99179174721667, 95.92687562331048, 9685.861895824737, 9686.944764598593, 9706.312162303313, 283.0262228369884, 281.3668019245625, 282.1616149290478, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.4534, 6.100494, 4400.716, 721.5189, 6.105423, 4400.22, 710.2963, 6.191212, 4393.689, 724.4611, 7.584649, 5498.966, 713.2476, 7.706756, 5495.836, 706.3973, 7.770368, 5488.433, 100.0, 100.0, 99.86948, 99.98537, 99.93606, 99.79341
2838.6657200000004, 59.987014385185404, 59.979426314203096, 59.981001478265924, 34.34402746777482, 34.59186002206372, 34.54577093417628, 0.9999533792393231, 0.9999714867638885, 0.9999576437411166, 9693.086034232634, 9697.025950946505, 9718.43587795788, 235.48066947869518, 72.33073474272624, 93.24332055922878, 9690.422934255515, 9699.845992666456, 9715.937267179805, 283.05468583602504, 281.38386823659107, 282.1661958288237, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 723.5629, 6.085503, 4400.434, 721.6745, 6.095477, 4400.218, 712.2375, 6.173357, 4396.889, 721.2377, 7.626019, 5500.31, 718.0544, 7.659273, 5499.94, 712.5604, 7.713601, 5496.409, 100.0, 99.99825, 99.94066, 100.0, 99.99846, 99.93331
2841.04984, 59.9862672770516, 59.985426536337854, 59.9841747713975, 34.3812701327734, 34.59937638576594, 34.57306719165868, 0.9999614287056174, 0.9999714737051879, 0.9999624321856214, 9691.145529960331, 9703.616072612389, 9713.541621502998, 232.40279031910495, 72.89736968192938, 85.0822572141783, 9699.833457799317, 9698.714532561404, 9714.999290768394, 283.06540827416325, 281.3101201301073, 282.0796681886309, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.3746, 6.099958, 4400.445, 722.1609, 6.092161, 4400.047, 712.1404, 6.174093, 4397.167, 727.5098, 7.555966, 5497.35, 718.0735, 7.659456, 5499.89, 712.5604, 7.713418, 5496.462, 100.0, 99.99967, 99.92904, 99.95041, 99.99749, 99.93429
2843.4676000000004, 59.987418781975364, 59.98511922278781, 59.98981562829965, 34.37573096679404, 34.60038632215821, 34.57682289389173, 0.9999568600137687, 0.9999717745754572, 0.9999590778850996, 9690.38647028907, 9701.152889646779, 9724.529625468951, 230.87007869432364, 73.78727171779974, 87.70667479880797, 9689.56815008753, 9699.281788397559, 9723.909437519094, 283.07937617308903, 281.39082744895495, 282.0869601114918, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 714.9476, 6.15332, 4399.141, 728.4256, 6.03727, 4397.619, 718.5464, 6.124025, 4400.323, 733.918, 7.480399, 5489.361, 724.33, 7.592432, 5499.344, 718.8827, 7.650791, 5500.185, 99.98298, 99.94204, 100.0, 99.80516, 99.9877, 100.0
2845.8908, 59.990065488192286, 59.99121244996373, 59.98809562242034, 34.374224270255304, 34.601620599931984, 34.566081611713784, 0.9999622402309538, 0.9999692617309849, 0.9999652208365851, 9693.189980055875, 9703.360342917205, 9714.033698014562, 230.6593730280556, 75.76206653203963, 81.6564484543726, 9689.342230034204, 9697.497955161487, 9710.190660853475, 283.0486930811942, 281.3853220626622, 282.17646638711096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.3351, 6.100494, 4400.39, 722.2582, 6.094187, 4400.271, 712.2958, 6.173541, 4397.506, 727.471, 7.556886, 5497.239, 718.3787, 7.651785, 5500.193, 712.6002, 7.713234, 5496.523, 100.0, 100.0, 99.92898, 99.9484, 100.0, 99.93635
2848.23716, 59.99775491543106, 60.00006717934015, 59.99674510669281, 34.33657698841358, 34.569895239914274, 34.55032015266913, 0.9999537163994076, 0.9999706622477144, 0.9999573166387304, 9687.20522710822, 9697.110763494664, 9701.728171042621, 235.09176015336743, 74.46746814983953, 86.24550430997988, 9682.874488493728, 9693.166159253842, 9710.566048198754, 283.13056741697335, 281.35953156693625, 282.15967318690866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 720.9211, 6.098352, 4400.276, 722.122, 6.094003, 4400.496, 711.9269, 6.18164, 4395.95, 726.3253, 7.577295, 5498.902, 727.0577, 7.555359, 5496.714, 708.127, 7.754803, 5489.813, 100.0, 100.0, 99.91943, 99.97863, 99.95101, 99.82803
2850.60964, 60.001559917772646, 60.00417706431106, 60.00796485530598, 34.365680389648226, 34.588211238463366, 34.53562588820582, 0.9999583832235363, 0.9999692700877427, 0.9999524492469507, 9689.92388365055, 9693.306590270402, 9717.82685773654, 232.35826292700312, 76.45541183697333, 89.63314747736575, 9685.835524891512, 9709.22829639683, 9715.851396373999, 283.07641283184853, 281.3196227556154, 282.3328387047289, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 726.461, 6.061409, 4399.2, 718.6589, 6.114264, 4400.606, 710.1216, 6.187715, 4396.172, 726.5001, 7.567918, 5497.405, 724.3872, 7.591702, 5499.342, 712.5406, 7.71415, 5496.294, 99.98041, 100.0, 99.91159, 99.95417, 99.98863, 99.93122
2853.00624, 60.01508797727571, 60.01219712628958, 60.015681525734784, 34.37079147130511, 34.584344134148296, 34.55908134279137, 0.9999559984900386, 0.999971520471547, 0.9999538750536026, 9688.66889624206, 9702.321930369846, 9716.586661333484, 234.75754144456005, 75.9970634956353, 87.04074571206729, 9692.801835442657, 9704.776869359703, 9718.104878652839, 283.0803026765258, 281.4068005253026, 282.0612988460145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.0986, 6.101743, 4400.276, 722.3749, 6.094371, 4400.283, 712.3734, 6.172989, 4397.678, 721.2571, 7.626203, 5500.369, 724.33, 7.592067, 5499.35, 712.5803, 7.713418, 5496.466, 99.99736, 100.0, 99.9355, 100.0, 99.98871, 99.93435
2855.4829200000004, 60.02169786330032, 60.02065794708455, 60.01607862356303, 34.3626122539369, 34.600549930172534, 34.57335536302426, 0.9999561984913228, 0.999972377370796, 0.9999565528713633, 9689.915544877209, 9705.127645775556, 9708.177265872508, 228.58568942845443, 72.98749667351967, 89.14146710789646, 9692.675916390774, 9701.358999719874, 9719.82578673598, 283.1099016635328, 281.4060316810418, 282.0916105755314, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 714.987, 6.153142, 4398.979, 728.3283, 6.036533, 4397.844, 718.2164, 6.124209, 4400.271, 714.946, 7.690555, 5498.358, 718.0353, 7.659456, 5499.831, 718.8827, 7.650791, 5500.242, 99.97538, 99.93695, 100.0, 99.96981, 99.99762, 100.0
2857.87048, 60.021348885752026, 60.02122632571135, 60.023914570463, 34.347790904091895, 34.59973276739704, 34.56846998000247, 0.9999594960671545, 0.9999745188566139, 0.9999608845558451, 9698.163345551466, 9702.429728611773, 9705.53325497899, 228.2270430069775, 68.9663112023618, 89.37567248135929, 9693.009933784135, 9705.669439368574, 9715.647517577469, 283.07314001470536, 281.36392850628886, 282.1370775697235, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.1183, 6.102279, 4400.555, 722.0831, 6.092713, 4400.273, 712.1793, 6.173725, 4396.882, 721.2571, 7.626203, 5500.369, 724.33, 7.592615, 5499.562, 712.5803, 7.713418, 5496.409, 100.0, 100.0, 99.93662, 100.0, 99.9936, 99.93331
2860.26812, 60.025702883420294, 60.030699365157204, 60.03120428753678, 34.34395868794551, 34.578534524901904, 34.55213100043347, 0.9999596996716493, 0.999973924960165, 0.9999576855836879, 9683.437612838085, 9697.096301189733, 9712.321012632283, 231.72380754688493, 70.76456303988584, 85.90661788349962, 9684.070061085882, 9684.483753360691, 9701.39367541864, 282.886098081181, 281.3233929908545, 282.19743879057944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.6703, 6.101743, 4400.94, 722.1025, 6.09345, 4399.931, 712.2375, 6.173173, 4396.881, 721.2183, 7.62418, 5500.313, 725.0548, 7.57837, 5498.543, 710.1548, 7.739787, 5492.705, 100.0, 100.0, 99.93542, 100.0, 99.974, 99.86595
2862.6392400000004, 60.03287899700728, 60.0271269738159, 60.03347404364599, 34.38467948367036, 34.58742846823674, 34.55821903416263, 0.999954796019601, 0.9999685867549537, 0.9999565258993423, 9691.652631622388, 9693.89873010193, 9713.090255208474, 234.47814046807207, 73.13825437850119, 89.77453272456387, 9694.575809964017, 9699.867854354696, 9713.91138695514, 283.0638689208921, 281.3294245153073, 282.2650932361906, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 727.5651, 6.047846, 4398.799, 717.4332, 6.132868, 4400.163, 708.3358, 6.198207, 4394.774, 723.6068, 7.605242, 5500.344, 725.093, 7.583666, 5499.061, 712.5207, 7.713601, 5496.401, 99.96099, 100.0, 99.85778, 99.99641, 99.98152, 99.93636
2865.03944, 60.028521801889966, 60.030096488038154, 60.03156897908603, 34.396829074254256, 34.6015418455377, 34.59123955559229, 0.9999617585605846, 0.9999673750650406, 0.9999596087953441, 9679.847097754391, 9704.91901035738, 9712.170048021977, 234.7379455686738, 73.13215147827123, 86.91679059329908, 9698.3811829467, 9706.461187974135, 9715.026897114209, 283.0638135421355, 281.3586940889545, 282.16395550467655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.4929, 6.101922, 4400.554, 722.0637, 6.094187, 4400.329, 712.2764, 6.174461, 4397.002, 727.471, 7.557254, 5497.633, 724.3491, 7.592249, 5499.292, 712.6002, 7.713601, 5496.637, 100.0, 100.0, 99.93047, 99.95351, 99.98571, 99.93219
2867.45532, 60.03470010471287, 60.030777331331215, 60.030061526681855, 34.37768074495777, 34.60343810215066, 34.546232407913465, 0.9999572479654137, 0.99997095157745, 0.9999573485725368, 9687.999610047571, 9689.916027764242, 9719.268104741226, 231.80655947855848, 75.94617663950095, 85.14541021825562, 9700.496076087366, 9700.132154423976, 9718.181431716934, 282.96278226553295, 281.3308686310922, 282.14285403244315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 714.9476, 6.153142, 4398.815, 728.3867, 6.037455, 4397.285, 718.4105, 6.122737, 4400.55, 733.7626, 7.48095, 5489.36, 718.0735, 7.659273, 5499.996, 718.8628, 7.650974, 5500.13, 99.98286, 99.9369, 100.0, 99.80926, 99.99852, 99.99888
2869.80472, 60.026793001130066, 60.02475681108205, 60.02647802981363, 34.392007913909595, 34.611676137607276, 34.58326177046258, 0.9999632196780309, 0.9999674452348585, 0.9999624902558313, 9690.002333842851, 9697.931308621575, 9711.4657651084, 233.42579627451323, 71.34838476447385, 83.09975202093676, 9692.679886452812, 9702.436702490899, 9717.642697050971, 282.9466313764996, 281.24956546749877, 282.0342275361944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 720.0, 721.2563, 6.098352, 4400.333, 722.0052, 6.094003, 4400.159, 712.2375, 6.173357, 4397.107, 727.5098, 7.556334, 5497.294, 724.3682, 7.592615, 5499.401, 712.5604, 7.713418, 5496.292, 100.0, 100.0, 99.93039, 99.95446, 99.9877, 99.93429
