TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
3020.1286000000005, 59.99281330015988, 59.99170150446017, 59.988701558149614, 33.10923757325991, 33.348504216270356, 33.31273989348943, 0.9999590032490595, 0.9999741886491439, 0.9999571967667349, 9325.438831325026, 9334.523212325377, 9350.66402197679, 220.43671467043123, 69.4920618884928, 82.25250549274551, 9320.894868630621, 9339.83854690345, 9348.81398278556, 282.59656392360336, 281.1797349259964, 282.0132803446692, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 733.3612, 5.989308, 4392.236, 728.231, 6.038928, 4397.672, 717.0322, 6.137094, 4399.555, 714.9072, 7.690739, 5498.246, 738.5979, 5.934187, 4383.067, 717.0735, 7.669469, 5499.517, 99.82215, 99.94839, 99.99473, 99.9667, 99.62503, 99.9949
3022.481, 59.990319214471704, 59.99028034847462, 59.99283732097611, 33.127408023625954, 33.365568641756084, 33.32569597517932, 0.9999539789823655, 0.9999722256809421, 0.9999599099607047, 9327.139568934246, 9337.040394124759, 9351.436754544377, 229.13225325916073, 73.25458182455895, 77.8337955349134, 9329.033576727208, 9341.588466630237, 9360.399825421506, 282.60209090715716, 281.11282237491275, 281.89091627030757, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 727.0721, 6.050344, 4398.573, 721.7134, 6.096581, 4400.545, 710.7816, 6.184401, 4396.111, 721.1406, 7.62749, 5500.366, 732.3986, 5.998654, 4393.496, 710.7314, 7.730814, 5494.396, 99.96998, 100.0, 99.89873, 100.0, 99.84205, 99.90088
3024.84416, 59.99386418951177, 59.996230905407415, 59.99149736622268, 33.11286199014478, 33.32246595084014, 33.327286457643716, 0.9999583683130958, 0.9999714107309772, 0.9999574405466145, 9321.02229108229, 9334.450786004827, 9360.48207102545, 231.08788044341622, 69.50677051624052, 86.80621781538139, 9327.484115415258, 9337.299321564644, 9351.303812874152, 282.61590136358615, 281.06471719560756, 281.94438685181433, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 727.013, 6.049809, 4398.459, 721.9274, 6.094924, 4400.313, 710.5875, 6.184953, 4395.43, 721.1212, 7.626938, 5500.417, 732.2269, 6.002489, 4394.343, 709.3596, 7.743632, 5491.589, 99.96236, 100.0, 99.9063, 100.0, 99.86049, 99.85277
3027.2309600000003, 59.98972599654054, 59.994811927556015, 59.994107695093426, 33.117875718027506, 33.358759835727696, 33.33655979260918, 0.9999603948139619, 0.9999729745163546, 0.9999602902302882, 9326.556588179596, 9346.480206342445, 9354.138234571059, 227.74727777307703, 70.96535682206832, 82.80892975952975, 9331.741889246325, 9345.040664858821, 9356.54276938448, 282.583900823987, 281.15581127385644, 281.8740347921843, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.7634, 6.106205, 4400.061, 716.0714, 6.143736, 4399.896, 705.7346, 6.21643, 4391.727, 724.5388, 7.589981, 5499.649, 730.1669, 6.015638, 4394.768, 709.9759, 7.737956, 5494.208, 100.0, 99.99623, 99.79723, 99.99221, 99.89551, 99.8933
3029.6324400000003, 60.00178839989006, 59.998364111483745, 59.99958591097663, 33.14480247692861, 33.381993140839874, 33.31781956888182, 0.9999626991350894, 0.9999678161657152, 0.9999598930166244, 9326.218781287025, 9342.991150570515, 9358.27034230915, 227.28376124827264, 72.93348193799284, 79.65858364279939, 9327.115616323163, 9347.324873324409, 9357.317923374152, 282.6063244791513, 281.13029624191336, 281.95757712561607, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 724.2726, 6.07533, 4400.098, 722.0052, 6.094924, 4400.493, 710.7816, 6.185137, 4395.658, 721.1212, 7.627122, 5500.536, 726.0085, 6.058921, 4398.915, 710.6519, 7.730997, 5494.343, 99.98809, 100.0, 99.89992, 100.0, 99.97532, 99.89575
3032.0233200000002, 59.997583601731534, 59.99875985106133, 59.9987598197058, 33.14580015078471, 33.36470122233208, 33.32605514045937, 0.9999617533050194, 0.9999708384056611, 0.9999615282960896, 9325.062220120684, 9342.791425102869, 9356.475069094322, 218.449290338222, 68.92568022623573, 77.7765324360862, 9332.895802330326, 9336.914656430074, 9362.829100194767, 282.6648019347803, 281.13640018478003, 281.9617011017712, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 715.1053, 6.154926, 4398.648, 728.231, 6.038559, 4397.564, 717.3817, 6.132861, 4399.832, 714.9072, 7.690922, 5498.356, 719.6948, 6.114074, 4400.167, 717.0337, 7.669286, 5499.563, 99.9629, 99.94318, 99.99478, 99.9687, 99.99736, 99.99065
3034.3869200000004, 59.99927966036578, 60.00339281050125, 60.003925662563766, 33.14779473073664, 33.34016584356424, 33.33632830185568, 0.9999615046579458, 0.9999705645744844, 0.9999618719094294, 9325.377524028616, 9343.124775359493, 9354.847628652933, 224.4280614330944, 73.74800931731397, 81.47986322449106, 9333.978421996566, 9343.926058643825, 9359.552464743201, 282.64222606897374, 281.1244067183273, 281.95838444498247, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.9211, 6.103885, 4400.506, 721.7524, 6.095661, 4400.099, 710.7428, 6.184769, 4395.831, 721.1406, 7.627673, 5500.471, 725.9895, 6.057642, 4399.078, 710.7115, 7.73118, 5494.403, 99.99747, 100.0, 99.8949, 100.0, 99.97297, 99.90513
3036.8150800000003, 60.00269331896526, 60.003804103043755, 60.0053556180403, 33.121671675164755, 33.356379454741734, 33.29605411429373, 0.999963049342311, 0.999972200890965, 0.9999601463242669, 9322.197962581015, 9338.324238392912, 9356.030486175365, 229.02816146550003, 71.39450298554993, 80.28173296228306, 9330.042854090678, 9335.082276156281, 9351.914311460509, 282.6901117225689, 281.1155302166751, 281.99525545953156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.6254, 6.104599, 4400.396, 721.7913, 6.095477, 4400.435, 710.6069, 6.185321, 4395.604, 721.1406, 7.627306, 5500.253, 719.8856, 6.111152, 4400.22, 710.6916, 7.73118, 5494.45, 100.0, 100.0, 99.90759, 100.0, 100.0, 99.89769
3039.21684, 60.00149973369114, 60.0023875931198, 59.99950632140834, 33.132165450956116, 33.36699381370505, 33.32314924896733, 0.9999591183301625, 0.9999681636883914, 0.9999601302727333, 9321.762200072302, 9342.108859625283, 9362.069838575266, 230.65451434735905, 71.8884620781946, 85.05920838760358, 9324.261060587678, 9338.964150801647, 9359.577164911412, 282.6224991431726, 281.1405335034334, 281.9967026746011, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 727.0919, 6.050344, 4398.458, 715.585, 6.14742, 4399.458, 704.4922, 6.230052, 4388.848, 726.9273, 7.567182, 5498.66, 715.5366, 6.141833, 4399.004, 707.5106, 7.756451, 5491.908, 99.96616, 99.98629, 99.74223, 99.97423, 99.97931, 99.85147
3041.6748000000002, 60.01106993650664, 60.00488438332446, 60.00570037192429, 33.14655174737752, 33.34745924051834, 33.31991105156452, 0.9999649978768241, 0.9999696113352426, 0.9999640729331509, 9329.75183070574, 9340.208035525093, 9362.282890519185, 230.38792491101003, 75.21651362197247, 82.16358853561815, 9338.366414988825, 9349.402338080994, 9360.838336958805, 282.6488080065126, 281.1348131147583, 282.00396288271105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.8226, 6.10674, 4400.17, 721.694, 6.095661, 4400.313, 710.7234, 6.184401, 4395.494, 721.1406, 7.627122, 5500.418, 719.7902, 6.112065, 4400.348, 710.7115, 7.730814, 5494.63, 100.0, 100.0, 99.91032, 100.0, 99.99469, 99.90097
3044.07288, 60.00530918472304, 60.00659448676121, 60.00631620323151, 33.15557898569142, 33.35767130178046, 33.32901435054765, 0.9999629250348279, 0.9999757749915953, 0.9999625292768513, 9329.382879251936, 9345.838791066277, 9360.178594027251, 221.24839038098344, 69.74297061865332, 80.9127321763167, 9323.598650146312, 9337.273991056174, 9362.225982903226, 282.650045475466, 281.09614865507893, 281.8910584220982, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 716.6825, 6.143326, 4398.869, 727.4333, 6.040401, 4397.729, 716.9352, 6.13691, 4399.834, 714.8878, 7.690922, 5498.245, 726.0276, 6.058556, 4399.303, 717.0536, 7.669835, 5499.624, 99.97407, 99.94694, 99.98331, 99.96668, 99.97032, 99.99175
3046.45008, 60.00935593517568, 60.00784932379996, 60.00706025416752, 33.14043918946014, 33.35762756506367, 33.332632100253214, 0.9999647313147687, 0.9999684221397038, 0.9999604879649853, 9323.128724127037, 9342.548530136299, 9362.238937915685, 224.5022558751516, 67.62413075907261, 87.05849914905502, 9327.72252048715, 9349.801033511243, 9358.918775444286, 282.6820837175028, 281.2577819733076, 282.14746419967685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 721.1183, 6.101922, 4400.339, 721.8302, 6.096581, 4400.655, 710.6846, 6.184953, 4396.002, 721.1406, 7.627306, 5500.365, 719.6185, 6.114987, 4400.775, 710.7314, 7.73118, 5494.572, 100.0, 100.0, 99.90774, 100.0, 99.99135, 99.89988
3048.7898400000004, 60.01115936024308, 60.00990480041601, 60.00975940239197, 33.11616747958102, 33.357385450836105, 33.33423169708634, 0.9999631291454365, 0.9999690445174063, 0.9999624053542729, 9328.739006459682, 9342.30036362129, 9362.929224546693, 228.76291340700118, 66.55764143504348, 84.49468551148004, 9323.111854242246, 9338.385084546377, 9351.312826903417, 282.741451722983, 281.2249868650668, 282.02848919497285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.7437, 6.105134, 4400.008, 721.8496, 6.095845, 4400.323, 710.7234, 6.184401, 4395.719, 721.1406, 7.627122, 5500.248, 725.9895, 6.059651, 4399.085, 710.7115, 7.730814, 5494.456, 100.0, 100.0, 99.91271, 100.0, 99.97781, 99.89883
3051.1603600000003, 60.01496460469616, 60.012795834296575, 60.014271294063334, 33.13491319459928, 33.35084947036979, 33.31429610587465, 0.999960690363004, 0.9999706293912708, 0.9999626860770199, 9329.538347927268, 9347.859417744594, 9360.573949923402, 226.35227656165307, 72.1450934148179, 81.51804726773742, 9337.331460098212, 9336.089535876212, 9356.448906169679, 282.7209788361405, 281.18750591557875, 282.0515016782082, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 727.1116, 6.049631, 4398.736, 715.5071, 6.148157, 4399.173, 704.434, 6.229499, 4388.608, 727.4322, 7.557254, 5497.57, 732.3414, 5.999202, 4393.655, 704.8664, 7.778608, 5487.858, 99.96607, 99.97734, 99.7397, 99.9493, 99.8544, 99.77784
3053.56152, 60.01300568329876, 60.01333093049819, 60.01371293375774, 33.13830260920185, 33.334199016491525, 33.32782459995506, 0.9999601312283156, 0.9999680338749751, 0.999963457960541, 9327.874676068826, 9347.295805983866, 9363.920561224897, 232.88487341834912, 73.82679692097463, 85.15232074035839, 9335.893882626448, 9341.192468296458, 9360.39108577821, 282.65256366571725, 281.1970614965334, 282.0530567953077, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.8423, 6.105491, 4400.563, 721.8691, 6.095108, 4400.545, 710.7428, 6.184585, 4396.05, 721.16, 7.627122, 5500.36, 725.9514, 6.059103, 4398.756, 710.7115, 7.730814, 5494.519, 100.0, 100.0, 99.91024, 100.0, 99.97648, 99.89893
3055.9286, 60.014586282021035, 60.0142485877764, 60.01661064795548, 33.162643479344595, 33.362613953186845, 33.32043771591674, 0.9999580911412884, 0.9999733451384808, 0.9999605178303667, 9332.261772546723, 9351.003484609613, 9357.287461054499, 226.92866027059665, 69.43917463102844, 84.75837559356023, 9325.282054256744, 9346.526433679666, 9359.149035003704, 282.6067464032078, 281.0895480551702, 281.9086356383991, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 727.6045, 6.041064, 4397.334, 723.9508, 6.074662, 4399.448, 713.8099, 6.158631, 4399.5, 716.5966, 7.678052, 5498.631, 720.1335, 6.111152, 4400.341, 717.0536, 7.669652, 5499.57, 99.9495, 99.98816, 99.98724, 99.9837, 100.0, 99.99077
3058.2990400000003, 60.01674863749785, 60.015325408211226, 60.01459976876763, 33.14266085138067, 33.355987895170465, 33.318031888847585, 0.9999606975598544, 0.9999732307964593, 0.9999606581662605, 9325.603481462973, 9336.690402199765, 9359.88512162778, 229.5753175134828, 66.58220933705775, 84.05092065805184, 9334.024877165542, 9340.98035779141, 9359.966076060566, 282.7176580385853, 281.26547605532727, 282.04410539319343, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 728.7085, 6.038387, 4397.957, 721.9469, 6.094371, 4400.039, 710.7816, 6.184217, 4395.774, 721.1406, 7.627122, 5500.307, 725.8941, 6.059834, 4398.978, 710.7314, 7.730631, 5494.744, 99.94565, 100.0, 99.90256, 100.0, 99.97536, 99.89476
3060.79336, 60.013651147640594, 60.013575654514725, 60.01380095887026, 33.121474209569854, 33.331349759498664, 33.29995151182446, 0.9999570879185777, 0.9999735555925524, 0.9999583840050221, 9331.100115950783, 9341.255436733143, 9353.170548272903, 231.08262232042398, 67.45825703812721, 84.55885687628097, 9334.200421834772, 9344.223488852072, 9362.74078555496, 282.6913951925487, 281.18484099271956, 282.012566164742, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 727.0919, 6.049273, 4398.736, 721.6551, 6.097871, 4400.715, 710.5681, 6.184953, 4395.434, 721.16, 7.626938, 5500.313, 720.0573, 6.113708, 4400.602, 710.7314, 7.730814, 5494.396, 99.96346, 99.9956, 99.90253, 100.0, 100.0, 99.89674
3063.18928, 60.00772448537833, 60.00977748980764, 60.0108399264884, 33.126360807099, 33.33813438030853, 33.32371500898523, 0.9999524860452625, 0.9999726139346384, 0.9999587645003369, 9321.0811711481, 9345.67466442518, 9358.378134920871, 231.85614131051443, 67.46068036440192, 83.92591734846701, 9334.507431869828, 9350.381580026755, 9358.841822412349, 282.6848868165566, 281.1205391790721, 281.92233077445144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.4874, 6.104599, 4400.724, 715.7601, 6.146683, 4399.402, 704.3757, 6.229867, 4388.385, 727.4322, 7.558173, 5497.519, 713.5337, 6.163383, 4397.846, 704.4091, 7.786849, 5485.795, 100.0, 99.97718, 99.73463, 99.95438, 99.94965, 99.73702
3065.55328, 60.0061472367364, 60.006775639374496, 60.006188797641336, 33.14319243014363, 33.37552175890881, 33.32654414245405, 0.9999592273592239, 0.9999712185920134, 0.9999615943541947, 9325.256773412468, 9340.736005798783, 9360.978162327641, 228.78960014734912, 71.43312915955539, 83.80507798332019, 9329.274519046363, 9342.363089466651, 9355.090545821573, 282.6371062867038, 281.16140518028743, 281.9953544492764, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 727.0919, 6.048917, 4398.07, 722.0637, 6.094187, 4400.712, 710.5681, 6.184585, 4395.495, 721.16, 7.626938, 5500.366, 719.9428, 6.111152, 4399.928, 710.6718, 7.731546, 5494.631, 99.95474, 100.0, 99.8962, 100.0, 99.99696, 99.89893
3067.9827600000003, 60.006556604727166, 60.00815240131099, 60.00434775421641, 33.13988220196471, 33.36505762805492, 33.30503697315995, 0.9999591285779954, 0.9999713840174853, 0.999963363404961, 9330.391987020954, 9346.02588863064, 9354.181948284819, 225.81168813171598, 67.53336564184065, 81.81505802500783, 9325.651729673838, 9349.824257636952, 9358.27031640561, 282.6424805053425, 281.1282527978376, 281.9005035706539, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.4874, 6.104063, 4400.838, 722.0052, 6.091608, 4400.359, 712.3346, 6.167467, 4398.059, 718.2278, 7.664078, 5499.263, 724.5016, 6.067869, 4399.555, 716.8548, 7.671483, 5499.624, 100.0, 100.0, 99.93737, 99.98995, 99.98848, 99.99058
3070.4065600000004, 60.00605643996942, 60.00521224703617, 60.00206346903018, 33.131262522383665, 33.35167261502229, 33.32447983529148, 0.9999610722837151, 0.9999722678436042, 0.9999586142847497, 9317.30697937904, 9347.431061697338, 9356.51688010954, 227.91085733088266, 71.72456595279891, 78.12902678403157, 9331.264877243933, 9340.576182421639, 9354.488042304942, 282.76785070763106, 281.1974362622843, 282.0553139033852, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 719.0088, 6.114593, 4400.23, 722.9002, 6.090687, 4400.552, 710.6846, 6.184769, 4395.377, 721.1406, 7.627122, 5500.417, 720.0954, 6.111334, 4400.116, 710.7314, 7.73118, 5494.631, 100.0, 100.0, 99.89612, 100.0, 100.0, 99.90099
3072.81748, 60.00513070564718, 60.00510653685778, 60.004130562204644, 33.13434701329646, 33.348807190090064, 33.34179127666705, 0.9999628440175706, 0.9999740913964601, 0.9999604467903984, 9331.869831492906, 9345.936606891935, 9365.015100332543, 220.53478712732954, 70.64616358791318, 83.11257582862345, 9332.28271073611, 9343.945357659717, 9356.494103474115, 282.6932884861776, 281.23152514177895, 282.07446976986876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.724, 6.101743, 4400.505, 721.8691, 6.095845, 4400.442, 710.7234, 6.184585, 4395.606, 721.16, 7.627122, 5500.471, 725.9895, 6.058008, 4398.976, 710.7314, 7.73118, 5494.57, 100.0, 100.0, 99.89359, 100.0, 99.97894, 99.89988
3075.18496, 60.00930010901206, 60.00905023443958, 60.00526542581313, 33.10644422461192, 33.310006162017565, 33.3025920741944, 0.9999575725529324, 0.9999686775154316, 0.9999594909937659, 9324.71462680352, 9337.699318502135, 9355.32534297779, 226.12001263825948, 69.90139560068565, 83.68242301517103, 9326.648441566798, 9331.86662717266, 9362.042445330666, 282.64068504356896, 281.20338944443193, 282.0937223304489, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 727.0721, 6.049809, 4398.291, 715.5266, 6.147789, 4399.46, 704.4146, 6.229683, 4388.327, 727.3739, 7.557254, 5497.461, 732.3605, 5.998471, 4393.442, 704.4489, 7.787215, 5485.38, 99.96858, 99.98633, 99.73711, 99.95244, 99.84705, 99.73279
3077.59544, 60.0059514167631, 60.01008465089873, 60.00599077780971, 33.12614897923223, 33.368713230061935, 33.32569808999888, 0.9999613068800709, 0.999969655637737, 0.9999602324399297, 9329.795162188975, 9337.812719373916, 9359.383261969091, 227.7485897222203, 72.32878194637487, 87.32312423795065, 9333.98465763928, 9342.3022037511, 9362.635402241627, 282.6815935036946, 281.1981147050145, 281.9972998782763, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.9803, 6.105312, 4400.122, 721.7524, 6.094003, 4400.202, 710.8204, 6.184217, 4395.938, 721.1406, 7.626938, 5500.307, 726.2375, 6.057642, 4399.468, 710.7115, 7.730814, 5494.625, 100.0, 100.0, 99.89222, 100.0, 99.97661, 99.90086
3080.0135600000003, 60.00745524344428, 60.002932504722246, 60.00698691027116, 33.127578825732016, 33.333390981623104, 33.31075808131848, 0.999952939077821, 0.9999691694622647, 0.9999617209559866, 9327.182749069487, 9342.38662647312, 9357.402863024132, 228.01751400507305, 69.13710315386697, 82.79916765419784, 9326.535562454783, 9341.068173993928, 9357.556883417108, 282.7157824438452, 281.1306415233929, 281.96014029320486, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 727.1313, 6.050166, 4398.512, 721.9858, 6.094555, 4400.266, 711.0534, 6.182745, 4396.764, 729.1022, 7.536293, 5493.368, 722.9376, 6.08668, 4400.05, 714.8666, 7.687048, 5499.236, 99.96856, 100.0, 99.92505, 99.94228, 99.99973, 99.9847
3082.4614800000004, 60.00625953879768, 60.00340409270092, 60.00630202759358, 33.127451670002195, 33.33848366577807, 33.3001882774383, 0.9999582004531582, 0.9999688413980751, 0.9999608788899569, 9330.467610600675, 9345.313379899753, 9353.723637856641, 226.89783220997833, 71.72434104426361, 82.92177832289235, 9328.278958298819, 9340.620442034573, 9361.979099576607, 282.64093976601936, 281.10217405061695, 281.99732329551586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 731.37, 6.014472, 4395.875, 724.9625, 6.073557, 4399.71, 712.2375, 6.173725, 4396.404, 727.9565, 7.555047, 5497.853, 725.9704, 6.057642, 4399.521, 710.7115, 7.730814, 5494.396, 99.8946, 99.992, 99.9236, 99.94834, 99.97286, 99.89671
3084.92884, 60.00616074377371, 60.00341834989359, 60.002775276129505, 33.13769205621341, 33.37597527143864, 33.31809435971084, 0.9999633053013659, 0.9999685606317795, 0.9999611899540164, 9331.459047148213, 9337.855969585413, 9354.629377429645, 227.23457139378797, 71.78376222498332, 78.16387176795615, 9326.387769968907, 9340.45751203184, 9357.219105881324, 282.55174839837866, 281.10441148226556, 281.9520083854806, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 727.0919, 6.049809, 4398.458, 722.0247, 6.096213, 4400.442, 710.704, 6.185321, 4396.169, 727.4322, 7.557254, 5497.401, 719.6376, 6.112795, 4400.111, 710.7115, 7.730997, 5494.457, 99.96726, 100.0, 99.90504, 99.96157, 100.0, 99.89672
3087.3213200000005, 60.00443801255734, 60.00424648476237, 60.00330013438879, 33.101854277672615, 33.33619313039229, 33.301455515666305, 0.9999572411924661, 0.9999728590904642, 0.9999558514031186, 9318.753623982355, 9337.151790125767, 9353.088917903471, 230.0274592357191, 67.85210163480906, 84.05993181673603, 9329.199884107009, 9343.022149986493, 9354.223032239275, 282.6562241353392, 281.15914506493357, 281.95670607743057, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.9014, 6.10442, 4400.78, 715.5071, 6.148157, 4399.181, 704.4728, 6.230052, 4388.441, 721.1212, 7.627306, 5500.367, 713.6863, 6.162835, 4398.057, 704.5085, 7.7863, 5485.674, 100.0, 99.97999, 99.74223, 100.0, 99.94464, 99.73501
3089.77028, 60.00068873693101, 60.000844914679604, 60.001098543136045, 33.14337047399937, 33.35185262164489, 33.327387834463146, 0.9999628783061902, 0.9999710594979053, 0.9999632209288395, 9332.914626887728, 9344.12737131624, 9358.94012272588, 225.45473421595807, 69.94117297806334, 81.38362283324068, 9333.947339053582, 9346.923345083918, 9359.4699264383, 282.5819034476727, 281.18786395656264, 281.9211237687617, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 727.013, 6.050344, 4398.292, 721.7134, 6.09695, 4400.165, 710.6652, 6.185874, 4396.222, 727.4516, 7.557437, 5497.4, 719.6948, 6.113526, 4400.243, 710.7314, 7.730631, 5494.57, 99.95977, 100.0, 99.89857, 99.95351, 100.0, 99.89988
3092.19552, 60.0011661321061, 60.00264804423565, 60.00034137914852, 33.138500629201125, 33.34901012340251, 33.321021482649286, 0.9999619383763263, 0.9999702657021973, 0.9999603214316622, 9330.319619200982, 9341.556011994118, 9358.501285466384, 221.3628286317453, 72.17842782712023, 84.25643300300226, 9326.449260806347, 9339.069425448153, 9360.722430660424, 282.68483262866806, 281.1135774736892, 281.94619370817253, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.31, 6.102635, 4400.614, 721.8107, 6.098976, 4400.388, 710.937, 6.181088, 4397.263, 719.6647, 7.646795, 5500.019, 722.4225, 6.084488, 4399.983, 714.8865, 7.687232, 5499.123, 100.0, 100.0, 99.93639, 99.99979, 99.99822, 99.98265
3094.58332, 60.00175635810254, 59.99948869621781, 60.00876943779439, 33.13939915056446, 33.35328711635096, 33.33299508003879, 0.9999630841027518, 0.9999701636040778, 0.9999601769579475, 9321.321141919329, 9348.887092572002, 9357.613562061382, 222.45520405375737, 68.44336503694058, 81.60352206107427, 9332.527563730713, 9343.138616031463, 9364.04391806855, 282.5991224408698, 281.0653016260593, 281.96830399165225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 716.229, 6.137794, 4400.026, 724.9042, 6.068952, 4399.813, 712.4122, 6.172252, 4396.925, 720.5386, 7.629328, 5500.418, 719.6758, 6.114256, 4400.509, 710.7115, 7.730997, 5494.685, 100.0, 99.98329, 99.92871, 100.0, 100.0, 99.89989
3097.0613200000003, 60.00168368283078, 60.00252781121875, 60.00512890162157, 33.15007508453665, 33.366383000703166, 33.29638569396021, 0.9999666396243547, 0.9999700258359292, 0.9999642835350996, 9327.93373068812, 9345.025242413365, 9358.702836243347, 226.41046963172448, 72.5412024311272, 87.17187959805324, 9325.646718201771, 9335.819169933466, 9364.152028666187, 282.6097309302023, 281.119427135326, 282.00057509292645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.862, 6.104599, 4400.396, 721.9664, 6.094187, 4399.872, 710.704, 6.185505, 4395.711, 721.1989, 7.62657, 5500.307, 726.0658, 6.058921, 4399.03, 710.7115, 7.730814, 5494.571, 100.0, 100.0, 99.90112, 100.0, 99.9753, 99.89989
3099.4724, 59.99868515467235, 59.99840271902961, 59.997435272454084, 33.10272139821375, 33.336579253918025, 33.26292943151101, 0.999961155090778, 0.9999689445636267, 0.9999568314587223, 9313.918474152408, 9333.778600975606, 9351.024485696313, 224.61999648186338, 71.08034299393285, 84.97911385752968, 9324.092140233897, 9341.465541699848, 9359.881493953524, 282.6635511477036, 281.2035369959053, 282.0396635855854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 727.0327, 6.049452, 4398.464, 715.7601, 6.148341, 4399.005, 704.4728, 6.229683, 4388.607, 727.4322, 7.557805, 5497.35, 732.3605, 5.999019, 4393.442, 704.4489, 7.786483, 5485.665, 99.96368, 99.97598, 99.73452, 99.95041, 99.84702, 99.73795
3101.9761200000003, 60.003326519580504, 60.005742064704286, 60.00462848794656, 33.149468109198054, 33.33896343790311, 33.303674163341675, 0.9999630193153629, 0.9999703812212712, 0.999962269802156, 9322.352807697385, 9337.92287388767, 9358.8345784234, 226.47236495429752, 70.46899795734817, 81.00185917562249, 9331.318359764186, 9335.403088739287, 9362.189297947272, 282.6385319345633, 281.1409859464957, 282.0157293291716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 721.0986, 6.103528, 4400.561, 722.0052, 6.094739, 4399.926, 710.704, 6.184033, 4395.831, 721.16, 7.626938, 5500.367, 725.9895, 6.059651, 4399.135, 710.6916, 7.730997, 5494.51, 100.0, 100.0, 99.90384, 100.0, 99.97153, 99.89877
3104.3802, 60.00805359834082, 60.00729471896787, 60.00723903258107, 33.12181415242861, 33.36147898221774, 33.3222841525542, 0.9999580511417302, 0.999967127945919, 0.9999635422566718, 9325.356398353519, 9343.838742033633, 9358.441812616556, 223.76359332192533, 70.52649361356225, 88.77287448340269, 9331.573748566643, 9346.42172389265, 9355.80134570846, 282.7328334891762, 281.16974449145494, 282.0360615074176, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.9803, 6.108703, 4400.281, 721.9469, 6.094371, 4399.88, 710.8787, 6.183849, 4396.351, 728.4808, 7.530409, 5496.426, 723.5479, 6.081384, 4400.154, 714.2702, 7.691077, 5499.008, 100.0, 100.0, 99.91566, 99.93066, 100.0, 99.97429
3106.7714400000004, 60.011786911154424, 60.014213579150024, 60.010548630262186, 33.13938716005854, 33.33654457338086, 33.32453377622525, 0.9999597293390748, 0.9999704886444404, 0.9999610037556079, 9325.138911058113, 9341.41847819159, 9363.914354068373, 225.39486983954748, 70.38729329433409, 82.75801352928818, 9336.407253357813, 9342.023980784954, 9361.749389397713, 282.6971130977909, 281.1026458901711, 281.9570673526634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 715.401, 6.14172, 4399.418, 725.7602, 6.068399, 4399.438, 712.9169, 6.168939, 4397.168, 728.5196, 7.551186, 5497.251, 725.9704, 6.059651, 4398.973, 710.7115, 7.730997, 5494.402, 99.98538, 99.98222, 99.93424, 99.93868, 99.97526, 99.89681
3109.2708000000002, 60.01776749378516, 60.01903667440962, 60.017960441196756, 33.12737940702977, 33.347681419446396, 33.310698864924746, 0.9999620013355902, 0.9999674813044035, 0.9999616833308663, 9328.352453710982, 9337.723827876964, 9358.046273754462, 227.92007415572812, 69.87587305890702, 82.76058608704716, 9331.995493612741, 9345.310030311035, 9350.435285981383, 282.6628463443562, 281.2022080950979, 282.092505811367, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.7043, 6.103528, 4400.722, 721.8885, 6.094739, 4399.92, 710.7622, 6.184769, 4396.111, 727.4128, 7.557621, 5497.852, 720.0, 6.112613, 4399.826, 710.6718, 7.731546, 5494.398, 100.0, 100.0, 99.89878, 99.9473, 100.0, 99.89674
3111.677, 60.02116028923887, 60.02072476907077, 60.02086829447136, 33.11689649551582, 33.32269637872656, 33.29464172025668, 0.9999629308724116, 0.9999740391456344, 0.9999584207184645, 9323.729234219316, 9337.6934172439, 9346.674726255467, 226.27411817924258, 71.64965864037868, 86.2458761350581, 9327.029290869306, 9337.80136743055, 9355.184396338525, 282.69001428547415, 281.13624947193335, 281.9693147921473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 727.0919, 6.049452, 4398.459, 715.7017, 6.14742, 4398.963, 704.5116, 6.229499, 4388.49, 721.1406, 7.627122, 5500.365, 713.5146, 6.163748, 4397.9, 704.3893, 7.787215, 5485.321, 99.96239, 99.98768, 99.73842, 100.0, 99.95194, 99.72957
3113.98032, 60.020268153698055, 60.02319972936132, 60.02415144466552, 33.13886294593975, 33.34946691111216, 33.336741961430455, 0.9999634914673584, 0.9999661035229279, 0.9999616979235834, 9331.48324051312, 9338.330662911383, 9360.23996926461, 229.4400572076729, 72.72069272438216, 81.87472735385381, 9326.868340882917, 9340.895958976838, 9356.74781680767, 282.65213203593584, 281.10984431741736, 282.0502889964495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 721.0, 6.103528, 4400.837, 721.8885, 6.096029, 4400.264, 710.7816, 6.183297, 4395.484, 727.4128, 7.557805, 5497.235, 719.5041, 6.112978, 4400.446, 710.7115, 7.730814, 5494.398, 100.0, 100.0, 99.90399, 99.94832, 99.99865, 99.90086
3116.3752400000003, 60.020889787100906, 60.02709900432221, 60.027340084803306, 33.133405729191956, 33.35598025606571, 33.33232036255301, 0.999956895745236, 0.9999710504711427, 0.9999587929747551, 9326.706825051124, 9339.55413395125, 9355.66467370452, 224.3248279676991, 68.02471180898692, 81.7538256189307, 9321.556331290918, 9346.721844820266, 9355.196576189077, 282.61811580545043, 281.1627144917826, 282.1219377300801, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.7634, 6.104777, 4400.061, 721.6551, 6.095292, 4400.498, 710.7428, 6.184953, 4396.053, 721.16, 7.627122, 5500.247, 720.0573, 6.106038, 4400.511, 712.2424, 7.711037, 5497.271, 100.0, 100.0, 99.89618, 100.0, 100.0, 99.94899
3118.72776, 60.02944165734487, 60.02708199145293, 60.025951270895824, 33.13729719420794, 33.340060944008954, 33.2967245143784, 0.9999590732483642, 0.9999726932353041, 0.9999598298207703, 9327.777939256039, 9344.916707993198, 9361.19106026281, 222.26674170701517, 66.82994099946609, 81.87688179924317, 9329.208709798244, 9338.345492268727, 9353.637241310398, 282.74795840168827, 281.225536652627, 281.99331947096294, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 714.4547, 6.157068, 4398.922, 727.9781, 6.043717, 4398.375, 715.2852, 6.150348, 4398.359, 717.5093, 7.660953, 5500.075, 721.5451, 6.09855, 4400.14, 711.7851, 7.724771, 5494.578, 99.9741, 99.95189, 99.9613, 99.99995, 100.0, 99.90011
3121.37476, 60.02687847744784, 60.02840308436997, 60.02749919843888, 33.123321126844736, 33.34985919233282, 33.295975819710506, 0.9999604784260098, 0.9999704374587595, 0.9999634801319544, 9323.52650124894, 9335.36140194988, 9356.04067087562, 225.75195266256037, 69.90128903831646, 79.70149107401994, 9328.797429411932, 9343.645273006041, 9361.263943660404, 282.80233067833734, 281.2365198910349, 281.9987502628392, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.5466, 6.107989, 4400.338, 721.6551, 6.095292, 4400.375, 710.6458, 6.184217, 4395.552, 721.1406, 7.626938, 5500.307, 726.0085, 6.058921, 4399.08, 710.7314, 7.730814, 5494.625, 100.0, 100.0, 99.8975, 100.0, 99.97769, 99.90088
3123.8095200000002, 60.02554696963196, 60.026959969877836, 60.023942931003305, 33.088731146759834, 33.3182968436138, 33.27141365201066, 0.9999619107999241, 0.9999694812521615, 0.9999613930204094, 9319.749476430656, 9332.606485046843, 9349.701692936767, 227.42837544992835, 76.5722961747174, 85.63617210556959, 9323.329549954467, 9328.616022042768, 9348.48285048341, 282.6165006026836, 281.19653469527316, 282.13375375292947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 727.0919, 6.049452, 4398.736, 715.6433, 6.147236, 4399.337, 704.3951, 6.229683, 4388.612, 727.471, 7.556702, 5497.63, 732.3795, 5.999019, 4393.223, 704.4489, 7.786666, 5485.552, 99.96987, 99.97738, 99.741, 99.95148, 99.84457, 99.73495
3126.20076, 60.017996834468114, 60.024817067746476, 60.02422134177529, 33.13498556003382, 33.33709326956645, 33.31747098168015, 0.9999595346984946, 0.9999685234211113, 0.999959806804679, 9320.944275922684, 9338.92363449085, 9362.203286226906, 226.04052723129917, 71.03219888650347, 84.09674609651762, 9329.496831109438, 9343.82193521059, 9349.117050600862, 282.6955971668302, 281.2068365481318, 282.0498240612941, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.9014, 6.102993, 4400.558, 722.0247, 6.094739, 4400.604, 710.7816, 6.184769, 4395.997, 721.16, 7.626938, 5500.426, 726.2756, 6.058008, 4399.357, 710.7314, 7.730448, 5494.344, 100.0, 100.0, 99.90761, 100.0, 99.98399, 99.90086
3128.7026, 60.02068048471905, 60.02006028115639, 60.02071370611663, 33.1371593913438, 33.348619198656024, 33.33682729336152, 0.9999589548548667, 0.999970334114234, 0.9999632793477526, 9333.459388309839, 9339.751048945449, 9359.489216638089, 220.46480277763612, 71.92064824587305, 80.71406456399654, 9336.678412507756, 9347.982933347668, 9360.601208552369, 282.7746060153991, 281.16959725612946, 282.022826273435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.4677, 6.107275, 4400.113, 721.8691, 6.095477, 4400.382, 710.7622, 6.183849, 4395.718, 721.1017, 7.62749, 5500.127, 724.9404, 6.074079, 4399.938, 713.3557, 7.700599, 5498.69, 100.0, 100.0, 99.90128, 100.0, 99.9972, 99.9644
3131.16656, 60.02198368139763, 60.02000098121696, 60.01545122486853, 33.122067906508704, 33.343500109048314, 33.31571384992516, 0.9999656909428258, 0.9999739455652646, 0.9999597754955085, 9333.51932133009, 9334.419991200146, 9355.368297574809, 221.42791217920785, 69.57216574495533, 80.78123712403067, 9333.012368817628, 9342.088940053614, 9351.464674766898, 282.7552892028333, 281.1835318669262, 282.0319125032965, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 715.5784, 6.147788, 4399.471, 726.0715, 6.063426, 4399.444, 712.9946, 6.166914, 4396.546, 720.0337, 7.639073, 5500.407, 725.9323, 6.059651, 4399.082, 710.7314, 7.730997, 5494.572, 99.98657, 99.98397, 99.94209, 100.0, 99.97772, 99.89991
3133.6134800000004, 60.019163641901464, 60.02450543890266, 60.021928057681016, 33.13622240806992, 33.34424958465375, 33.30601774810024, 0.9999553357126698, 0.9999701429994405, 0.9999570981468549, 9329.260541242304, 9337.73469089082, 9354.354842131828, 228.49301574141919, 69.44365317252584, 83.27430919364588, 9336.258244402747, 9342.720059619862, 9368.850374309806, 282.73528623368213, 281.1204848741068, 282.07060271162214, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.7831, 6.105491, 4400.505, 721.8302, 6.096766, 4400.096, 710.6846, 6.185137, 4395.608, 721.1794, 7.626754, 5500.367, 719.5804, 6.113161, 4400.344, 710.7314, 7.730631, 5494.451, 100.0, 100.0, 99.91149, 100.0, 100.0, 99.89771
3136.05744, 60.023743545704626, 60.02477056633678, 60.02458776120635, 33.09756418062495, 33.300814653754614, 33.26908931349636, 0.9999605584213033, 0.9999661389042146, 0.9999566952026107, 9316.042250207798, 9334.022452444915, 9346.351733561267, 227.6346211703567, 70.95231888492344, 84.90912574298636, 9320.185381747779, 9329.36018694385, 9349.185828136538, 282.71266239253686, 281.181664525648, 282.074214900384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 726.9933, 6.050166, 4398.35, 715.6044, 6.146867, 4398.784, 704.4728, 6.229683, 4388.833, 727.4322, 7.556518, 5497.458, 713.5146, 6.163748, 4398.061, 704.4489, 7.786666, 5485.554, 99.96736, 99.97227, 99.7448, 99.95238, 99.94581, 99.73594
3138.4617200000002, 60.02178927258116, 60.01995073483394, 60.02216670540031, 33.113616477059885, 33.3505623516522, 33.289264600034436, 0.9999622269553111, 0.9999738441309426, 0.9999607304978678, 9329.7659036707, 9338.983882360086, 9361.311988797659, 229.01741353213993, 72.05987948951315, 81.40406478685168, 9327.425945222372, 9335.51108058512, 9358.535451417249, 282.6605059017056, 281.1908998447062, 281.9864708421004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 720.0, 720.7437, 6.104242, 4400.501, 721.9274, 6.094371, 4399.876, 710.704, 6.184953, 4395.491, 721.1794, 7.626938, 5500.536, 719.6948, 6.110239, 4400.341, 710.7115, 7.730631, 5494.284, 100.0, 100.0, 99.89612, 100.0, 100.0, 99.89881
