TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
3558.3408000000004, 59.986338122411105, 59.98449036178539, 59.98929029023033, 31.84740434505106, 32.037026784883764, 32.032631220491155, 0.9999627899962903, 0.9999743236965628, 0.999963673941615, 8970.894771150057, 8983.27951766009, 8998.257009680658, 212.58498758503538, 67.38473546050864, 76.11628263008015, 8970.514219064065, 8973.586243327623, 8993.8821986492, 282.8829458943767, 281.3327622649836, 282.13244794640815, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.1469, 6.112273, 4400.727, 723.7757, 6.081109, 4400.293, 709.2093, 6.195814, 4393.984, 722.1115, 6.096827, 4400.47, 728.0496, 6.039197, 4397.787, 710.4729, 7.733012, 5494.322, 100.0, 99.99799, 99.86188, 100.0, 99.93459, 99.89007
3560.68584, 59.98989543146887, 59.98957040067174, 59.98999975686142, 31.839374818005794, 32.04376848647116, 32.032407654364086, 0.9999611535871038, 0.9999743691403301, 0.9999613206894354, 8977.29162258382, 8987.27246743395, 8995.460894168042, 215.49059650753452, 62.13503656425394, 80.26010501227711, 8980.71404775558, 8980.963508235196, 8994.069144978132, 283.0568634932534, 281.4170798251691, 282.1727636804797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 722.1238, 6.091928, 4400.106, 722.6473, 6.089398, 4400.238, 715.2269, 6.148691, 4398.888, 728.3643, 6.037439, 4397.62, 721.774, 6.096724, 4400.295, 710.4133, 7.733561, 5494.087, 100.0, 99.99876, 99.97203, 99.93691, 99.99903, 99.89537
3563.0517200000004, 59.991427081802364, 59.986189694181085, 59.989901657677756, 31.81944609007346, 32.00856637052379, 32.0110262700755, 0.9999594483737289, 0.999975603867933, 0.999962656282295, 8964.03257917385, 8976.24287421323, 8992.556158759005, 212.6740257767824, 62.11557714236824, 78.07574688382738, 8968.246656762647, 8981.405415938481, 8994.878705426483, 282.92211791228385, 281.3830625416071, 282.16645031104116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 728.4719, 6.036424, 4397.556, 716.655, 6.1395, 4399.32, 721.6329, 6.094389, 4400.234, 734.6559, 5.975293, 4390.302, 715.4984, 6.148407, 4398.793, 704.2302, 7.78868, 5484.841, 99.94816, 100.0, 100.0, 99.7782, 99.97117, 99.73034
3565.38464, 59.99122951001652, 59.99317073826466, 59.990117214672665, 31.86512109112046, 32.04706657352175, 32.034042219978716, 0.999965874953811, 0.9999794528546954, 0.9999610903325157, 8970.226161077693, 8980.83513507679, 8993.582735332735, 211.2915831378864, 60.24366394767412, 79.6289849829891, 8972.767944780746, 8982.175289841747, 9000.2642269498, 282.8969757960093, 281.2983579706184, 282.1331977747595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 721.9858, 6.093891, 4400.272, 722.6279, 6.088845, 4400.296, 715.4017, 6.148323, 4399.004, 728.306, 6.037622, 4397.505, 721.7167, 6.095446, 4400.52, 710.453, 7.733561, 5494.087, 100.0, 100.0, 99.98106, 99.94189, 99.99796, 99.8911
3567.8843600000005, 59.99082776852869, 59.99184848969207, 59.99219252912769, 31.81370476235919, 32.029228014918196, 32.00879130948428, 0.9999605419998472, 0.9999779114946189, 0.9999626089035687, 8967.228773855923, 8975.760145711725, 8986.188620842804, 216.65058428390194, 62.543745181279064, 76.1286173032895, 8969.589656852697, 8978.197361899218, 8991.86578620761, 282.95478106585006, 281.3245064529975, 282.1516928085599, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 722.1238, 6.09514, 4400.607, 716.4799, 6.138578, 4399.434, 715.1881, 6.150348, 4398.354, 727.4516, 6.051964, 4399.191, 713.0759, 6.167035, 4396.908, 714.2901, 7.696937, 5498.34, 100.0, 99.99092, 99.97031, 99.95463, 99.93126, 99.96841
3570.2239200000004, 59.995596600678475, 59.99292553411729, 59.99498944205066, 31.84680069003238, 32.05011949300598, 32.02376566026248, 0.9999614499779974, 0.9999792055967708, 0.9999612402437675, 8971.177932288349, 8981.78602241966, 8996.127755244956, 211.1912741035162, 57.96683527957157, 75.19075070242889, 8974.407197273733, 8976.64086716222, 8993.466108778985, 282.9643417870233, 281.2818346953039, 282.1450659381314, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 716.8402, 6.137794, 4400.188, 712.2775, 6.170444, 4397.811, 712.7228, 6.169675, 4398.115, 726.7914, 6.04847, 4397.787, 715.2695, 6.148225, 4398.849, 710.4729, 7.733012, 5493.98, 99.99527, 99.94884, 99.94901, 99.94071, 99.9762, 99.88914
3572.666, 59.99600260197141, 59.99457535285195, 59.9950444647141, 31.833992039588104, 32.038242888937525, 32.023583726829436, 0.9999576501071894, 0.9999772524381434, 0.9999645234337786, 8976.93799252792, 8982.73945330906, 8997.245739645077, 215.29645867757063, 58.81528650364953, 76.97594943895456, 8975.271020587166, 8982.327923444158, 8994.578014497032, 282.9792544028179, 281.3645625248187, 282.14030537774937, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 722.0646, 6.094247, 4400.5, 716.5188, 6.14042, 4399.151, 715.4793, 6.148507, 4399.219, 722.0144, 6.094253, 4399.803, 715.4984, 6.148407, 4399.073, 710.4729, 7.732829, 5494.267, 100.0, 99.9793, 99.98101, 99.99412, 99.97107, 99.89436
3575.0195200000003, 60.000374005958086, 60.00109137739001, 59.99805335777478, 31.865832037644537, 32.0516473938164, 32.02351432597621, 0.9999621100279772, 0.9999731279019871, 0.999961827995929, 8971.499843568386, 8982.549116228207, 8992.685437543521, 219.24996288650004, 60.592370390593715, 80.70869071955894, 8972.049681006942, 8981.134766848616, 8991.649978809231, 282.9504988169988, 281.28262806141504, 282.1811725882919, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 728.3734, 6.037673, 4397.451, 722.803, 6.087556, 4400.459, 721.9047, 6.095678, 4400.132, 715.917, 6.145367, 4399.379, 721.6977, 6.09782, 4400.123, 704.1507, 7.788863, 5484.607, 99.94067, 99.99244, 100.0, 99.98449, 100.0, 99.71873
3577.4234800000004, 60.000262737606356, 60.00025209200474, 60.002167115565285, 31.870415032609404, 32.08179392602611, 32.06482290135588, 0.9999622670969527, 0.999976014485538, 0.9999626115313484, 8973.898414017049, 8983.785361781509, 8995.82550840447, 216.232146767833, 59.51829059351485, 77.81461783614577, 8973.23517586364, 8984.655887741552, 8997.07358430845, 282.7621843586421, 281.07380086181064, 281.8758562967358, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 722.3012, 6.092284, 4400.545, 716.7134, 6.139131, 4400.002, 715.5764, 6.14777, 4399.167, 722.1891, 6.090575, 4400.305, 715.5747, 6.147312, 4398.908, 710.4729, 7.733012, 5494.147, 100.0, 99.98308, 99.98091, 99.99662, 99.97609, 99.89218
3579.791, 59.99929209481436, 59.99748741997742, 60.00167853225844, 31.84065604858544, 32.048187753295124, 32.02543787837301, 0.999962291553323, 0.9999751510676917, 0.9999611787525176, 8963.41805427663, 8977.753235732893, 8993.627018600402, 210.7908562194914, 55.84742489038854, 77.90234928983773, 8964.08418259127, 8980.709239808342, 8993.512884897722, 282.9974096435778, 281.3323296336282, 282.18033990615845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 728.3339, 6.037138, 4397.447, 722.2387, 6.092898, 4399.896, 715.2657, 6.150164, 4399.167, 722.1503, 6.093149, 4400.191, 721.6786, 6.095628, 4400.271, 711.3875, 7.724588, 5496.154, 99.94437, 99.99623, 99.97325, 99.994, 100.0, 99.92254
3582.1518, 59.997152203407865, 59.997325914678015, 60.00275572477232, 31.85042523807453, 32.04533801765054, 32.03315679744987, 0.9999639993957833, 0.9999745975669007, 0.9999623800580458, 8971.423493821665, 8983.027152230801, 8998.23573398991, 214.40186349791293, 57.247807132697744, 80.01761708507001, 8974.38640582842, 8982.654843617063, 9004.383414630676, 282.9440510701133, 281.3029680919147, 282.06583801955276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 734.7412, 5.975388, 4390.381, 729.0871, 6.030455, 4396.903, 709.5198, 6.188819, 4395.659, 726.4224, 6.054906, 4399.133, 724.9022, 6.072618, 4399.553, 712.2821, 7.721658, 5495.022, 99.77761, 99.92568, 99.88688, 99.96871, 99.98844, 99.90809
3584.5933200000004, 60.000196831304834, 59.997840146842975, 59.9971881066702, 31.868223229442386, 32.05816652520065, 32.052838703174245, 0.9999584356664151, 0.9999773836765012, 0.999960605542546, 8975.927365857518, 8982.429819481631, 9002.716161466757, 211.35638349821375, 59.67717543229037, 79.98259311070979, 8977.848194146496, 8987.644464672347, 9002.047205696916, 282.9686010013822, 281.2778311501421, 282.1114415801128, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 728.3142, 6.037852, 4397.447, 722.8419, 6.089398, 4399.847, 715.3629, 6.149796, 4399.224, 721.9562, 6.09462, 4400.134, 722.0029, 6.094898, 4400.407, 716.7355, 7.672582, 5499.256, 99.94817, 99.99511, 99.98098, 99.99668, 100.0, 99.98812
3587.0022400000003, 59.99933284259671, 59.99806194926648, 59.99359185005997, 31.844577846631985, 32.081423327577916, 32.05528481179943, 0.999962081182904, 0.9999765878681202, 0.999965674269071, 8974.834457099076, 8987.75416162698, 8993.574423051175, 217.1796123157069, 61.68444135717755, 82.44669941670509, 8977.01316472702, 8985.905901305332, 9002.967783378976, 282.98853649891674, 281.3537105206819, 282.11581791736006, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 722.6561, 6.091392, 4400.327, 716.7717, 6.139684, 4399.824, 721.9435, 6.09531, 4400.01, 715.9946, 6.144263, 4399.495, 715.4984, 6.14786, 4399.013, 722.9583, 7.606842, 5499.797, 100.0, 99.98184, 99.99883, 99.97689, 99.97616, 99.99491
3589.4454800000003, 59.99545953166758, 59.99294752941625, 59.993789582954825, 31.875555446900687, 32.07383945933867, 32.043649589613956, 0.999957396060546, 0.9999777809187843, 0.999959376761167, 8969.911407199881, 8991.570526220605, 8995.570739271416, 216.36357317607417, 65.66879742048559, 79.99873345592005, 8977.941851252925, 8987.419910568773, 8997.59403270057, 282.9474348595386, 281.24544413373457, 282.1121181733918, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 728.2945, 6.037316, 4397.447, 722.8224, 6.088109, 4400.63, 715.3823, 6.149059, 4399.389, 721.8979, 6.093149, 4400.253, 721.8503, 6.095628, 4400.081, 716.7355, 7.672765, 5499.543, 99.94058, 99.99378, 99.98471, 99.99784, 100.0, 99.98505
3591.87424, 59.99856519622986, 60.000380742273855, 59.99739643546364, 31.83115340163561, 32.05081645268001, 32.025260935121395, 0.9999635805154736, 0.9999771141130105, 0.999963408918129, 8972.090791770865, 8977.93332407155, 8990.711606974408, 213.4192222845238, 60.76238075120364, 73.60710219294651, 8964.295967922226, 8974.26994971478, 8980.071585809177, 282.94854000007774, 281.42191741724463, 282.147897824655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 721.9858, 6.092463, 4400.492, 716.4215, 6.140236, 4399.271, 715.9064, 6.145562, 4399.28, 721.7037, 6.093149, 4399.801, 715.5366, 6.14786, 4399.071, 716.7753, 7.672948, 5499.166, 100.0, 100.0, 99.98224, 100.0, 99.9736, 99.98342
3594.3425600000005, 60.00613667178531, 60.00302633691518, 60.00466718088153, 31.861835281200218, 32.05289224188039, 32.044445800784736, 0.9999576843780863, 0.9999768159678106, 0.9999603847997924, 8974.838998243504, 8983.672937259427, 8996.369152274696, 215.10821877220405, 60.40303036631076, 81.26921367419982, 8974.288941219053, 8986.385207681134, 8998.71429234715, 282.9922035604195, 281.32204154825274, 282.0979634683736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 715.8347, 6.145824, 4399.253, 710.3125, 6.188312, 4395.677, 709.5393, 6.193421, 4395.604, 726.8885, 6.055274, 4398.906, 712.1603, 6.168496, 4397.67, 714.9462, 7.690711, 5499.125, 99.98153, 99.90035, 99.8868, 99.97374, 99.94015, 99.97471
3596.8011600000004, 60.003853248398165, 60.005410149066115, 60.003731830199634, 31.837506921822055, 32.043150258366914, 32.006808156540465, 0.9999602351797287, 0.9999779551144844, 0.9999587441240806, 8973.524548182408, 8980.54660076011, 8998.484048780621, 214.22350815788695, 56.16779339222808, 75.40293678122543, 8970.548731673418, 8981.161167944438, 8989.192953161293, 282.97188787758455, 281.3556445263141, 282.0690188407948, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 722.3406, 6.091749, 4400.552, 716.5966, 6.138762, 4399.999, 710.8593, 6.188083, 4394.969, 721.995, 6.093701, 4399.633, 715.5938, 6.147494, 4399.182, 710.4729, 7.733378, 5494.031, 100.0, 99.99857, 99.88821, 100.0, 99.97251, 99.89108
3599.13896, 60.008271345710845, 60.009100626887, 60.00866830530852, 31.809671371045766, 32.01101591326091, 31.98955210592195, 0.999962997989449, 0.9999766608386786, 0.9999623503230383, 8964.852087614998, 8980.421220557915, 8986.166740544928, 214.51184542149394, 60.02942684977481, 76.97176893152164, 8968.649028355048, 8974.879020867815, 8990.094739698778, 282.97214012495454, 281.37797512996445, 282.13004466428265, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 727.2693, 6.043206, 4398.005, 722.7446, 6.087372, 4399.619, 702.881, 6.240543, 4386.368, 715.7617, 6.145918, 4399.264, 721.8312, 6.096359, 4399.639, 704.0911, 7.789229, 5484.894, 99.95325, 100.0, 99.68879, 99.97935, 99.99039, 99.7292
3601.4756800000005, 60.00706047533289, 60.00533614313506, 60.00931602628094, 31.842183368226465, 32.06900067657876, 32.05835061985099, 0.9999584766327871, 0.9999794798544254, 0.9999622309248573, 8972.75682687495, 8981.454720797328, 8995.394866235125, 212.3312458348846, 59.19751953342893, 79.73796510697184, 8974.923180775477, 8976.353418920255, 8996.014112764708, 282.92334451903156, 281.3109505794412, 282.14500695986635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 722.1041, 6.094247, 4400.554, 716.8301, 6.140973, 4399.717, 709.054, 6.196734, 4393.982, 722.2474, 6.091495, 4400.415, 715.4602, 6.14859, 4399.237, 710.5127, 7.733561, 5494.092, 100.0, 99.98944, 99.86946, 99.99919, 99.96992, 99.89315
3603.85528, 60.01299756224492, 60.01333203652327, 60.012513636974596, 31.847422250267954, 32.060325549608216, 32.01805401408082, 0.9999630459666192, 0.9999766450520317, 0.9999672881160451, 8978.144870323791, 8978.597869741, 8996.544058499401, 215.51317680463217, 58.968331731954095, 80.48052198871756, 8979.449679660522, 8987.627186519418, 8995.777762701493, 282.94518805638904, 281.29642149881204, 282.1335100885685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 722.1632, 6.093891, 4400.663, 722.978, 6.086267, 4400.4, 709.0928, 6.196366, 4394.092, 722.1503, 6.091311, 4400.359, 721.8121, 6.095628, 4400.244, 710.4729, 7.733195, 5494.146, 100.0, 100.0, 99.86432, 100.0, 99.99289, 99.89216
3606.2496400000005, 60.010058578196386, 60.00877309903574, 60.00880681263684, 31.850244525528165, 32.01683867557112, 32.02117533984006, 0.999963761416559, 0.9999704301449079, 0.999961918947307, 8971.2499887161, 8979.163429349881, 8995.844166640054, 218.60093989651205, 61.476508818862385, 77.03609404749034, 8969.835918479494, 8983.484228434807, 8998.780179110892, 283.09596047936986, 281.4187426698541, 282.2139004368919, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 715.7164, 6.146003, 4399.029, 729.126, 6.030271, 4396.796, 715.5958, 6.149243, 4399.007, 728.3837, 6.036703, 4397.227, 727.9733, 6.044311, 4398.52, 715.3836, 7.692359, 5497.83, 99.98283, 99.93086, 99.97582, 99.94189, 99.96495, 99.96402
3608.7882400000003, 60.01303371355434, 60.00871921205598, 60.00863200495143, 31.84278361291992, 32.05735840514162, 32.035155168903565, 0.999960709862582, 0.9999762277502522, 0.9999605174850206, 8975.43296725195, 8983.492932120596, 8999.784018966768, 217.64052295420652, 63.21951878528034, 76.11015394600008, 8967.188021656031, 8987.395448275352, 8998.028346106585, 283.0696597235093, 281.40932879545574, 282.1816580538387, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 721.8872, 6.093891, 4400.327, 722.8613, 6.086635, 4400.576, 712.1987, 6.173541, 4397.537, 726.1506, 6.051964, 4398.006, 721.3734, 6.099281, 4399.865, 710.4729, 7.733378, 5494.266, 99.99355, 100.0, 99.93714, 99.97254, 100.0, 99.89434
3611.1915200000003, 60.01222102958098, 60.012259527985904, 60.009778283030286, 31.8338327836918, 32.04112802815392, 32.005564814102684, 0.9999640705005826, 0.9999730994380067, 0.9999624575344295, 8963.214974125343, 8980.588559370073, 8995.477628257322, 213.8163565744827, 58.54481859677253, 78.55056243859326, 8969.000908214433, 8975.031198141065, 8988.76636158671, 282.91266228300344, 281.26310742034906, 282.0843779064674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 725.1993, 6.061052, 4399.072, 718.2309, 6.129184, 4399.956, 721.3029, 6.097703, 4400.353, 734.6365, 5.975661, 4390.191, 715.5938, 6.147312, 4399.065, 704.1706, 7.78868, 5485.365, 99.98147, 100.0, 100.0, 99.77433, 99.97865, 99.7325
3613.6293200000005, 60.01161328867657, 60.0142526228892, 60.01237769087704, 31.856679261448562, 32.062542235962894, 32.04392413774359, 0.9999659538073905, 0.9999760489346338, 0.999963583764098, 8970.936119781489, 8989.431833871678, 9000.006946172041, 213.71897639946928, 61.06946387086555, 77.11660973155813, 8973.166439028902, 8987.572411586254, 8992.022152316877, 282.841241389837, 281.22222145863697, 282.03686474735036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 721.9464, 6.092463, 4400.051, 722.7835, 6.087924, 4400.349, 715.6346, 6.147402, 4399.34, 728.4031, 6.037439, 4397.282, 721.7549, 6.096359, 4400.132, 710.453, 7.733378, 5494.315, 99.99975, 100.0, 99.96846, 99.93682, 100.0, 99.89523
3616.0720800000004, 60.01319545620338, 60.01211998681768, 60.013411000745144, 31.853780540197626, 32.061085900380576, 32.00418920070621, 0.9999645862274718, 0.9999774859101496, 0.9999608336873099, 8970.432759302446, 8982.938447282068, 8995.596571111622, 212.11761498222677, 61.00234831744365, 78.29012878849335, 8969.548591310786, 8977.675212472548, 9000.78834899804, 282.8847978777148, 281.3068787662136, 282.1295849309663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 728.4325, 6.037673, 4398.001, 716.4604, 6.140236, 4399.607, 715.5569, 6.147218, 4399.113, 728.442, 6.036703, 4397.504, 715.4602, 6.148407, 4399.178, 710.453, 7.733378, 5494.148, 99.94058, 99.99075, 99.97601, 99.93684, 99.97254, 99.8922
3618.4865200000004, 60.011868934541106, 60.0131652688518, 60.0132886202065, 31.862061550685766, 32.03716169064769, 32.02697009068584, 0.999960880043733, 0.9999781197289672, 0.9999659921717663, 8961.787936996201, 8983.795406272726, 8987.980367693344, 210.1961597187301, 60.25742312035345, 78.91394961784181, 8973.471810162862, 8980.90199366873, 8995.971976701148, 282.8283907456675, 281.19471744814285, 282.0389432180125, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 734.7215, 5.975745, 4390.381, 710.2542, 6.18868, 4395.453, 709.2093, 6.196734, 4394.32, 722.0726, 6.093885, 4400.139, 709.3182, 6.191142, 4395.134, 715.3836, 7.692176, 5497.89, 99.78511, 99.88506, 99.87453, 100.0, 99.8751, 99.96023
3620.8361600000003, 60.012276375966174, 60.01287663064193, 60.011806068151834, 31.83428521490734, 32.05670552882529, 32.02946905383742, 0.9999620827288064, 0.9999811229470938, 0.9999634132355094, 8972.621246772369, 8976.29174890865, 8993.626722544865, 211.3137786590305, 57.46143114588995, 77.49776409048536, 8974.352635722262, 8984.102397211114, 8999.31757177681, 282.93084228650736, 281.28038408824017, 282.1134830050042, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 728.4325, 6.037673, 4397.447, 716.3632, 6.140973, 4399.604, 714.1011, 6.166178, 4397.575, 725.2573, 6.065386, 4399.409, 715.4221, 6.147677, 4399.07, 715.9999, 7.679907, 5499.413, 99.94817, 99.98712, 99.95907, 99.99033, 99.96991, 99.9888
3623.2579600000004, 60.01586821805158, 60.01283991458448, 60.014306755960064, 31.860603647221346, 32.06073517762961, 32.04431818998383, 0.9999589042212275, 0.9999763792074615, 0.9999653728893203, 8973.154794091879, 8978.882825564187, 8994.291456069941, 209.43701403304158, 62.90335477355802, 77.71832046630425, 8976.488985401184, 8983.665121680313, 8996.457831586218, 282.8827905146838, 281.2632465421981, 282.02189571263835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 726.2836, 6.063908, 4399.751, 720.3516, 6.108186, 4400.195, 704.6475, 6.232444, 4387.29, 715.9946, 6.143712, 4398.534, 721.4306, 6.098185, 4400.191, 722.9981, 7.607208, 5499.914, 99.98782, 100.0, 99.70973, 99.97946, 100.0, 99.99605
3625.6587200000004, 60.012651972277006, 60.01212053655001, 60.01235983873968, 31.83772474300954, 32.048995346580654, 32.02341468800451, 0.999957991137549, 0.9999794558735197, 0.9999566656280077, 8971.977439934835, 8985.721696925179, 8992.736011708346, 215.97183133232147, 58.396111980312526, 76.12649042678959, 8970.353065123632, 8985.54096726821, 8995.670031084705, 282.8100549961011, 281.2705235813082, 282.12060757134515, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 728.1959, 6.036959, 4397.728, 716.655, 6.138394, 4399.259, 709.1705, 6.19655, 4394.491, 722.0338, 6.093885, 4399.966, 715.4984, 6.14786, 4398.574, 716.7355, 7.672948, 5499.425, 99.94057, 99.98175, 99.86302, 99.99663, 99.96619, 99.98398
3628.0937200000003, 60.01085768491602, 60.00890684649129, 60.00885628236192, 31.84355032416493, 32.0454033640898, 32.03656596434723, 0.9999613255350719, 0.9999791946905139, 0.9999647680852142, 8974.939659007743, 8989.665955639299, 9003.096906183699, 214.0891922571784, 61.0003493743061, 82.20142201463341, 8981.699040396583, 8983.160475843057, 8999.239470314535, 282.84035336658496, 281.3167622354993, 282.0564585676274, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 722.1435, 6.093355, 4400.278, 722.8613, 6.086635, 4399.897, 709.2093, 6.195814, 4394.1, 722.1115, 6.091495, 4400.416, 721.6404, 6.096176, 4400.198, 716.7355, 7.672765, 5499.543, 100.0, 99.99369, 99.87079, 100.0, 99.99783, 99.98507
3630.46016, 60.00865299919479, 60.006281215219836, 60.010093742555085, 31.86435337365643, 32.064575160400146, 32.02189357108714, 0.9999663907808488, 0.9999779646415554, 0.9999626457261724, 8971.825269771174, 8984.879316173878, 8993.78856470514, 217.4745490290503, 62.473520867510615, 76.51641902187384, 8970.63861507499, 8982.08903180374, 8997.945093862274, 282.8730551091895, 281.29188572203554, 282.15113144398777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 715.815, 6.14636, 4399.696, 729.1454, 6.030455, 4396.738, 715.5375, 6.149796, 4398.879, 728.4225, 6.037255, 4397.506, 728.145, 6.04011, 4397.295, 710.453, 7.732829, 5494.585, 99.98283, 99.92446, 99.9783, 99.93812, 99.95205, 99.89538
3632.8933600000005, 60.00907205582805, 60.01052476238657, 60.00909228738271, 31.84894372442487, 32.07626810223755, 32.02312667697697, 0.9999610555968917, 0.9999762525909028, 0.9999605087149157, 8966.695075446394, 8981.156428884975, 8991.316386729359, 214.97905013888567, 61.25040277260837, 75.26247907230027, 8975.243887325585, 8986.724233408622, 8996.059772428614, 282.90047152622526, 281.2806340000954, 282.0696369094904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 722.2618, 6.094247, 4400.274, 722.7251, 6.086635, 4400.633, 709.2675, 6.195814, 4395.251, 723.5291, 6.081382, 4400.031, 721.6786, 6.096724, 4399.818, 712.6599, 7.716531, 5495.348, 100.0, 100.0, 99.87888, 99.99929, 99.99447, 99.9264
3635.2742000000003, 60.00483020864447, 60.008038023008346, 60.00848885446025, 31.83768752281768, 32.04133191718494, 32.019205986070446, 0.9999612171133485, 0.9999782433739721, 0.9999589532039338, 8966.980818770955, 8977.090345485041, 8991.134335831737, 209.70332650118598, 61.15999348678014, 78.6809719988787, 8959.862122614593, 8982.60529180164, 8992.279342996093, 282.84262145427033, 281.2795931760206, 282.00458883295624, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 722.8729, 6.087287, 4400.205, 721.266, 6.107265, 4400.446, 718.9346, 6.12016, 4400.35, 732.3062, 5.993311, 4392.215, 715.9753, 6.144207, 4399.016, 704.27, 7.788131, 5485.003, 99.99456, 100.0, 100.0, 99.82167, 99.98013, 99.72593
3637.6622800000005, 60.008195839986065, 60.00910925979203, 60.00782301778289, 31.856276073464084, 32.068801313136454, 32.02483057266506, 0.9999657888937532, 0.9999763163476405, 0.9999612340990104, 8968.804639523649, 8975.674188319466, 8998.215235518881, 212.80791254643555, 62.70253461180846, 77.21036020036354, 8972.342117515755, 8985.027137387842, 9000.836862423115, 282.8361178763374, 281.2571062271093, 282.05744841988655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 724.2332, 6.080327, 4399.823, 722.5111, 6.090503, 4400.349, 715.4793, 6.14685, 4399.339, 728.3643, 6.036887, 4397.283, 721.8121, 6.096724, 4400.292, 710.4332, 7.733378, 5494.146, 99.99457, 100.0, 99.96841, 99.93417, 100.0, 99.89328
3640.0641600000004, 60.0047016059253, 60.006993682192665, 60.00904278790755, 31.843034231041187, 32.064165957430674, 32.026137512995675, 0.9999632164195413, 0.9999801988309611, 0.9999612884060696, 8967.956159634592, 8979.278146882103, 8994.466601164846, 213.11138987804952, 57.301097485675655, 77.65050503896737, 8967.057388542118, 8981.25086381385, 8997.720479716501, 282.80346896468285, 281.2440099904834, 282.0156461060604, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 728.4522, 6.036245, 4397.719, 716.6939, 6.140973, 4399.48, 715.2463, 6.148323, 4399.678, 728.4031, 6.036887, 4397.283, 715.6129, 6.148955, 4399.459, 710.4729, 7.732829, 5494.32, 99.93927, 99.99841, 99.99127, 99.93677, 99.9762, 99.89533
3642.45852, 60.00863363306247, 60.00922029841685, 60.00995964964363, 31.839929504756412, 32.03846210197628, 32.00841027671825, 0.9999606765060006, 0.9999759126468476, 0.999959699562774, 8963.8271906388, 8976.758710531152, 8989.87503095763, 206.88122665819537, 60.95029517050125, 77.3687731187133, 8967.636803124626, 8983.352706822323, 8995.09172509978, 282.91586292266913, 281.22142698105586, 282.10111963769305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 734.7806, 5.975745, 4390.496, 710.2347, 6.188496, 4395.34, 709.1317, 6.196366, 4394.599, 722.0921, 6.093701, 4400.305, 709.2609, 6.195525, 4394.161, 716.7355, 7.672399, 5499.482, 99.7775, 99.89907, 99.87584, 100.0, 99.86466, 99.98705
3644.8655200000003, 60.00707520483464, 60.006717134621084, 60.007658968545385, 31.865288795181552, 32.087215700806155, 32.03903716989087, 0.999960850531046, 0.9999782195331142, 0.9999601705976564, 8968.909407504845, 8981.473516706625, 9005.577254131682, 212.90843242394385, 59.04363437157008, 78.63880499737468, 8971.80829728425, 8983.195216716422, 9004.101265588464, 282.80847959453297, 281.2283511540073, 282.02814843963546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 728.4522, 6.036959, 4397.724, 716.5772, 6.139684, 4399.717, 715.4987, 6.146298, 4399.219, 728.3643, 6.036887, 4397.618, 715.5747, 6.14786, 4399.406, 712.4809, 7.7147, 5496.725, 99.94437, 99.99584, 99.98085, 99.93417, 99.97364, 99.93905
3647.3018800000004, 60.01093190507929, 60.008791548428164, 60.006701301712944, 31.861833558966485, 32.06173753894943, 32.03322977658383, 0.9999616481914129, 0.999972475513171, 0.9999615051042252, 8973.421702534737, 8986.34949779854, 8995.55819416824, 213.53297523846595, 61.95487278248311, 81.00242463904124, 8976.78119546028, 8979.508534733488, 9003.804837009178, 282.8985403639657, 281.2927062671757, 282.07973644836136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 728.3931, 6.037138, 4397.615, 716.4021, 6.1395, 4400.008, 717.1293, 6.13599, 4400.239, 719.3347, 6.116684, 4400.408, 719.4087, 6.114256, 4400.291, 721.8649, 7.61966, 5500.241, 99.94439, 99.99877, 99.99361, 100.0, 100.0, 99.99803
3649.60948, 60.00190850950182, 60.0086235980878, 60.0048370946215, 31.847376672415248, 32.05275563412578, 32.01921084204008, 0.9999627461854282, 0.9999744850124208, 0.9999618667691544, 8971.297520342474, 8984.116419414735, 8999.965792979958, 215.95721058079607, 58.3118372191384, 76.99732645390895, 8978.352065321178, 8980.053693760665, 9000.182779184164, 282.92842394388515, 281.29894419454, 282.0729077627479, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 724.1938, 6.075687, 4399.643, 719.6122, 6.118869, 4400.341, 716.8575, 6.13691, 4398.78, 721.762, 6.094988, 4400.304, 715.5556, 6.148042, 4399.233, 716.7554, 7.672948, 5499.537, 99.99427, 100.0, 99.99562, 100.0, 99.97121, 99.99017
3652.0346400000003, 60.00381539553468, 60.00433474657064, 60.00687142802107, 31.85762747902937, 32.06636570539779, 32.03645093957866, 0.9999624157341995, 0.999973864354189, 0.9999649802105904, 8975.630866393834, 8992.349725106043, 9002.33537217641, 213.41504327214182, 63.94204581778649, 79.75917700288028, 8980.296351081142, 8985.938088040593, 9002.68918896132, 282.8841889098844, 281.2051678275083, 282.0467737104815, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 721.9858, 6.092641, 4400.657, 722.9391, 6.090503, 4400.233, 715.4599, 6.147955, 4399.063, 721.9562, 6.094804, 4400.53, 721.8884, 6.095811, 4400.523, 716.7355, 7.672582, 5499.31, 100.0, 100.0, 99.98489, 100.0, 100.0, 99.98814
3654.43744, 60.005555275202404, 60.003682454548134, 60.00426025196845, 31.81145107468918, 32.05089002011967, 32.004032567423415, 0.9999664930805973, 0.9999783331141625, 0.9999651091519287, 8965.553289925308, 8980.834218628732, 8990.30869057742, 213.97254605727386, 64.22037717441799, 77.37550831002545, 8974.624345513117, 8979.29236638246, 9000.37618479346, 282.85945611904214, 281.1795069153468, 282.1434284342816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 715.7756, 6.145646, 4399.085, 728.9703, 6.03156, 4396.795, 709.1511, 6.196182, 4394.099, 728.3837, 6.036335, 4396.947, 727.9923, 6.039562, 4397.622, 710.4133, 7.733561, 5494.087, 99.97781, 99.92964, 99.86449, 99.94304, 99.94455, 99.89121
3656.85492, 60.005668164753786, 60.00346249363614, 60.000967526592135, 31.85707334380752, 32.06708964516367, 32.02402525782594, 0.9999653357189722, 0.9999752058382596, 0.9999623006852867, 8966.72217011986, 8986.765136088436, 8996.98750903643, 220.1336036523187, 61.92625274714055, 79.10651143087489, 8974.767643336952, 8978.564760347552, 8993.656227270287, 282.89049347350596, 281.3041023987581, 282.0704238504682, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 721.8675, 6.096746, 4400.609, 722.7446, 6.088293, 4400.296, 715.5958, 6.148691, 4399.233, 722.3251, 6.091311, 4400.027, 721.8884, 6.095628, 4400.295, 716.7355, 7.672765, 5498.923, 100.0, 100.0, 99.98116, 100.0, 100.0, 99.98682
3659.2560000000003, 60.00196682836227, 60.00206422439971, 60.00216521729456, 31.835994448640122, 32.01662980474448, 31.98669455256007, 0.9999623078917932, 0.9999742819199039, 0.9999575561125212, 8960.488886825566, 8963.784703643296, 8986.238052335613, 214.77413326161627, 59.545143611971525, 79.37465913138294, 8958.505797676462, 8969.877193269547, 8983.87001478066, 282.78141952359493, 281.24816530900813, 282.0057248069624, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 721.9069, 6.095318, 4400.332, 722.7446, 6.088293, 4400.457, 709.0734, 6.196734, 4394.21, 728.442, 6.036152, 4397.056, 721.03, 6.102933, 4400.333, 707.9083, 7.756634, 5489.51, 100.0, 100.0, 99.86948, 99.93036, 100.0, 99.81385
3661.6925600000004, 59.99589376899893, 60.000649235441216, 60.0017832834744, 31.845292949403795, 32.048437514032415, 32.03228339121623, 0.9999602324958429, 0.9999758723080646, 0.9999612049347545, 8969.343050311336, 8980.383272165847, 8994.713442464934, 213.7220384656141, 62.41849166051634, 77.78669623542464, 8973.79819981723, 8982.325761253209, 8999.37171125152, 282.7187059903566, 281.1774492402853, 281.8533958880644, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 728.3339, 6.042492, 4398.179, 718.2892, 6.122185, 4400.413, 705.9869, 6.219191, 4392.012, 730.0537, 6.021075, 4396.042, 721.6023, 6.096724, 4400.458, 710.453, 7.733012, 5494.147, 99.95329, 100.0, 99.79742, 99.90864, 100.0, 99.89426
3664.0609200000004, 60.000057375356626, 60.00013228119924, 59.99771356738281, 31.842667407762082, 32.055490158318236, 32.020261814480506, 0.9999610950947723, 0.9999769780771357, 0.9999626086455553, 8966.852249451204, 8980.859043373683, 8993.741935330612, 213.06021221054561, 58.65554006285038, 77.52218312879904, 8969.701226867854, 8976.078920187076, 8996.62519588441, 282.86520423860816, 281.2100496846409, 281.9990314012998, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 722.4589, 6.093355, 4400.491, 717.1414, 6.135263, 4399.429, 708.9957, 6.195077, 4394.154, 728.3837, 6.036703, 4397.173, 715.3458, 6.148042, 4399.074, 710.453, 7.733012, 5494.208, 100.0, 99.99476, 99.87355, 99.93805, 99.97509, 99.89328
3666.49544, 59.99802255180584, 59.99812934718467, 60.000015345149095, 31.84648833583342, 32.0672911386428, 32.03076480637567, 0.9999634328376947, 0.9999794153733397, 0.9999633075644231, 8967.860047147264, 8980.814513427371, 8987.443552423083, 210.8154131755041, 58.31381869205552, 78.30573116463165, 8972.236865415533, 8973.95001737815, 8992.824682497658, 282.83508577311545, 281.26448461109516, 282.05418538171784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 716.0121, 6.144754, 4398.917, 710.2736, 6.188496, 4395.343, 715.5375, 6.148507, 4398.947, 722.0532, 6.094253, 4399.913, 709.1656, 6.194795, 4394.212, 716.7753, 7.672216, 5499.31, 99.97397, 99.89275, 99.97338, 99.99662, 99.86705, 99.98715
3668.85316, 60.005744331824424, 60.00565043965644, 60.00572191471909, 31.845646371238132, 32.0503066026038, 32.0138671091841, 0.9999652950618085, 0.9999795659582437, 0.9999599485626486, 8972.78205131173, 8981.180987975426, 9000.345215836307, 214.02348264804914, 61.74549535224105, 79.57881521957279, 8974.710220689625, 8984.468464109485, 8996.43431567727, 282.8562901858693, 281.3091255410207, 282.0409855797501, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 722.1238, 6.095497, 4400.331, 716.4994, 6.139315, 4399.769, 709.0151, 6.196366, 4394.094, 728.3448, 6.036887, 4397.337, 715.7273, 6.148042, 4398.966, 710.453, 7.733378, 5494.141, 100.0, 99.99334, 99.86438, 99.93807, 99.97622, 99.89316
3671.26004, 60.003802642114124, 60.003700399656545, 60.00555810208337, 31.86968579766694, 32.06452255917681, 32.02836163774005, 0.9999642005763081, 0.9999732632366367, 0.9999680785538292, 8969.12317294385, 8991.706585204394, 9003.400215116722, 216.8119426033145, 60.18480845713384, 76.95507482998073, 8971.008021739286, 8982.645174978725, 8999.158600931965, 282.79637020122306, 281.2214697163614, 282.00427729578905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 722.0055, 6.09282, 4400.499, 716.7134, 6.138762, 4399.936, 715.2852, 6.150164, 4399.336, 722.0726, 6.094436, 4400.584, 715.4412, 6.147677, 4398.745, 717.2325, 7.661778, 5499.957, 100.0, 99.98822, 99.97729, 100.0, 99.97006, 99.99726
3673.6283200000003, 60.01205023524692, 60.009075322101594, 60.00903609799868, 31.866173903666542, 32.08289869006189, 32.01727967084478, 0.9999641876238036, 0.9999728154547199, 0.9999637261289946, 8972.755703883293, 8981.959884264043, 8997.828061060027, 216.55317938728058, 65.20259453407553, 78.18114393686301, 8974.653562581077, 8988.023725416631, 8989.853463811289, 282.82219324097514, 281.2773387782374, 282.0655062194284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 728.3734, 6.037673, 4397.504, 722.7446, 6.088477, 4400.176, 721.2058, 6.101384, 4400.479, 717.8588, 6.128451, 4400.4, 718.6075, 6.122292, 4399.528, 718.4254, 7.655186, 5499.642, 99.94188, 99.99364, 100.0, 99.99244, 99.99944, 99.99209
3676.0077600000004, 60.00836460946803, 60.00648813783123, 60.0099582592137, 31.860237048590058, 32.076897832790614, 32.033818469636124, 0.9999641482808543, 0.9999767276944628, 0.9999655372954521, 8978.308221277632, 8990.325322079323, 9002.108691086323, 215.62946925973756, 63.586489392292606, 77.44063023391254, 8973.04466344283, 8990.325192094802, 8997.775572554558, 282.8312673232417, 281.2417762952771, 282.0188589359243, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 720.0, 722.2815, 6.092106, 4400.324, 719.4371, 6.112607, 4400.273, 715.654, 6.147402, 4399.394, 721.8202, 6.094253, 4400.137, 721.5451, 6.096724, 4400.231, 716.7554, 7.672765, 5499.37, 100.0, 100.0, 99.97321, 100.0, 100.0, 99.98493
