TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
3692.8052000000002, 60.01445569757581, 60.01402103142363, 60.01769275226603, 30.54861944917665, 30.769322496437074, 30.730761793190922, 0.9999648059889137, 0.9999792133701507, 0.9999669185449641, 8611.789771542117, 8621.31534407988, 8623.827019376004, 202.5266554280861, 50.57432082182277, 73.24197553713884, 8611.996728185384, 8619.902122951626, 8635.40730894042, 282.75512104810343, 281.23595247791116, 282.1095117480428, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 721.9069, 6.095497, 4400.546, 716.4994, 6.13821, 4399.264, 709.1122, 6.196734, 4394.204, 721.8979, 6.095724, 4400.586, 715.5556, 6.148225, 4399.017, 704.0314, 6.231793, 4388.042, 100.0, 99.98186, 99.8631, 99.99398, 99.97626, 99.71909
3695.3142800000005, 60.019477419211576, 60.01461419633024, 60.01704808477462, 30.58338855119423, 30.778036347362345, 30.764178332137323, 0.9999643238094508, 0.9999802758424652, 0.9999605949125725, 8610.937920991299, 8622.501687811056, 8641.382825979867, 202.8353611821176, 51.77637912810678, 73.60786394478642, 8615.671406710486, 8622.229087060337, 8635.12273408016, 282.7455907485451, 281.20755340070286, 282.00055626677374, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 722.1829, 6.093712, 4400.719, 716.6161, 6.139131, 4399.434, 715.4793, 6.148323, 4398.941, 722.228, 6.092782, 4399.859, 715.6129, 6.147494, 4399.29, 704.1507, 6.23161, 4387.811, 100.0, 99.9935, 99.96942, 99.99539, 99.98246, 99.72293
3697.6621600000003, 60.019021425427475, 60.017272152816226, 60.021069490131076, 30.595609845586335, 30.782687371176674, 30.74677520908388, 0.9999687572412226, 0.9999762567182948, 0.9999619975864354, 8610.953906391922, 8622.628694142884, 8634.613380217888, 204.2197325201564, 62.94227532131936, 63.06801763705198, 8606.267075834427, 8623.392919664777, 8630.09542724127, 282.7582164893583, 281.2526292423694, 282.0969659679665, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 728.3734, 6.037316, 4397.452, 722.8224, 6.088845, 4399.788, 721.9629, 6.095126, 4400.577, 715.8199, 6.147021, 4398.65, 721.774, 6.096359, 4400.324, 709.7174, 6.197183, 4393.689, 99.94697, 99.99377, 100.0, 99.96792, 99.99021, 99.85518
3700.06568, 60.01950860415031, 60.01874740129876, 60.019098250387934, 30.567597807489513, 30.815531644499874, 30.75860143397714, 0.9999634918711403, 0.9999790446795743, 0.9999676479569729, 8623.044787194567, 8623.222084094861, 8634.348986892039, 205.40173764670737, 58.279363465421284, 71.34781980057778, 8621.60708205119, 8631.323552643153, 8645.935859507666, 282.811321258196, 281.28764060230145, 281.9507122301224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 722.3209, 6.091928, 4400.941, 716.6356, 6.138578, 4399.566, 715.6346, 6.147586, 4398.61, 722.1503, 6.093149, 4400.082, 719.3134, 6.116813, 4400.108, 708.8029, 6.195169, 4394.761, 100.0, 99.99479, 99.967, 99.99796, 100.0, 99.87952
3702.52068, 60.01950287292148, 60.01823146914056, 60.012229904503116, 30.578956397410103, 30.756258476300147, 30.747193539332986, 0.9999651392333897, 0.999972696121495, 0.9999661257515026, 8610.779507981306, 8624.50653663166, 8631.050112524874, 206.48664631334304, 61.119116654185746, 71.99386640876673, 8611.187612480495, 8618.337302740769, 8635.103006679501, 282.822894593472, 281.3015681992318, 282.02787905340176, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.3494, 6.1137, 4399.96, 726.052, 6.055137, 4398.271, 710.6069, 6.185505, 4394.794, 727.9759, 6.038174, 4397.561, 728.0496, 6.04011, 4397.507, 716.4572, 6.139684, 4399.142, 100.0, 99.978, 99.88029, 99.93683, 99.94817, 99.9791
3704.9574000000002, 60.01516600018277, 60.01620541994608, 60.01607034363709, 30.613387676376252, 30.802365278333298, 30.778015881461737, 0.9999657978012498, 0.9999706441856097, 0.9999592435184766, 8606.87964955778, 8623.554246262502, 8636.934756290546, 206.5241415105461, 61.413958437801284, 70.4787675753023, 8616.662589510426, 8627.484653893736, 8629.483629927447, 282.8010596685439, 281.2261706366274, 282.0358001489874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 721.7886, 6.093712, 4400.384, 722.7251, 6.089029, 4400.517, 715.4987, 6.147955, 4399.341, 721.9756, 6.09462, 4400.309, 721.9456, 6.096176, 4400.406, 710.2542, 6.187844, 4395.293, 99.99853, 100.0, 99.97346, 100.0, 100.0, 99.88512
3707.3874400000004, 60.01661540457034, 60.019542463279286, 60.01812136587047, 30.575937778584347, 30.792452679753982, 30.748266720223622, 0.9999667746482834, 0.9999772121735658, 0.9999646713243276, 8616.526453475457, 8624.981555821356, 8638.537512323805, 206.54742745567592, 61.62825788404098, 66.19875406074834, 8614.820474744425, 8624.376479440405, 8631.64201958076, 282.7341414337585, 281.1843986806547, 282.08496277581287, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 722.0646, 6.096746, 4400.219, 722.9002, 6.089767, 4400.292, 709.1899, 6.196734, 4394.268, 728.3254, 6.037071, 4397.339, 721.8503, 6.095811, 4400.402, 710.3138, 6.187478, 4395.232, 100.0, 100.0, 99.86832, 99.9356, 100.0, 99.89675
3709.7579200000005, 60.01765723213906, 60.01787136202713, 60.01856548863801, 30.558119340340024, 30.706206110699302, 30.58099016739777, 0.9999642981530027, 0.9999767731350698, 0.9999660581884933, 8488.457756923752, 8479.759042922995, 8466.117637402896, 204.4983345043529, 58.92928161645341, 67.92916040987643, 8333.144533370027, 8347.989917726216, 8329.366596902655, 282.82689691644384, 281.2434594347517, 281.95977319377295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 357.8537, 6.738873, 3211.374, 722.4333, 6.092713, 4400.675, 708.9181, 6.197838, 4394.208, 728.306, 6.038358, 4397.73, 721.2017, 6.097455, 4400.185, 710.2741, 6.187844, 4395.293, 65.82019, 100.0, 99.86696, 99.93924, 100.0, 99.89162
3712.15716, 60.0183096790847, 60.01647307877531, 60.01450185769932, 28.343579641198733, 28.431433238830827, 28.268372844775755, 0.9999729204603732, 0.9999761159183145, 0.9999753765725541, 7773.951565496362, 7752.549901435876, 7736.760007909748, 181.58894056958525, 49.77443945602772, 54.28341416996591, 7713.982893479342, 7782.329611839892, 7840.775592097168, 282.6862416400688, 281.23291612873334, 281.9839565641577, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.6846, 6.096568, 4400.558, 719.1648, 6.150919, 4399.001, 709.2287, 6.195814, 4394.208, 728.1507, 6.039278, 4397.838, 721.7549, 6.096724, 4400.182, 710.1151, 6.187844, 4395.409, 100.0, 99.97711, 99.86557, 99.94182, 100.0, 99.89265
3714.5308800000003, 60.01599268636, 60.017282986088446, 60.01471585350077, 28.59488659499266, 28.96442067563347, 29.125459853175073, 0.9999713059268573, 0.9999753674169249, 0.9999685439864302, 8336.353525568196, 8412.958668649702, 8530.116308821776, 196.13312789699535, 57.011225809810185, 72.24539125001866, 8598.680296316423, 8591.677623897118, 8567.39600574485, 282.76981184809176, 281.1773224324397, 281.99461790665833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 721.7294, 6.102457, 4400.607, 720.2543, 6.109475, 4400.559, 709.0734, 6.197102, 4394.542, 460.1357, 6.731155, 2793.618, 721.9838, 6.095446, 4400.038, 710.3138, 6.187844, 4395.116, 100.0, 100.0, 99.86294, 63.49042, 99.99946, 99.89526
3716.8914000000004, 60.01189517331243, 60.009872223527616, 60.01347026238595, 30.072571110101325, 30.484776095926954, 30.648670193279653, 0.9999696951289616, 0.9999760619861613, 0.9999673421641503, 8614.898867459793, 8623.59693920485, 8638.531747113728, 206.01343108785568, 60.2333619684714, 68.97022682643319, 8615.650761443334, 8623.17816469699, 8632.758739029141, 282.8974731362297, 281.3136037306119, 282.0581540386372, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.4874, 6.105134, 4400.446, 719.8262, 6.112975, 4400.325, 709.1122, 6.196182, 4394.09, 722.4999, 6.090208, 4400.024, 427.5271, 6.727149, 3444.336, 709.9958, 6.189858, 4395.058, 100.0, 100.0, 99.86817, 100.0, 72.61567, 99.89155
3719.2592000000004, 60.00945364283787, 60.009369284529754, 60.010648933351916, 30.549930494086198, 30.772361148763103, 30.73971866372852, 0.9999662288597921, 0.999976464258422, 0.9999691786013818, 8612.253061707319, 8623.525069016965, 8634.98551159717, 207.91049773533268, 59.45148693539272, 70.72239001030312, 8610.459434895998, 8619.746089375225, 8637.50172316681, 282.9660885652517, 281.45635188713766, 282.12469105329654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.172, 6.111737, 4400.95, 719.6901, 6.115922, 4400.035, 708.9763, 6.198391, 4394.036, 722.7329, 6.088369, 4400.243, 721.4497, 6.093985, 4400.032, 703.4548, 6.235639, 4384.302, 100.0, 99.99786, 99.86304, 99.99524, 99.99932, 99.63253
3721.80832, 60.01233352202393, 60.01151006359192, 60.014319602523976, 30.56384228229974, 30.75278476682032, 30.72659314031841, 0.9999622150468869, 0.9999773772859358, 0.9999658493075249, 8603.597661556327, 8617.368185729141, 8623.090838430711, 203.30166200119584, 55.642699581470424, 70.1891076362258, 8612.316414845649, 8617.496733533182, 8635.073042334889, 282.78544412251824, 281.374489724041, 282.09180785347615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 726.9341, 6.050523, 4398.462, 713.6978, 6.16105, 4397.989, 702.7645, 6.240911, 4385.855, 729.0051, 6.031003, 4397.221, 715.8036, 6.145485, 4398.977, 701.7252, 6.247175, 4384.239, 99.96854, 99.95289, 99.67847, 99.93543, 99.99033, 99.63405
3724.2183200000004, 60.012442693421484, 60.007527924327924, 60.00908536848632, 30.54893732578819, 30.771188803245664, 30.724827288960082, 0.9999700729943655, 0.999972569366169, 0.9999638557170999, 8607.270838969896, 8620.253241489623, 8628.60636376133, 203.85410806796153, 61.628380280692454, 70.82399565292458, 8605.970971726356, 8620.99200245005, 8624.239138698622, 282.85947333290284, 281.3502289516371, 282.07798792781256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.6846, 6.10442, 4400.611, 720.2932, 6.112975, 4399.656, 709.0734, 6.19747, 4393.925, 722.7717, 6.089472, 4399.86, 720.9728, 6.103847, 4400.17, 705.761, 6.22337, 4388.811, 100.0, 100.0, 99.86052, 99.99541, 99.99299, 99.7443
3726.5522400000004, 60.00882461539308, 60.007145951049466, 60.00593427474264, 30.541702135570382, 30.737180449618744, 30.700904493807492, 0.9999689154100363, 0.9999748410630952, 0.9999689404299986, 8601.982890146319, 8615.123591621428, 8624.684015259261, 203.9354476227918, 62.385268678733155, 70.13659969643209, 8607.430097619144, 8611.452297593198, 8624.339203176847, 282.8829361282336, 281.3684993142939, 282.08697235520225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.3691, 6.107275, 4400.396, 719.8846, 6.112607, 4400.792, 709.5975, 6.187899, 4396.06, 720.5192, 6.107123, 4400.184, 712.7707, 6.174706, 4396.502, 696.9736, 6.278306, 4373.61, 100.0, 100.0, 99.90904, 100.0, 99.91911, 99.4214
3728.9776, 60.00281044921976, 60.00131918379527, 60.00006049313889, 30.556844331166566, 30.787569952084098, 30.735431146523215, 0.9999628763532767, 0.9999781660058032, 0.9999657595019271, 8603.506683281612, 8621.964528571156, 8629.981656436052, 201.05467500481063, 54.44888829305182, 76.63189261000298, 8607.032824358272, 8623.484653125262, 8632.230415406537, 282.9231003812547, 281.2464915183896, 282.0494585557646, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 717.3528, 6.133867, 4400.46, 722.1804, 6.096766, 4400.708, 710.0052, 6.189739, 4394.092, 722.6552, 6.090391, 4400.308, 715.8036, 6.146033, 4399.414, 701.7252, 6.247358, 4384.302, 99.9966, 100.0, 99.87987, 100.0, 99.97886, 99.64182
3731.4065200000005, 60.00542816592387, 60.00380069083906, 59.99987578019135, 30.55979171609093, 30.747441764357944, 30.719993724813918, 0.9999670352120328, 0.9999805072148096, 0.999963780521995, 8604.595860429856, 8621.035986750225, 8634.194106710864, 197.99241799532638, 51.78021789613649, 73.02380438560522, 8610.829940906968, 8619.14777783768, 8630.258931783927, 282.89671788769243, 281.40166936701524, 282.1010000717742, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.448, 6.106383, 4400.449, 719.9041, 6.112422, 4400.438, 709.054, 6.197654, 4394.202, 722.3834, 6.091311, 4400.363, 715.7845, 6.145851, 4399.694, 701.7451, 6.248091, 4384.126, 100.0, 100.0, 99.86682, 100.0, 99.99164, 99.64166
3733.8162800000005, 60.001107906760645, 60.00160639089884, 59.99965033094255, 30.57160445061143, 30.7427117837408, 30.714503715922334, 0.9999667232070117, 0.9999800034388409, 0.999968451543744, 8610.780451791974, 8621.491604338546, 8631.232074545333, 205.07778421480407, 59.0535192256184, 69.42761863154328, 8608.015124612653, 8625.522138935272, 8627.233682926972, 282.86632803276615, 281.29699489881455, 282.1053471347691, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 726.9933, 6.049809, 4398.294, 713.6199, 6.161787, 4398.214, 702.6869, 6.24128, 4386.25, 728.9662, 6.030819, 4396.942, 722.1936, 6.094168, 4400.257, 707.9877, 6.204508, 4392.81, 99.96616, 99.95801, 99.68357, 99.92909, 100.0, 99.83518
3736.25748, 59.999720274099516, 59.9985795015977, 59.99904081669291, 30.57229776824907, 30.77730658821015, 30.725901151933492, 0.9999669253319822, 0.9999808489701367, 0.9999633754718886, 8604.343105596927, 8621.98897992203, 8629.536020247837, 208.99565411521678, 54.92591028766765, 69.4742341612332, 8612.161475886254, 8624.128395720754, 8634.44163346729, 282.96306789976677, 281.3047680236106, 282.0586694676653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.5663, 6.105134, 4400.618, 719.9041, 6.112238, 4400.551, 709.1122, 6.19747, 4394.201, 722.3445, 6.091495, 4400.192, 715.9753, 6.144207, 4399.362, 702.3415, 6.243696, 4387.109, 100.0, 100.0, 99.86045, 100.0, 99.9841, 99.68441
3738.6999200000005, 60.00088227160606, 60.000605400285195, 60.001571024475865, 30.60669884403705, 30.791825067894695, 30.764637492539105, 0.9999640283358724, 0.9999775138170683, 0.9999671107875909, 8614.095189923935, 8625.874981478299, 8631.864078547487, 206.14024520751025, 62.485039598332605, 70.57295824833318, 8617.12424917229, 8627.768157816876, 8638.479504778827, 282.8428551795974, 281.2680104910367, 282.01927261491795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.3691, 6.102814, 4400.5, 719.7484, 6.113528, 4400.216, 709.3063, 6.192685, 4395.887, 720.5775, 6.106388, 4400.297, 724.9976, 6.063669, 4399.033, 712.3815, 6.171913, 4397.501, 100.0, 100.0, 99.89584, 100.0, 99.97662, 99.94284
3741.1684400000004, 60.00610307807145, 60.00499252404606, 60.00358712598609, 30.565394907664377, 30.759962504071297, 30.744589260696443, 0.9999713428697639, 0.9999798694436743, 0.9999687508851054, 8611.70934156127, 8618.593774225506, 8634.797770336834, 208.4890444476595, 62.521746093537786, 68.01047195574529, 8614.453726992944, 8625.009845590574, 8633.99378146447, 282.94186044850636, 281.2758321343081, 282.0525735270239, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 716.8402, 6.134581, 4400.024, 722.4916, 6.090687, 4400.437, 710.4517, 6.190291, 4394.551, 722.228, 6.092414, 4400.309, 722.1364, 6.09362, 4400.255, 707.9877, 6.204325, 4393.101, 99.99412, 100.0, 99.87476, 100.0, 100.0, 99.83269
3743.4681600000004, 60.005517473610446, 60.00680672865349, 60.00853199157297, 30.60088258036155, 30.79110929182707, 30.76529425504519, 0.9999661445793443, 0.9999743189337382, 0.9999662188124412, 8614.371063866109, 8629.614884944618, 8642.11037402165, 206.8670116378397, 61.636992336651474, 72.1028133356167, 8615.602697751301, 8628.09305177878, 8647.259331408824, 282.93033154951644, 281.33813322105067, 282.1169946487172, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.7634, 6.105312, 4400.447, 719.6706, 6.111133, 4400.67, 715.5181, 6.148323, 4399.167, 722.5193, 6.090208, 4400.137, 722.0601, 6.092707, 4400.255, 714.5088, 6.155432, 4398.508, 100.0, 100.0, 99.97843, 100.0, 100.0, 99.96469
3745.8688800000004, 60.00792530173438, 60.007765853147546, 60.01051786024262, 30.602651504442473, 30.796169934845903, 30.756656201084677, 0.9999636757483297, 0.9999747237932217, 0.9999624867728957, 8612.248390443272, 8626.494928337403, 8637.633337684007, 206.22155686847145, 61.57298272475464, 74.50397001661077, 8623.260293864649, 8628.523587973199, 8640.294587902796, 282.909170818094, 281.3119086984193, 282.10443757014156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 726.875, 6.049452, 4398.793, 713.795, 6.161603, 4398.046, 721.497, 6.096598, 4400.177, 728.9662, 6.031555, 4396.941, 715.8226, 6.145485, 4399.196, 720.7913, 6.103609, 4400.394, 99.96107, 99.96453, 100.0, 99.92664, 99.98148, 100.0
3748.2786400000005, 60.00458511695005, 60.00840196639272, 60.006339144100956, 30.591876574194927, 30.772444491841892, 30.7781236311665, 0.9999660949241774, 0.9999751637182127, 0.9999638001844997, 8611.69497943348, 8627.884736106747, 8631.503236319983, 205.3018622927848, 58.585236128746715, 72.4510151457689, 8615.769792826435, 8628.850681232754, 8636.173113564917, 282.8458678482672, 281.33971004261247, 281.98767553572833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.6254, 6.104063, 4400.557, 719.8652, 6.111502, 4400.441, 715.5764, 6.148139, 4398.828, 722.6358, 6.088553, 4400.135, 721.9647, 6.094715, 4400.15, 714.2901, 6.156531, 4398.853, 100.0, 100.0, 99.97195, 100.0, 100.0, 99.97252
3750.65788, 60.009825813689766, 60.008426108470104, 60.00710370888175, 30.567704885823776, 30.766239334550747, 30.738126668930395, 0.9999679777147151, 0.9999767032849609, 0.9999672079493301, 8605.437209955806, 8616.963344083306, 8631.040330015621, 209.882420513919, 60.23359206138227, 70.13536706234936, 8609.989918609057, 8615.328104118335, 8628.447816952026, 282.86944675262396, 281.3359381987238, 282.04298040241184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 726.9539, 6.051058, 4398.792, 719.9235, 6.112607, 4400.61, 715.4017, 6.150164, 4398.832, 722.8688, 6.087265, 4400.363, 715.7463, 6.152243, 4398.928, 712.4809, 6.171546, 4396.356, 99.97114, 100.0, 99.97205, 99.99916, 99.97423, 99.92399
3753.0060000000003, 60.00703244337547, 60.00827521719939, 60.010605063249756, 30.607986046632412, 30.78543132009999, 30.761008179950068, 0.9999640896545512, 0.9999777432786647, 0.9999667366408156, 8615.76264367635, 8630.896299608825, 8636.634092452516, 207.76441858843282, 61.5489590267041, 72.72727641227084, 8619.205962012808, 8633.282561061116, 8638.032827323888, 282.85281702845236, 281.24522172047756, 281.99928248978705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 733.2429, 5.990379, 4392.571, 726.3439, 6.058637, 4399.401, 710.4711, 6.186794, 4396.465, 718.7133, 6.116316, 4400.744, 713.6672, 6.161009, 4398.313, 713.5148, 6.158362, 4398.616, 99.82831, 99.98498, 99.89864, 100.0, 99.95969, 99.96322
3755.43924, 60.0091381756795, 60.01059738354996, 60.01112060314663, 30.597863547814736, 30.790106836186485, 30.738523433057008, 0.9999642825242177, 0.999976903716132, 0.9999668547058522, 8609.711924445748, 8619.07894712325, 8634.610654735518, 201.3523550613445, 62.83381877224747, 70.83231284902172, 8605.006643531722, 8626.94081388477, 8634.271907126209, 282.789957606542, 281.2278824501907, 282.0438634994738, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 726.9933, 6.051415, 4398.736, 720.0013, 6.113896, 4400.5, 709.4034, 6.194157, 4393.921, 722.5775, 6.089104, 4400.029, 715.8989, 6.144024, 4399.25, 707.9281, 6.204875, 4393.219, 99.96987, 100.0, 99.86687, 99.99926, 99.9867, 99.84448
3757.8023200000002, 60.012876739808405, 60.011560394608125, 60.01120636787867, 30.546330534919413, 30.74838323547886, 30.71472260601542, 0.9999620622779197, 0.9999771107311105, 0.9999647918741895, 8606.516363991217, 8614.404349527249, 8630.543607660118, 204.79947613648073, 60.31577034628299, 75.62349985224978, 8603.221153665707, 8617.628046223557, 8629.72512971096, 282.8764480856335, 281.2631442050296, 282.0020855055454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 721.2563, 6.103349, 4400.559, 713.6199, 6.162708, 4398.044, 702.7451, 6.24128, 4386.079, 728.9662, 6.031739, 4396.438, 722.1746, 6.092341, 4400.207, 701.7053, 6.247541, 4384.188, 100.0, 99.9516, 99.68222, 99.93038, 99.99453, 99.63772
3760.21408, 60.01228616049506, 60.0122973687332, 60.01041937059731, 30.58956355765598, 30.779526731256258, 30.768525693813604, 0.9999661742964286, 0.9999769336867195, 0.9999659754804426, 8611.368324207162, 8615.695291246891, 8638.618924171295, 203.792786631107, 60.13706659720083, 69.045825929903, 8609.670349720782, 8622.714509743748, 8634.343227691335, 282.7870282014807, 281.1967639194089, 281.9413367555589, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 727.0524, 6.051594, 4398.846, 720.0403, 6.109844, 4400.491, 709.0734, 6.196734, 4394.369, 722.8105, 6.087817, 4400.358, 715.8036, 6.145668, 4399.027, 707.948, 6.204691, 4392.867, 99.97236, 100.0, 99.87062, 100.0, 99.97548, 99.83649
3762.6087600000005, 60.01027487875178, 60.016366694842425, 60.01259246991644, 30.58969949007026, 30.79547488373582, 30.741277431604075, 0.9999702508465779, 0.9999754215416226, 0.9999630697207641, 8614.28597910594, 8625.747618353842, 8634.922746694205, 209.34938105113167, 61.37697995756798, 71.07171297101695, 8610.37273636365, 8624.79391750482, 8635.401052381743, 282.8321631008273, 281.22315883984993, 281.9543980532451, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.5663, 6.106383, 4400.449, 719.9625, 6.112054, 4400.654, 708.9957, 6.19747, 4394.424, 722.6358, 6.08745, 4400.025, 721.9647, 6.094715, 4399.878, 708.0076, 6.204142, 4393.164, 100.0, 100.0, 99.87188, 100.0, 99.99583, 99.83532
3765.0410400000005, 60.00848794912006, 60.01096094630043, 60.011568121806334, 30.583335252388995, 30.776108522340394, 30.758728312504957, 0.9999691648406949, 0.9999784816467948, 0.9999666105955045, 8609.47260811335, 8624.531921461083, 8641.2961332365, 205.31714980187508, 57.80400808615241, 73.6305307550374, 8616.211199434314, 8613.687603406717, 8639.754742861216, 282.9415805754969, 281.2415464911005, 282.0825026904676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 714.3759, 6.157782, 4398.537, 726.3633, 6.056058, 4399.034, 715.2463, 6.150532, 4398.755, 717.8394, 6.12937, 4400.296, 726.0467, 6.063851, 4399.599, 710.3934, 6.186746, 4394.287, 99.96535, 99.9714, 99.97031, 99.99375, 99.98948, 99.87819
3767.4409600000004, 60.01007255399202, 60.014558118660176, 60.01272294573723, 30.597879623377914, 30.78959661293693, 30.743407042584558, 0.9999636701955709, 0.9999770887285183, 0.9999645865118878, 8608.56993212476, 8630.146382087636, 8636.868496412988, 205.85126849316657, 56.9414909329696, 72.66291562414881, 8622.9007567175, 8625.52008791778, 8637.034375530515, 282.909539431873, 281.24227417189223, 282.08427289419376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.9211, 6.105491, 4400.339, 720.1765, 6.112054, 4399.917, 712.9946, 6.168387, 4398.908, 722.597, 6.088921, 4399.972, 722.1173, 6.093802, 4399.765, 714.2305, 6.157446, 4398.046, 100.0, 100.0, 99.95286, 100.0, 99.99325, 99.97122
3769.8114800000003, 60.00824670610877, 60.00874679666666, 60.00710418659505, 30.589516983824875, 30.796799644576886, 30.76263405391813, 0.9999635730883931, 0.9999778238743136, 0.9999659878198436, 8611.864938052207, 8631.348778326239, 8647.14243295974, 208.6884988753277, 59.09963762742359, 71.70201016150168, 8611.782019114306, 8622.317327677874, 8641.117025479442, 282.89940313011306, 281.2614768865504, 282.06948497414686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 724.7458, 6.067121, 4399.523, 714.4954, 6.155893, 4397.766, 721.7105, 6.099912, 4399.964, 729.0439, 6.031371, 4397.054, 715.9753, 6.144938, 4399.688, 720.672, 6.104158, 4400.628, 99.98285, 99.94782, 100.0, 99.91894, 99.9915, 99.99453
3772.2880000000005, 60.00346996834405, 60.00701303485997, 60.00596621677585, 30.580844563836276, 30.78124701129589, 30.774376597387878, 0.9999612564775494, 0.9999753218514507, 0.9999651430874367, 8620.077352748855, 8628.802932089477, 8638.147826899232, 206.3371387119396, 58.34049500087485, 71.48533582731989, 8620.516408754671, 8626.925772730943, 8640.428505122603, 282.94594184840673, 281.3439343053665, 282.11003513306486, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.8226, 6.104956, 4400.833, 720.0013, 6.114449, 4399.714, 715.4211, 6.149243, 4399.275, 722.7911, 6.088001, 4399.855, 722.1746, 6.094168, 4400.466, 714.2504, 6.157629, 4398.101, 99.99862, 100.0, 99.98601, 99.99531, 100.0, 99.96085
3774.6433600000005, 60.006089159980064, 60.00257561464777, 60.0052923524954, 30.58871959953556, 30.80215372064736, 30.76232648703287, 0.9999649559333996, 0.9999747086698627, 0.9999606110091123, 8615.485540368438, 8628.27466453188, 8636.768400088535, 205.51069525278763, 58.8605503760341, 70.67215160144497, 8613.276818084545, 8620.781433914424, 8632.880099990072, 282.8124424402168, 281.17929237378024, 282.0393058302627, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 726.9539, 6.050344, 4398.348, 719.9819, 6.110949, 4400.498, 715.3434, 6.149796, 4399.28, 722.694, 6.088001, 4400.196, 715.8608, 6.145303, 4399.296, 714.4889, 6.155982, 4398.39, 99.96105, 100.0, 99.98479, 100.0, 99.979, 99.96071
3777.0146000000004, 60.00095478770524, 59.999726393106585, 60.0030386438444, 30.59698093849573, 30.789621409601935, 30.762838436820793, 0.9999620296991468, 0.9999746031578521, 0.9999622611953962, 8618.252888984085, 8627.351097529721, 8637.08824951715, 205.8790765663889, 60.91602803461046, 74.28437038256675, 8618.632139521438, 8627.581349989941, 8641.793231159318, 282.84492875164284, 281.21422896834827, 282.0720738037804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 733.2232, 5.990379, 4392.288, 726.3049, 6.057348, 4399.375, 709.054, 6.196918, 4394.368, 716.4801, 6.141322, 4399.608, 709.9667, 6.186759, 4396.425, 709.4391, 6.192056, 4395.237, 99.82332, 99.97143, 99.8706, 99.97933, 99.89558, 99.89035
3779.4062400000003, 59.99738867560968, 60.000325155912236, 60.00088050671094, 30.58652141349834, 30.749424332225363, 30.740892749275023, 0.9999667652717906, 0.9999739053933888, 0.999966833963175, 8610.060022679754, 8619.943718053715, 8634.038554085653, 207.36212001039803, 56.059135460157904, 72.19750142026442, 8612.255199553536, 8619.744839160447, 8637.093949571903, 282.87402688220203, 281.2568224588064, 282.04947370790467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 726.8947, 6.050523, 4398.243, 719.9235, 6.112607, 4400.841, 714.0817, 6.162865, 4397.748, 722.7523, 6.088369, 4400.645, 715.7654, 6.145668, 4399.415, 708.8029, 6.198282, 4392.755, 99.96483, 99.99828, 99.9474, 100.0, 99.9853, 99.84981
3781.8164, 59.99390143902075, 59.99459149181786, 59.997636057824636, 30.565948530737106, 30.718958034604064, 30.73555989331647, 0.999964092426875, 0.9999773046651352, 0.9999631352105735, 8605.348563826432, 8614.7479054407, 8625.144063114629, 207.2702725276422, 59.31556795702454, 75.38691662370911, 8607.183386841445, 8611.655453121335, 8628.869242936751, 282.9690543288433, 281.35622819674643, 282.16068297547946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 724.2529, 6.074616, 4399.873, 716.5577, 6.142447, 4399.174, 704.1816, 6.235573, 4386.488, 728.6361, 6.031555, 4396.999, 722.1364, 6.093255, 4400.304, 701.7053, 6.248091, 4384.127, 99.99824, 99.97983, 99.71224, 99.93039, 100.0, 99.63786
3784.1554400000005, 59.993549209087895, 59.99585158445568, 59.99691134225915, 30.577249793074472, 30.776419924146595, 30.72801163942094, 0.9999684519106536, 0.9999752985523679, 0.9999632631612401, 8609.3263244526, 8624.441513182648, 8640.445176970086, 206.29797887845234, 61.65504300707062, 73.88720625293354, 8615.631287190565, 8621.59993900153, 8636.19565089446, 282.8041595072154, 281.2517664535998, 282.02560853467253, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 726.323, 6.052843, 4398.404, 720.0792, 6.110765, 4399.875, 709.0345, 6.197654, 4394.088, 722.6552, 6.087082, 4399.915, 715.8036, 6.145668, 4399.251, 708.0474, 6.204325, 4392.983, 99.96232, 100.0, 99.86424, 100.0, 99.98653, 99.83912
3786.5816800000002, 59.994789747165186, 59.994034969226426, 59.994668697560066, 30.54301870619829, 30.7861035554824, 30.74468767367568, 0.9999674012812114, 0.9999800036935726, 0.9999678598882762, 8612.768840078756, 8623.852589182086, 8633.015459149196, 206.47260448597353, 60.07558663682266, 80.78270812461642, 8611.986646163128, 8623.463699166725, 8640.936695794666, 282.9457458042811, 281.2399510750052, 282.0659712428445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.448, 6.106383, 4400.056, 720.2348, 6.109291, 4399.881, 709.0734, 6.19747, 4394.145, 722.6552, 6.087634, 4399.973, 722.041, 6.094168, 4400.48, 708.0076, 6.204325, 4392.929, 100.0, 99.99163, 99.87076, 100.0, 100.0, 99.83789
3788.9214400000005, 59.997560929020466, 59.99546250130044, 59.998042215236175, 30.588541868197282, 30.79095269422697, 30.76024992932929, 0.9999672172594902, 0.9999726643294272, 0.9999660486863016, 8617.19501993963, 8628.000603009268, 8636.02581356836, 205.9096225894882, 56.369209532704645, 68.5870707958079, 8617.411599452973, 8618.38127978289, 8634.626794980413, 282.8496387375704, 281.18855914077324, 281.9766584739747, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 714.4547, 6.156354, 4398.484, 726.2466, 6.056795, 4399.143, 715.4599, 6.149059, 4399.337, 716.4219, 6.140218, 4399.606, 728.3929, 6.037553, 4397.63, 714.2901, 6.15708, 4398.387, 99.97285, 99.96894, 99.98354, 99.97943, 99.94236, 99.96193
3791.37708, 60.00221189528987, 59.99836649024942, 59.9990118358975, 30.57662381855812, 30.77162570370077, 30.749320014698284, 0.9999663293095554, 0.9999775612404712, 0.9999688886108149, 8615.442860496398, 8626.081977560161, 8640.265710964555, 206.77132177159092, 60.50938716918563, 70.63645019651244, 8617.534326738698, 8625.741256021272, 8641.196056510455, 282.98458172403735, 281.3759732985811, 282.18029921713116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.6649, 6.105491, 4400.116, 720.2543, 6.110765, 4399.993, 709.0345, 6.196918, 4394.257, 722.83, 6.08653, 4399.688, 722.2127, 6.092889, 4400.201, 710.97, 6.178871, 4396.426, 100.0, 99.99843, 99.86807, 100.0, 100.0, 99.91736
3793.84848, 60.006026668902734, 60.003101727604324, 60.00545832491629, 30.596550962594897, 30.77892449805652, 30.756672148231324, 0.9999607843168007, 0.9999765044546358, 0.9999639729047192, 8614.959630484613, 8625.55488478197, 8641.747782752329, 209.00001789013277, 63.04619790003062, 73.56897939594296, 8620.186607860822, 8628.622619051823, 8638.007177332056, 282.9118825136241, 281.30533337188524, 282.1958870512672, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.8817, 6.096924, 4399.83, 717.9001, 6.128263, 4399.272, 718.4493, 6.121448, 4400.621, 727.1603, 6.04369, 4397.225, 716.2042, 6.142381, 4399.522, 720.3936, 6.108737, 4399.587, 100.0, 99.99807, 100.0, 99.96104, 99.98773, 100.0
3796.3411200000005, 60.00419805501791, 60.00446493273293, 60.00485450343443, 30.577940951511277, 30.785365031724773, 30.75217260377491, 0.9999650994397268, 0.999972867498027, 0.9999650589810458, 8620.120293770051, 8625.137128081315, 8640.685322133166, 208.31542992739423, 56.331760206444415, 70.50571908106357, 8615.008098813669, 8627.211636667904, 8641.67234239715, 282.91149180014423, 281.3868175683027, 282.17232717233514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 721.7491, 6.097995, 4401.003, 719.8068, 6.108186, 4400.55, 715.3629, 6.149427, 4399.391, 722.6552, 6.088369, 4399.805, 721.9075, 6.092707, 4400.365, 714.2504, 6.157813, 4398.221, 100.0, 99.99465, 99.9874, 100.0, 100.0, 99.95817
3798.7368400000005, 60.00629637550859, 60.0013550716734, 60.005216792954386, 30.589828615485658, 30.784573351987085, 30.74124266476395, 0.9999640140678012, 0.9999769344266305, 0.99996452188047, 8614.374232714727, 8621.390841620572, 8637.819251753477, 207.37395951930148, 58.95205263986418, 68.09968147344989, 8616.56363028896, 8626.461993268043, 8638.895875082824, 282.9807393584695, 281.3638403144098, 282.19334464499775, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 726.8947, 6.049273, 4398.238, 719.8846, 6.111686, 4400.049, 715.4017, 6.150532, 4399.104, 722.7523, 6.089104, 4399.971, 715.918, 6.143842, 4399.523, 714.3895, 6.156165, 4398.505, 99.95988, 100.0, 99.97822, 100.0, 99.98776, 99.96078
3801.1576000000005, 60.00428514586847, 60.004899924302656, 60.007044669405936, 30.566008575582554, 30.739541849980704, 30.72827698964008, 0.9999628555223173, 0.9999764027349488, 0.9999605419664911, 8612.188589872148, 8624.036636902401, 8637.103244821006, 207.17304151898043, 58.22211225988303, 72.5079173267095, 8616.569222067856, 8626.040510677178, 8635.889374497956, 282.97827194555657, 281.29610241372416, 282.11441187876903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 733.2626, 5.990201, 4392.565, 726.3244, 6.056242, 4398.919, 708.9569, 6.197286, 4393.979, 716.2859, 6.141873, 4399.273, 709.6806, 6.192786, 4394.67, 708.0275, 6.204875, 4393.16, 99.82724, 99.98053, 99.86557, 99.98835, 99.87241, 99.83658
3803.5014800000004, 60.00607988049045, 60.00567999866344, 60.00442130431611, 30.570713091708384, 30.776286188170626, 30.726263168289638, 0.9999673238066314, 0.9999758921576731, 0.9999627981882203, 8614.211153072783, 8624.589414778931, 8634.693558085264, 207.00040644542696, 58.14302307993967, 69.26866945182701, 8617.54999699338, 8619.793756763933, 8635.257221342818, 282.8861771417989, 281.29866184149586, 282.13049365396245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 727.0327, 6.05088, 4398.018, 719.8652, 6.113159, 4400.777, 715.2463, 6.150348, 4399.166, 722.8494, 6.087265, 4400.367, 715.8608, 6.144024, 4399.529, 712.0435, 6.174477, 4395.479, 99.95355, 99.99959, 99.97963, 100.0, 99.98789, 99.91963
3805.90484, 60.00646831919611, 60.00525223054764, 60.006678851289536, 30.56164636143825, 30.73985587812356, 30.68957723132283, 0.9999659225475576, 0.9999757308554733, 0.9999652771822947, 8600.183749439087, 8614.21528771996, 8625.03455730329, 207.293226264822, 62.45691956589599, 71.18124924803033, 8606.864739208018, 8612.425668582986, 8628.147791232937, 282.9314287177647, 281.33087586739947, 282.1918134581443, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 726.9341, 6.050523, 4398.184, 719.6706, 6.118869, 4400.338, 707.6951, 6.209987, 4391.32, 725.8593, 6.056928, 4398.513, 720.2861, 6.106951, 4400.506, 702.5602, 6.245344, 4384.417, 99.97498, 100.0, 99.80132, 99.9801, 100.0, 99.65376
3808.30056, 60.008596372372416, 60.00834648965821, 60.01291656259664, 30.559604988338123, 30.770823291213514, 30.74087397551481, 0.9999649116782918, 0.9999751505353245, 0.9999653697881966, 8610.836863322878, 8621.759514913381, 8637.50615648668, 206.6447995313731, 56.94958119630883, 69.32911601595697, 8608.086082931983, 8624.353042319379, 8635.316021773468, 282.99071683249565, 281.32483681979386, 282.18308729859444, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 722.9912, 6.080327, 4400.315, 717.8418, 6.128448, 4400.35, 708.2581, 6.202624, 4393.756, 722.8105, 6.087634, 4400.42, 715.9753, 6.14512, 4399.414, 707.9877, 6.205058, 4393.098, 100.0, 100.0, 99.86016, 100.0, 99.98528, 99.84043
3810.7013600000005, 60.01132547729986, 60.01006456119307, 60.009522229179694, 30.58781767689638, 30.755364566484754, 30.736087760438735, 0.9999691543984008, 0.9999773900307652, 0.999968725591475, 8611.08312217325, 8621.154526111548, 8636.485445429604, 204.8445679245035, 57.431534984949394, 65.62062037460691, 8617.04887921088, 8621.346152201093, 8640.277023732939, 282.9972855278523, 281.31164017092266, 282.07949474367496, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 720.0, 720.9606, 6.108346, 4400.723, 720.1375, 6.110949, 4400.611, 709.0151, 6.197286, 4393.919, 722.8105, 6.087634, 4400.081, 722.2699, 6.095263, 4400.644, 707.9877, 6.205058, 4393.04, 100.0, 100.0, 99.86557, 100.0, 100.0, 99.83528
