TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
3826.9910000000004, 60.015972787559406, 60.016066304167154, 60.015445044859526, 36.61436872608197, 36.88116140307081, 36.849302120143946, 0.9999522333656238, 0.9999659770543614, 0.9999551658527152, 10319.907338637055, 10341.041237759116, 10360.057587407393, 257.02268043728236, 84.35712592154641, 98.9895247077452, 10337.908331922568, 10342.85960272884, 10354.267584281031, 283.01409980945493, 281.39498267103204, 282.3050623123639, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 727.3284, 7.290873, 5302.35, 720.3321, 7.314859, 5268.765, 721.8658, 7.309272, 5276.576, 729.2187, 7.283297, 5311.459, 722.4034, 7.307718, 5279.349, 714.8269, 7.331612, 5234.329, 96.405, 95.79237, 95.9364, 96.5624, 95.97687, 95.16195
3829.35924, 60.01353187416469, 60.01566894302371, 60.01557775205436, 36.8138386483695, 37.076119093763694, 37.01328817376708, 0.9999541255663512, 0.999967783253444, 0.9999509293760883, 10381.365887011365, 10401.740459635235, 10424.962103026855, 261.05058414089126, 86.91692238160385, 99.6752341805211, 10402.878711866553, 10411.454164697363, 10436.986758062514, 283.06535252931866, 281.5239282177401, 282.21635333224066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 733.5189, 7.267494, 5330.657, 726.4995, 7.293676, 5299.061, 728.1553, 7.287183, 5306.583, 735.5491, 7.259027, 5339.809, 728.6409, 7.285072, 5308.714, 714.5486, 7.33674, 5235.494, 96.91969, 96.33899, 96.48197, 97.06959, 96.52072, 95.15145
3831.7603200000003, 60.01121832651254, 60.010233580102685, 60.01103117442931, 36.88899519927055, 37.11475535113097, 37.086775103627446, 0.9999536992019108, 0.9999681264508047, 0.9999508277766336, 10393.096121145929, 10406.55895833209, 10414.333756144117, 257.383485756196, 82.3657565138501, 103.46650363009701, 10376.36686752156, 10399.522848840472, 10407.81161773345, 283.11458109322734, 281.5331141879835, 282.1979300767074, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 739.8474, 7.241616, 5357.794, 732.7447, 7.270099, 5327.374, 734.5029, 7.263254, 5334.837, 742.132, 7.236964, 5367.983, 734.9927, 7.261148, 5337.026, 720.7714, 7.314216, 5267.216, 97.41307, 96.85585, 96.9917, 97.48193, 97.03566, 95.79786
3834.1643200000003, 60.00979438726462, 60.01173822353645, 60.010797554788454, 36.99881826095122, 37.256777558817554, 37.224210134437136, 0.9999524041361865, 0.9999711515428538, 0.9999532608400908, 10441.11672514002, 10448.714098476972, 10469.64197339194, 256.76922041691705, 79.66352604490476, 103.8773376284721, 10441.833976506552, 10446.45472082736, 10465.308684938434, 282.98981028416307, 281.47097480252955, 282.260603170862, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 733.4992, 7.267494, 5330.71, 726.519, 7.293308, 5298.95, 728.5046, 7.286078, 5312.564, 738.5007, 7.251856, 5353.985, 731.5593, 7.274297, 5326.516, 718.3658, 7.31916, 5264.189, 96.91568, 96.34008, 96.53796, 97.25386, 96.812, 95.66685
3836.6168000000002, 60.00399758409074, 60.009428985798486, 60.00754257513602, 37.176113430004946, 37.448836190850194, 37.374739092764194, 0.9999565619874814, 0.9999695415748894, 0.9999567546974727, 10485.190565265246, 10500.493322925138, 10512.016018913697, 265.8095067716745, 84.6112141939766, 102.76241461101154, 10491.32745546973, 10505.625791132074, 10517.382276583103, 283.0217153984498, 281.4263358522693, 282.2639694967746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 742.6863, 7.23876, 5359.082, 735.0794, 7.258126, 5342.65, 737.5506, 7.249264, 5357.685, 746.7731, 7.208465, 5389.085, 740.4863, 7.238868, 5363.461, 727.0141, 7.291143, 5301.09, 97.43648, 97.11481, 97.41109, 97.9562, 97.47805, 96.37902
3839.02388, 59.99992608055795, 59.999367564685905, 60.00082195085348, 37.01696206624146, 37.24610079928783, 37.218379832596156, 0.999951150700518, 0.9999704033362301, 0.9999505129723041, 10438.002678185003, 10446.499334679247, 10468.138378951242, 257.58339924547926, 83.04863538179416, 104.00162836376967, 10441.170415061526, 10447.40132487291, 10467.947908552997, 283.0309439231327, 281.4451589908221, 282.21885004507504, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 740.5768, 7.24108, 5357.961, 732.7447, 7.270099, 5326.973, 734.4835, 7.263254, 5335.013, 741.4136, 7.234022, 5365.492, 734.9546, 7.260966, 5337.356, 720.7714, 7.313117, 5270.873, 97.42729, 96.85269, 96.98649, 97.55302, 97.03656, 95.8327
3841.3976800000005, 59.99510494110219, 59.9970190621621, 59.993693881730074, 37.187365753568635, 37.43872095680962, 37.407029615102104, 0.9999550449150212, 0.9999683370426026, 0.9999544375969905, 10489.414251760401, 10500.40517098562, 10519.516499683969, 258.17848825815395, 84.79743924493323, 98.87642012506831, 10491.47774733789, 10514.007049047797, 10527.974888186776, 283.05759735393207, 281.45877910430943, 282.2443569922631, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 746.0772, 7.215024, 5382.975, 738.5814, 7.243575, 5351.98, 740.7341, 7.237852, 5361.577, 748.1518, 7.204971, 5390.673, 741.7834, 7.235398, 5362.034, 727.034, 7.291326, 5300.916, 97.86986, 97.30736, 97.4859, 98.00777, 97.49016, 96.38209
3843.73264, 59.98277897544041, 59.98613953101399, 59.98349280652242, 37.34351080704144, 37.59299775629073, 37.55409639899977, 0.9999559591496051, 0.999964358060407, 0.999952083767583, 10520.938923192196, 10537.17520676736, 10553.277501863224, 260.9045296761792, 86.32396337691989, 102.77591735423994, 10512.81381634526, 10518.051526056865, 10536.572093967965, 283.0105257081947, 281.4023132641922, 282.2037318684489, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 752.4056, 7.185399, 5406.146, 745.4103, 7.217787, 5380.429, 747.1595, 7.209688, 5386.95, 754.4822, 7.174634, 5413.304, 747.5821, 7.207639, 5388.377, 733.3363, 7.26752, 5329.869, 98.29418, 97.8246, 97.94317, 98.42232, 97.96912, 96.90212
3846.09972, 59.98253992729008, 59.9796109966053, 59.98524258142668, 37.27867327780274, 37.58663656769643, 37.560157340140755, 0.999951947142634, 0.999967404295551, 0.9999597062521116, 10532.906040970676, 10548.552548814381, 10564.101025895548, 259.6282115887075, 85.89664411422291, 100.47085645892628, 10540.005176249006, 10553.102797527641, 10567.880241893878, 283.1789415396873, 281.4691853423006, 282.29407270023177, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 746.0969, 7.214846, 5382.976, 739.1845, 7.246706, 5351.239, 740.7341, 7.237668, 5361.806, 748.1518, 7.204971, 5390.62, 741.44, 7.233754, 5366.428, 728.3262, 7.286565, 5312.076, 97.87291, 97.29389, 97.48077, 98.00979, 97.57005, 96.53119
3848.47528, 59.97886825764982, 59.9818485597726, 59.98033681013303, 37.48369330941749, 37.753308286534555, 37.73583981605898, 0.9999494901109216, 0.9999719312083493, 0.999951234289568, 10585.801443549364, 10596.183146631098, 10605.859316794116, 263.148700314724, 85.02501184066796, 106.11944207252918, 10581.82380073484, 10593.8786282515, 10602.637449388898, 283.1543592931498, 281.56870058029665, 282.29535644742725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 752.4056, 7.18522, 5406.199, 745.4103, 7.217787, 5380.317, 747.1595, 7.209688, 5389.632, 755.259, 7.167647, 5421.305, 750.0237, 7.194125, 5401.037, 737.7102, 7.249392, 5351.272, 98.29628, 97.82258, 97.96502, 98.52761, 98.15975, 97.2945
3850.8699600000004, 59.985952613336984, 59.983632001054474, 59.98362825996826, 37.33040568142622, 37.59427011054572, 37.57460058110277, 0.9999550768899276, 0.9999680201571063, 0.9999535871941444, 10534.348763895943, 10548.939523561685, 10562.844560431306, 259.5671562422285, 77.54642662557171, 104.82962383940458, 10538.752783322894, 10550.104364841922, 10565.311191328961, 283.15436316428713, 281.46516572710044, 282.2665734696152, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 757.3541, 7.162555, 5419.659, 748.8734, 7.201762, 5389.424, 749.0036, 7.201037, 5389.753, 755.3173, 7.172611, 5413.705, 747.6012, 7.207639, 5388.32, 733.3165, 7.26752, 5329.691, 98.57237, 98.02878, 98.03864, 98.42961, 97.97212, 96.90212
3853.2415200000005, 59.98548811781996, 59.98639072977593, 59.98768915952994, 37.485437428866895, 37.74746702817362, 37.725695090059325, 0.9999534855986714, 0.9999692277623796, 0.9999498361889811, 10570.922999686818, 10592.2001423222, 10602.111143837752, 261.5464609294186, 80.36136847426832, 103.64643201004674, 10580.437140120861, 10591.51147790807, 10604.97677800453, 283.1647026506288, 281.5782859983408, 282.3074869323494, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 757.9652, 7.155594, 5427.305, 751.7139, 7.1885, 5403.694, 753.4489, 7.180052, 5409.727, 760.6962, 7.142642, 5433.507, 753.8577, 7.177505, 5410.914, 739.6586, 7.242249, 5356.916, 98.67689, 98.24766, 98.35729, 98.78655, 98.37887, 97.36547
3855.5978800000003, 59.98669826380712, 59.99177717921601, 59.991574981105906, 37.635637073532884, 37.896390743166485, 37.8527195011085, 0.9999534328368117, 0.9999734023852506, 0.9999498743269893, 10619.77502213827, 10624.37268529012, 10634.521480902993, 261.0306034563532, 81.23964985344651, 106.43085887881534, 10604.318453399315, 10614.591870347775, 10628.222601251415, 283.16561180908616, 281.56322946358705, 282.3182522375838, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 764.964, 7.119366, 5446.182, 758.0175, 7.156818, 5425.201, 759.7189, 7.148024, 5430.578, 767.0072, 7.107524, 5451.726, 760.1714, 7.145546, 5431.906, 745.9609, 7.214782, 5382.229, 99.02009, 98.63863, 98.73735, 99.12197, 98.75659, 97.86269
3858.1915200000003, 59.98715092098639, 59.9905611786448, 59.98589483420181, 37.55434664043249, 37.83054521135337, 37.7691068541118, 0.9999552182128569, 0.9999688315478585, 0.9999536887675726, 10612.189557999247, 10621.66034508302, 10635.961228803226, 258.7738694259692, 80.38068650621017, 104.4432771847869, 10617.043335519858, 10629.627687044831, 10648.502909906027, 283.240165668511, 281.5412752320863, 282.36180371152994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 758.7341, 7.153275, 5427.364, 751.7333, 7.188132, 5403.751, 753.4489, 7.180052, 5409.727, 760.6962, 7.142826, 5433.448, 753.8386, 7.177871, 5411.021, 740.0363, 7.240418, 5369.072, 98.67796, 98.24971, 98.35729, 98.78551, 98.3828, 97.37501
3860.5590800000004, 59.9877488323947, 59.9935297930126, 59.989437862749526, 37.68830647068291, 37.953633772611106, 37.91714247489724, 0.999947478925396, 0.9999736438883651, 0.9999510256597897, 10637.528603181638, 10653.580357753423, 10665.92979167988, 268.82990537138676, 76.72624602061069, 106.43343561173333, 10637.05913345714, 10654.019301859913, 10661.451082527605, 283.1242997495568, 281.5566213229069, 282.3449475442963, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 764.9443, 7.119544, 5446.182, 758.0369, 7.156634, 5425.142, 759.7189, 7.148208, 5430.521, 767.3568, 7.103479, 5455.137, 761.9263, 7.135867, 5439.17, 748.8834, 7.199583, 5396.85, 99.02009, 98.63959, 98.73535, 99.15807, 98.89262, 98.08185
3863.0000000000005, 59.98762300678404, 59.98873598489565, 59.9883044920817, 37.649299973462, 37.89239779828049, 37.8574781268348, 0.9999451618950538, 0.9999701135587888, 0.999948590693253, 10613.041081043295, 10636.557757346593, 10642.915380395434, 259.9321708462218, 80.01180724216465, 109.92741609895984, 10615.650498894132, 10627.52272287828, 10647.59962052597, 283.05761861772027, 281.50550316408146, 282.2387909010773, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 770.8587, 7.08742, 5459.302, 762.3171, 7.134162, 5435.36, 756.1666, 7.16367, 5424.63, 768.852, 7.09925, 5452.635, 760.5338, 7.144998, 5431.85, 746.0007, 7.214599, 5382.288, 99.25865, 98.85895, 98.5889, 99.15813, 98.75952, 97.85854
3865.38916, 59.98871754375322, 59.98679991402499, 59.98791233799525, 37.751079575122546, 37.99940060003398, 37.964245542253835, 0.9999459988039225, 0.9999761516305715, 0.9999490313876066, 10644.982922684329, 10658.235123516497, 10679.286196326962, 265.9703629748949, 71.09483824606195, 113.54925910433849, 10648.989976456223, 10652.468442387357, 10669.642245159821, 283.11624598074843, 281.525763201274, 282.3170296776646, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 769.8336, 7.091167, 5461.696, 763.8735, 7.124215, 5443.922, 759.6995, 7.148024, 5430.524, 773.2405, 7.070015, 5467.173, 766.3898, 7.110847, 5450.083, 752.2433, 7.185666, 5405.294, 99.284, 98.97485, 98.73628, 99.39974, 99.08906, 98.27669
3867.7857200000003, 59.98771538341934, 59.99072642334377, 59.987901182984665, 37.76470479743739, 38.033933131073844, 37.99207850357649, 0.999949878915018, 0.9999755222883338, 0.9999496401453669, 10650.669413840678, 10668.293102128659, 10683.159761659623, 265.01547920704616, 68.44893402221442, 109.6203968555742, 10663.077573436465, 10667.156830758599, 10675.07826293476, 283.0999179113007, 281.5637153531517, 282.27578654555947, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 764.9048, 7.119901, 5446.071, 770.469, 7.087376, 5460.54, 766.0084, 7.113602, 5449.054, 767.0072, 7.10734, 5451.726, 772.6653, 7.073591, 5466.064, 758.5258, 7.153803, 5426.569, 99.02208, 99.28115, 99.07328, 99.1209, 99.3755, 98.6635
3870.13772, 59.99144954362716, 59.99106163937241, 59.989609025889656, 37.751132146803506, 38.0088863948843, 37.97758319987244, 0.9999492744592389, 0.9999781078889535, 0.9999480836608544, 10649.984517825005, 10666.14012881288, 10673.134241251626, 263.2485642472084, 63.58638795328079, 110.72069262444325, 10658.861444506709, 10671.889773395136, 10688.997828154745, 283.0802887671054, 281.505936742537, 282.2754008809332, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 771.253, 7.08278, 5462.486, 764.2238, 7.123478, 5444.146, 759.6995, 7.148024, 5430.518, 773.2211, 7.070015, 5467.062, 766.4279, 7.110847, 5449.975, 752.2235, 7.186032, 5405.527, 99.31653, 98.98309, 98.73116, 99.39973, 99.09114, 98.27461
3872.5388800000005, 59.987114678436704, 59.987836203780404, 59.98608955699639, 37.848556361537185, 38.09283467196254, 38.04942680981712, 0.9999501687329494, 0.9999783655231042, 0.9999517740311329, 10678.094845727059, 10686.621483107914, 10706.153916355914, 267.3234633655038, 74.62144193303902, 103.96707648588881, 10679.933343975808, 10686.134387673432, 10706.66896019169, 283.12408714273585, 281.48694227002363, 282.2044031460526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 771.2333, 7.082958, 5462.701, 770.4884, 7.087376, 5460.656, 765.989, 7.11397, 5448.937, 773.2211, 7.070199, 5467.003, 772.6844, 7.073591, 5465.002, 759.3807, 7.149957, 5432.514, 99.31748, 99.28326, 99.0743, 99.4028, 99.37662, 98.73351
3874.8732800000002, 59.98874555083091, 59.98467186751434, 59.987927468287914, 37.81640161062684, 38.05900206665432, 38.00746665745297, 0.9999548299592245, 0.9999785741486285, 0.9999525399709879, 10669.847676703863, 10678.955176539055, 10693.819260471864, 263.6084986819851, 71.27782728041393, 105.52060507670672, 10668.758801945025, 10681.009204003998, 10696.896346220676, 283.1180333676175, 281.44302689566007, 282.27853705687113, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 777.5026, 7.043695, 5476.496, 764.1654, 7.123847, 5444.204, 771.9678, 7.078076, 5461.771, 777.7845, 7.041333, 5475.359, 769.1556, 7.091489, 5459.837, 760.8917, 7.143914, 5430.711, 99.56916, 98.97891, 99.32959, 99.55058, 99.24896, 98.73882
3877.3356400000002, 59.98403274548871, 59.98637891323275, 59.98584814504392, 37.84870410761587, 38.15052778453423, 38.08111931327876, 0.9999576001720899, 0.9999781840021216, 0.9999526178893999, 10688.33704072045, 10695.009074180156, 10705.66483171369, 268.04808173712536, 72.56969777701579, 100.04422049590357, 10688.614985416363, 10698.81958516209, 10707.538643057487, 283.1291871234925, 281.5283617245599, 282.22588595510524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 772.9682, 7.068324, 5469.346, 770.469, 7.087192, 5460.545, 770.3372, 7.085439, 5463.893, 779.1438, 7.030669, 5480.076, 772.6653, 7.073591, 5465.731, 764.8282, 7.119742, 5445.536, 99.41793, 99.28433, 99.32225, 99.63524, 99.37265, 99.01042
3879.67572, 59.98753325743389, 59.987551822178546, 59.98845125711901, 37.95863617751318, 38.218738015906766, 38.13464294174525, 0.9999520419183939, 0.9999785006493805, 0.999956754384558, 10695.328686760484, 10702.356326079258, 10727.517768578848, 263.86861451900404, 67.70769829572635, 103.04607177589878, 10705.674410873286, 10707.805309551475, 10727.179894013796, 282.995523038236, 281.36810472903716, 282.14731633062473, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 781.9384, 7.011214, 5486.15, 776.3834, 7.050721, 5474.893, 778.5291, 7.036292, 5478.478, 785.8432, 6.98599, 5490.033, 778.941, 7.033961, 5479.009, 758.4861, 7.154352, 5426.567, 99.72952, 99.53687, 99.60426, 99.81737, 99.61304, 98.66347
3882.0416800000003, 59.99133125182863, 59.994477507338566, 59.99111426168558, 37.91472511898431, 38.143152568735495, 38.09812455328039, 0.9999567004970168, 0.9999736545207882, 0.9999553598418975, 10681.165864870343, 10699.098177996753, 10717.089372732942, 271.85402798738596, 74.0693411784273, 100.45554138605621, 10693.01623720295, 10710.52919557319, 10718.339502715178, 283.0858922752785, 281.3896509789457, 282.2056432131876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 777.4828, 7.043695, 5476.438, 770.4301, 7.087929, 5460.662, 772.2784, 7.076419, 5464.866, 779.5128, 7.030117, 5480.019, 772.6463, 7.074139, 5465.623, 764.8282, 7.119559, 5445.531, 99.57021, 99.28837, 99.35981, 99.6353, 99.38053, 99.00944
3884.4813200000003, 59.998851343711, 59.99827108880755, 59.99882899927931, 37.96139150489527, 38.224061200134564, 38.20900242885051, 0.9999494782106706, 0.9999763073333389, 0.9999499933259012, 10712.154794314034, 10727.852260013438, 10741.922237977258, 262.6135584527965, 76.34933825184618, 105.68327789460636, 10715.84074665674, 10728.608861010625, 10748.927847138515, 283.1673127128745, 281.51051803761135, 282.33971385678115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 783.7719, 7.00122, 5487.489, 776.7531, 7.048326, 5474.895, 778.5873, 7.036108, 5478.424, 785.8432, 6.986174, 5490.032, 778.941, 7.033779, 5478.953, 764.8282, 7.119925, 5445.648, 99.76808, 99.54525, 99.60632, 99.81727, 99.615, 99.0104
3886.9026000000003, 60.0007378663918, 60.004375545650916, 60.00100250366992, 37.95370562327375, 38.224316744877875, 38.13468307530142, 0.9999541344319662, 0.9999780061792336, 0.999950510861911, 10707.982902105574, 10723.850347605732, 10734.055452432247, 260.9827872702208, 67.22372568556301, 101.72041397047633, 10709.276744792334, 10718.484894789899, 10735.649391287474, 283.18719020448543, 281.49415650155123, 282.2942940400848, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 790.1003, 6.954997, 5495.299, 783.0567, 7.005961, 5486.352, 784.8961, 6.99285, 5488.804, 792.096, 6.939289, 5496.586, 784.5298, 6.999445, 5486.705, 768.884, 7.096486, 5453.883, 99.91207, 99.75045, 99.79504, 99.9376, 99.76408, 99.1803
3889.3586800000003, 60.00660298510179, 60.00509888471102, 60.004061553576456, 38.0105909834509, 38.25527034883902, 38.23537375136958, 0.99995399533411, 0.9999796578258212, 0.9999507559857593, 10727.828935209911, 10736.068134810417, 10754.921234669036, 261.3824484163897, 65.34350968457045, 100.142955485102, 10725.270447743842, 10740.264210752137, 10752.464577941179, 283.17489337243893, 281.50241914034905, 282.2335998037932, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 783.7522, 6.9989, 5488.439, 777.901, 7.036906, 5479.056, 781.2467, 7.01862, 5485.045, 789.5716, 6.954366, 5495.556, 784.3391, 6.993966, 5488.972, 771.0908, 7.083302, 5462.129, 99.78841, 99.6083, 99.711, 99.9178, 99.79388, 99.30795
3891.7288000000003, 60.0083320718181, 60.00394612687241, 60.005680643918176, 38.048424888204345, 38.30833355006284, 38.259225433306604, 0.9999593012005404, 0.9999795101147961, 0.999957016403726, 10740.93410676569, 10753.331462806116, 10771.254078659189, 271.97010019248864, 67.53214546919116, 96.1686217819024, 10738.450749038702, 10754.561006510621, 10772.228857904549, 283.1778740300308, 281.6003788206041, 282.3288483817055, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 792.8407, 6.929297, 5498.362, 787.3369, 6.975384, 5493.346, 790.2732, 6.950329, 5496.121, 798.3488, 6.889462, 5500.086, 791.5494, 6.943744, 5496.137, 777.4329, 7.043381, 5476.123, 99.96473, 99.87318, 99.927, 100.0, 99.9324, 99.56447
3894.1294000000003, 60.010204722322655, 60.01452411905223, 60.011836555917135, 38.00731955940764, 38.23523875415632, 38.25199247615797, 0.9999582835324906, 0.9999846460472277, 0.9999501352011297, 10721.644204868406, 10730.530539269146, 10753.773222003736, 257.96836664477723, 62.74831830223229, 103.16984815548619, 10725.804405673156, 10734.483328062071, 10753.455607148679, 283.1983549255642, 281.5636725618289, 282.33327367585673, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 790.1398, 6.954997, 5495.299, 783.0567, 7.005961, 5486.01, 784.8767, 6.993034, 5488.745, 792.096, 6.939473, 5496.868, 785.2547, 6.990314, 5489.141, 771.1306, 7.083118, 5462.129, 99.91112, 99.74424, 99.79706, 99.94175, 99.79832, 99.31004
3896.50676, 60.01002425712816, 60.011388520776336, 60.01248340072806, 38.05627434108626, 38.292123043037805, 38.29030213716468, 0.9999567737829246, 0.9999753145266709, 0.999957952875139, 10736.139592112884, 10749.511868318374, 10761.358979479142, 276.52056412859474, 77.52430338908016, 100.79937843502375, 10741.274887064974, 10748.008410448483, 10766.0182007388, 283.140364356337, 281.5210633646882, 282.23481950026377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 790.0806, 6.954997, 5495.241, 789.3798, 6.96028, 5494.288, 791.1661, 6.946648, 5496.182, 792.096, 6.939473, 5496.815, 791.5112, 6.943927, 5496.246, 777.413, 7.043564, 5476.068, 99.91207, 99.89677, 99.9271, 99.93865, 99.92938, 99.56242
3898.9134000000004, 60.00785996536822, 60.0112451406841, 60.01005161961011, 38.06525924754265, 38.33375394872124, 38.26636968009175, 0.999958341586079, 0.9999771884088701, 0.9999572285779104, 10737.37779702066, 10749.356340789593, 10768.421306857645, 274.21157339521096, 74.4380193021625, 97.96456446024331, 10741.595082088914, 10737.574190366646, 10770.249867346109, 283.18864701930556, 281.4666941772988, 282.262597505713, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 783.7522, 7.001399, 5487.379, 795.6639, 6.911284, 5499.093, 797.5333, 6.895844, 5499.829, 785.8432, 6.986174, 5490.143, 797.7487, 6.893887, 5499.814, 783.4171, 7.007123, 5484.941, 99.76904, 99.98626, 99.99646, 99.81524, 99.99525, 99.73966
3901.33748, 60.00710871782486, 60.0072602696387, 60.00726550509213, 38.07482622630048, 38.33338444317537, 38.27841827759984, 0.9999556111896699, 0.9999732558268328, 0.9999563392384083, 10747.149428686525, 10757.816064133742, 10768.240895590352, 271.4441386996952, 75.44751074938904, 101.611391411765, 10745.867352550846, 10754.334305928422, 10774.98437783937, 283.18178436692614, 281.5524645233105, 282.35248885909573, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 790.1003, 6.954997, 5495.189, 789.3798, 6.96028, 5494.347, 791.4767, 6.941494, 5497.182, 792.096, 6.939656, 5496.704, 794.277, 6.917446, 5498.996, 781.7471, 7.010603, 5486.759, 99.91408, 99.89581, 99.94085, 99.93866, 99.97494, 99.73652
3903.7638, 60.00448925046632, 60.00759836434279, 60.004684839967844, 38.10678050668842, 38.351591268112124, 38.314852847650926, 0.9999541838317907, 0.9999763960377446, 0.9999569486381639, 10751.54457529529, 10760.819253335878, 10776.976116813148, 272.00771260198985, 77.01848711845832, 93.33824163573627, 10751.27114629864, 10765.55913354194, 10775.695392049682, 283.1434126355108, 281.4903604028312, 282.2294118749268, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 790.8101, 6.945538, 5496.857, 797.9012, 6.887891, 5500.503, 801.2215, 6.865287, 5500.585, 796.9506, 6.895713, 5500.031, 803.967, 6.840195, 5499.586, 789.9978, 6.9553, 5494.926, 99.94146, 100.0, 100.0, 99.99503, 99.99107, 99.90635
3906.2261200000003, 60.00480702315876, 60.00244025914188, 60.002563632554065, 38.06964144383416, 38.33329038438343, 38.28099672151001, 0.9999592726887097, 0.9999776146349489, 0.9999586992450399, 10738.780163472755, 10761.111917402413, 10774.239481817844, 271.21655421501237, 72.4417035897568, 97.49983354274082, 10745.081491727646, 10756.44078672132, 10768.95026267684, 283.18665811375246, 281.54198367515136, 282.30143556665627, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 790.4749, 6.951963, 5495.242, 795.7222, 6.911284, 5499.152, 797.5333, 6.896212, 5499.77, 792.096, 6.939289, 5496.815, 797.7487, 6.894252, 5499.872, 783.7153, 7.001081, 5486.827, 99.9161, 99.98318, 99.99954, 99.94069, 99.99626, 99.75909
3908.6562400000003, 60.00318205921532, 60.00365874518992, 60.00113229080896, 38.101892217193466, 38.36063169418504, 38.29569843701588, 0.9999597407871147, 0.9999743138728746, 0.9999588280778235, 10740.24058794583, 10765.832860883866, 10773.076791021385, 271.8002624453834, 74.84928842593763, 99.97189204793176, 10743.122524460736, 10760.43571084178, 10765.118107673616, 283.07730509220295, 281.41386830906265, 282.1733107373729, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 790.1003, 6.955175, 5495.466, 795.6833, 6.911099, 5499.264, 803.8033, 6.842094, 5499.896, 792.096, 6.939473, 5496.874, 797.7677, 6.89407, 5499.759, 790.0177, 6.955117, 5494.868, 99.91207, 99.98521, 100.0, 99.93962, 99.99419, 99.90114
3910.9906400000004, 59.995122054316695, 59.99772514788625, 59.99558353400413, 38.06478827802291, 38.34084872421596, 38.28921870865449, 0.9999548476230071, 0.9999747502850558, 0.9999553432647112, 10746.763738258696, 10760.899963760716, 10768.177911324277, 271.7033588642039, 75.06947289499749, 96.17785133371308, 10744.518395981886, 10761.471697415565, 10766.844555748934, 283.18703861615734, 281.5491172158857, 282.3044686512556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 783.7325, 7.001577, 5487.269, 789.3798, 6.96028, 5494.341, 810.0345, 6.784296, 5496.511, 785.8238, 6.98599, 5489.974, 791.5112, 6.943744, 5496.079, 796.3598, 6.905309, 5498.977, 99.77217, 99.8957, 99.93516, 99.81938, 99.9273, 99.98647
3913.3638400000004, 59.98834953840975, 59.98600816677121, 59.98964462600903, 38.07630484323699, 38.34388407713502, 38.29484805327974, 0.9999570552209819, 0.999976349804186, 0.9999586980211972, 10748.137279522702, 10759.706566079825, 10771.891090249472, 271.7237071621562, 77.2655413604075, 101.54606934886306, 10745.007640958263, 10763.798011245044, 10773.031435827914, 283.1246230899753, 281.5314856054112, 282.32670512468593, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 790.1003, 6.955175, 5495.466, 795.6833, 6.911284, 5499.322, 803.7839, 6.842463, 5499.955, 791.7659, 6.942047, 5496.017, 797.7868, 6.89407, 5499.981, 792.9402, 6.929664, 5498.158, 99.91207, 99.98627, 100.0, 99.92618, 99.99826, 99.95645
3915.7408800000003, 59.986460555975036, 59.987239998189224, 59.98288902084182, 38.07783603480303, 38.328964797938404, 38.289319011019316, 0.9999522574603346, 0.9999714236636718, 0.9999569166312886, 10738.140315260733, 10759.686014088436, 10775.71297315016, 270.15049196283337, 77.92699720431665, 106.9827773769257, 10742.672162646397, 10762.07224820382, 10766.244124058905, 283.06488184517434, 281.6011759881944, 282.2700500458174, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 790.1003, 6.954818, 5495.737, 796.5005, 6.901521, 5499.894, 808.268, 6.806752, 5498.582, 782.4061, 7.013202, 5483.091, 802.2122, 6.852613, 5499.989, 802.3242, 6.853302, 5500.376, 99.92109, 99.99726, 99.97281, 99.71178, 99.99839, 99.99908
3918.10928, 59.980999984274625, 59.97870481534084, 59.98143533932791, 38.080296423638956, 38.32424109558101, 38.304042708910046, 0.999957454271889, 0.9999728437655717, 0.9999544563758648, 10751.13765360712, 10762.722828018585, 10775.496550473232, 267.92933207646524, 78.94635652629677, 101.85832525430578, 10742.566572784212, 10766.637254618883, 10768.686266248304, 283.1822861511616, 281.5183208366351, 282.2954112833303, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 793.5701, 6.932688, 5497.305, 797.6289, 6.89489, 5499.58, 809.2192, 6.788529, 5496.001, 785.8044, 6.986358, 5490.032, 797.7677, 6.893887, 5499.707, 796.3797, 6.905126, 5499.27, 99.95463, 99.99427, 99.93809, 99.81534, 99.99422, 99.9874
3920.4726000000005, 59.97854706445908, 59.98125376570326, 59.97936248251861, 38.087563463129, 38.34846473672947, 38.287035834491824, 0.9999563708008752, 0.9999743494698311, 0.9999519344314121, 10739.652571010822, 10760.2448128965, 10767.230425043968, 268.38006100720577, 77.3391861024229, 103.83604468270647, 10745.73436170436, 10759.390770149472, 10767.219995918998, 283.1691304670426, 281.5925154992822, 282.2556710007172, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 790.1003, 6.954997, 5495.293, 795.6833, 6.911284, 5499.152, 810.0539, 6.784664, 5496.002, 785.8432, 6.986174, 5490.091, 797.7487, 6.89407, 5499.81, 802.6025, 6.852753, 5500.199, 99.91103, 99.98318, 99.92593, 99.81843, 99.99626, 100.0
3922.9280400000002, 59.982761661537204, 59.982549379565164, 59.981668942282376, 38.06371407630854, 38.29406254283258, 38.25891133578136, 0.999953549593958, 0.9999706438139327, 0.999954253442415, 10735.379476209342, 10762.042531544213, 10761.186099314978, 267.6766217769782, 83.9184987205731, 103.74895196627244, 10743.974881611799, 10754.326034823707, 10768.942975573711, 283.11198405479394, 281.584094353073, 282.3443101540663, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 783.7325, 7.001399, 5487.321, 789.3798, 6.96028, 5494.457, 816.4016, 6.722999, 5487.747, 792.1154, 6.939473, 5496.757, 791.5303, 6.943927, 5496.028, 808.9446, 6.795254, 5496.853, 99.76808, 99.90091, 99.77582, 99.94165, 99.9323, 99.94137
3925.3953200000005, 59.990002420136236, 59.983317929117774, 59.983218140703386, 38.092809245732575, 38.32668822150205, 38.291714771341155, 0.9999536492736982, 0.999972520982722, 0.9999507398013169, 10744.512333487693, 10758.666008706365, 10768.654205916126, 267.69557604821966, 79.84717638398524, 104.51498200886454, 10743.43307521138, 10750.651967072747, 10771.744376340133, 283.1004138401824, 281.446636868709, 282.2787640467514, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 790.1003, 6.955175, 5495.241, 795.6833, 6.911468, 5499.262, 809.9763, 6.7854, 5496.06, 785.8238, 6.986174, 5489.974, 797.7487, 6.894252, 5499.921, 803.8351, 6.841949, 5499.399, 99.91407, 99.98518, 99.93108, 99.82036, 99.9952, 99.99164
3927.84808, 59.99215353394402, 59.98753403594448, 59.98887794950916, 38.08894557517895, 38.32526069885345, 38.29294705718649, 0.9999490240616115, 0.9999667869522224, 0.9999541339144038, 10744.722624879903, 10762.992048194666, 10774.15135840404, 275.4136769633569, 80.59988914230046, 102.35832340632714, 10744.640952328133, 10763.986556521691, 10769.184468227726, 283.0674919624014, 281.5560118830563, 282.33287636022015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 790.1003, 6.954997, 5495.299, 795.6833, 6.911284, 5499.389, 817.1974, 6.713979, 5485.124, 793.8048, 6.92127, 5498.932, 801.1249, 6.861745, 5500.165, 814.0342, 6.745811, 5490.083, 99.91312, 99.98521, 99.72812, 99.97917, 100.0, 99.82123
3930.31424, 59.99198652153685, 59.991229769506724, 59.989837390658415, 38.07022268996868, 38.33864121341448, 38.28805522886822, 0.9999539279164901, 0.9999673921623287, 0.9999523680475867, 10736.007787632047, 10750.386823433133, 10772.53140456483, 265.7291563841927, 84.5484656544885, 109.6423963787438, 10736.937985475099, 10761.931733132047, 10770.848453626024, 283.1055658188305, 281.62017686449764, 282.3454854328166, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 793.5898, 6.93251, 5497.416, 798.0569, 6.894706, 5499.99, 814.7322, 6.733675, 5489.193, 792.1542, 6.938921, 5496.986, 797.7296, 6.894435, 5499.866, 808.9446, 6.795986, 5496.971, 99.95559, 99.99842, 99.81123, 99.9407, 99.99615, 99.94344
3932.6483200000002, 59.9947729074477, 59.99302548131227, 59.99477371643844, 38.063491790456816, 38.33945892032026, 38.295875542257015, 0.9999525653861485, 0.9999704725393351, 0.9999537929451547, 10747.198396506143, 10755.056252758288, 10775.529306144806, 267.6852291180371, 88.16570859918488, 99.82173286219677, 10747.047235751637, 10757.274120328706, 10773.479659681785, 283.1194859593009, 281.6737209900122, 282.39062584808573, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 790.0806, 6.954997, 5495.073, 795.6833, 6.911468, 5499.316, 822.7493, 6.653788, 5474.448, 792.1154, 6.939473, 5496.868, 797.7105, 6.894252, 5499.869, 815.1078, 6.734641, 5489.455, 99.91312, 99.98626, 99.54323, 99.94165, 99.99425, 99.81207
3935.0330000000004, 59.99454790033795, 59.99335502201062, 59.99268961471978, 38.043021035777834, 38.29885085219659, 38.257640635164954, 0.9999499027499418, 0.9999667695886205, 0.9999494322996341, 10722.520199660607, 10749.400876057367, 10768.532469221147, 267.18169738891993, 87.18424658774393, 106.56225303966676, 10739.504308707972, 10752.424389425463, 10772.847436978862, 283.07882711187955, 281.5493801248318, 282.4259033295721, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 783.7325, 7.001399, 5487.263, 789.3603, 6.960464, 5494.397, 828.9611, 6.582367, 5456.608, 785.8238, 6.986358, 5490.201, 791.4921, 6.944109, 5496.19, 808.8651, 6.795803, 5496.968, 99.76702, 99.89675, 99.20967, 99.81727, 99.92932, 99.94771
3937.44228, 60.001174300252735, 60.00113601770742, 60.00053867679314, 38.09037122521608, 38.32098696199708, 38.297880786793456, 0.9999537365350173, 0.9999684063692799, 0.9999535003790224, 10741.767485913737, 10760.513658019048, 10766.00619583136, 267.71582364150436, 83.2553959120628, 106.39728899931015, 10736.83149974, 10760.569671660398, 10771.481416495282, 283.09993985406874, 281.5018767633941, 282.37198158312555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 790.0806, 6.954997, 5495.184, 795.6639, 6.911284, 5499.151, 822.6522, 6.654708, 5474.618, 792.096, 6.939473, 5496.927, 797.7105, 6.894435, 5499.926, 815.2072, 6.733359, 5489.916, 99.91112, 99.98111, 99.53915, 99.94173, 99.99722, 99.81525
3939.8568400000004, 60.00197928831622, 59.99832337816911, 59.998028661290206, 38.036634731147046, 38.33025277189084, 38.27753293641465, 0.9999526048639437, 0.9999715077547968, 0.9999520693746545, 10737.493828307845, 10752.914073771057, 10765.169829604363, 262.360324516545, 81.26306920140905, 102.56142041169187, 10738.375160439122, 10752.931218930411, 10767.710760734475, 283.10562683922154, 281.5733126639805, 282.38189245198913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 790.0806, 6.955175, 5495.184, 795.6639, 6.911468, 5499.208, 822.691, 6.655444, 5474.949, 785.5131, 6.988564, 5488.266, 799.0457, 6.880008, 5500.351, 818.1099, 6.696369, 5481.473, 99.91007, 99.98316, 99.54225, 99.79978, 100.0, 99.69827
3942.2208800000003, 60.00349303215671, 60.00177900126265, 60.00441500172181, 38.065281958048566, 38.33284636712214, 38.25641203002164, 0.9999527278824312, 0.9999704996031982, 0.999950839392981, 10737.579492028059, 10752.794197086632, 10774.759053613448, 266.5277022837322, 77.61830038766016, 100.85872694686623, 10740.203206106933, 10758.110339515983, 10772.936651283995, 283.13984931126754, 281.59129039175787, 282.3628750410481, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 796.3696, 6.908417, 5499.251, 801.1309, 6.86855, 5500.26, 818.8087, 6.690602, 5481.273, 783.2606, 7.004376, 5487.978, 798.5688, 6.88713, 5499.817, 814.3523, 6.74105, 5490.482, 99.988, 100.0, 99.67636, 99.76971, 99.99747, 99.82554
3944.5512000000003, 60.003516510392714, 60.003651414169866, 60.00479447198026, 38.07496454257552, 38.32589441002756, 38.268380554160885, 0.9999525002639763, 0.9999693414382326, 0.9999551332101135, 10746.272628592767, 10753.344069561683, 10778.995846803136, 263.561273780766, 82.24049814860462, 104.90228419206778, 10746.516502537092, 10763.497801586695, 10775.499084379026, 283.09581409109904, 281.6010322327687, 282.3725375439191, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 800.0, 790.0806, 6.955175, 5495.184, 795.6444, 6.911652, 5499.092, 822.6134, 6.653972, 5474.785, 785.8044, 6.986542, 5490.143, 797.6914, 6.894618, 5499.759, 821.5294, 6.665788, 5477.432, 99.91103, 99.98209, 99.54015, 99.81629, 99.99515, 99.58093
