TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
3960.7721200000005, 59.99998001583863, 59.99888446925399, 59.99873503090937, 33.0748052424527, 33.30227250790189, 33.27799119575862, 0.9999563767478615, 0.9999783182464481, 0.999959464943958, 9322.47033701392, 9339.591960267222, 9352.906891622353, 217.97674533992767, 62.88141790586906, 87.82102550617901, 9327.199764885983, 9339.601071059413, 9353.011686280024, 282.97847274430825, 281.5139258926743, 282.288903155765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 786.4926, 6.981767, 5492.453, 793.1541, 6.927862, 5498.591, 823.7198, 6.646057, 5474.057, 791.9989, 6.940208, 5496.702, 797.6533, 6.894983, 5499.756, 814.8295, 1.347797, 1098.302, 99.8533, 99.97297, 99.50349, 99.93864, 99.99813, 99.81778
3963.13648, 59.99388205566209, 59.99752444500247, 59.99281180756491, 33.06267519403726, 33.293773166246254, 33.262986532243296, 0.9999585046332382, 0.9999803633175535, 0.9999605142096225, 9322.26321716696, 9340.70181063137, 9355.425109957776, 216.69342371923585, 57.12832573582182, 82.03083340693047, 9322.0636426066, 9341.676621182838, 9346.564569355518, 283.00394815211564, 281.42865346490873, 282.19636743496784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 790.1003, 6.954997, 5495.131, 795.6444, 6.911468, 5499.261, 822.6716, 6.654524, 5474.955, 785.785, 6.986542, 5489.972, 791.454, 6.944292, 5496.188, 814.73, 1.347431, 1098.071, 99.91007, 99.98826, 99.54323, 99.81627, 99.92731, 99.83644
3965.4782800000003, 59.99231445604465, 59.991317522899, 59.9918839014342, 33.06458652370731, 33.26443203596245, 33.24058802641978, 0.9999594116769978, 0.9999780827783048, 0.9999620599072029, 9318.582566468687, 9327.346144146244, 9345.120748620246, 220.15949928899317, 59.110462924597414, 84.08016983212883, 9315.851465297581, 9333.689801540739, 9345.747420200838, 282.9092123630146, 281.4482802309369, 282.23717821265825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 796.3696, 6.905918, 5499.698, 801.9091, 6.859156, 5500.659, 816.0328, 6.724472, 5488.137, 779.4739, 7.030485, 5480.017, 785.1784, 6.990496, 5489.085, 821.1517, 1.334246, 1095.68, 99.99311, 100.0, 99.7829, 99.63526, 99.80116, 99.60586
3967.85316, 59.98818159153407, 59.98956549659472, 59.98547341766184, 33.08404729475595, 33.284554317472335, 33.23987148792208, 0.9999608859809858, 0.9999808938830798, 0.9999629380755517, 9321.299006351945, 9336.102210460986, 9347.650147696326, 222.12411077779416, 56.639555300980646, 81.48311866840436, 9322.74792005242, 9342.124376368083, 9347.442363194754, 283.04173332048657, 281.53132857157414, 282.25416826763706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 790.1003, 6.955175, 5495.299, 795.6444, 6.911652, 5499.15, 822.6522, 6.655812, 5474.785, 785.785, 6.986542, 5490.195, 791.454, 6.944475, 5496.187, 814.7897, 1.347431, 1098.293, 99.91103, 99.98828, 99.54014, 99.82032, 99.92731, 99.84346
3970.24272, 59.98634906174773, 59.987399484491014, 59.98679376635811, 33.04468489383309, 33.2707793200543, 33.23945736039947, 0.9999634579902249, 0.9999817059830357, 0.9999600722312773, 9317.341466088881, 9325.234480265146, 9344.044834245546, 219.39078358739152, 59.05020317310573, 81.63065065121793, 9314.947048467315, 9325.855585308092, 9343.464175565747, 283.06666714958874, 281.53270024559015, 282.2942652569824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 790.0806, 6.954997, 5495.131, 795.6639, 6.911468, 5499.321, 822.7687, 6.653419, 5474.789, 785.785, 6.986542, 5490.083, 791.7592, 6.939361, 5497.29, 823.1995, 1.330401, 1094.627, 99.91007, 99.9842, 99.53202, 99.8183, 99.94275, 99.45662
3972.5869600000005, 59.98692697076692, 59.98646909703678, 59.98693092095758, 33.072152376699115, 33.29368426609111, 33.2708574375375, 0.9999596792514467, 0.9999802626995885, 0.9999642519192377, 9323.376010656655, 9330.600137157826, 9354.345646421918, 218.57961446187346, 57.91571149575566, 81.29445794123922, 9326.432962648038, 9339.008887164933, 9351.605489779584, 282.987565896339, 281.4719528709748, 282.21847530195754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.7325, 7.001577, 5487.483, 789.3603, 6.958807, 5495.278, 827.6022, 6.604456, 5463.623, 789.3192, 6.960617, 5493.452, 793.8956, 6.929864, 5497.129, 821.8674, 1.333147, 1096.072, 99.76713, 99.91274, 99.31689, 99.87955, 99.9527, 99.61843
3974.9902400000005, 59.98936126689756, 59.9864220804336, 59.98820477627048, 33.092414933208914, 33.29222655199147, 33.260934942556034, 0.9999604769684458, 0.9999762186022958, 0.9999626229435634, 9322.12868439716, 9338.119548905786, 9356.743026481408, 225.08447120669825, 62.44880392416735, 80.02260574145976, 9326.704360508867, 9340.028377088485, 9356.423255414316, 282.9875445451427, 281.4819001240683, 282.26655883592355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 790.0806, 6.955175, 5495.298, 795.6444, 6.911468, 5499.148, 822.594, 6.655812, 5474.504, 791.9212, 6.93984, 5496.696, 797.6724, 6.894983, 5499.921, 827.454, 1.321428, 1092.189, 99.91103, 99.9842, 99.53906, 99.93969, 99.99924, 99.28853
3977.39656, 59.98634854750101, 59.98772380107958, 59.987714434356306, 33.07130048575064, 33.28200468111007, 33.248459969435935, 0.9999623932654231, 0.9999795080476145, 0.9999615118618275, 9319.296914450064, 9338.23462463632, 9350.749612351756, 225.00050393904075, 64.6469140221732, 79.85288423159591, 9320.845337633124, 9333.786765708464, 9345.538233385196, 283.0123094537098, 281.45921498468095, 282.24800051250384, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 795.5022, 6.912879, 5499.582, 801.8507, 6.85934, 5500.381, 815.5863, 6.728889, 5488.92, 798.3293, 6.889278, 5500.091, 803.9479, 6.840926, 5499.687, 833.7762, 1.304398, 1088.264, 99.98693, 100.0, 99.79714, 99.99909, 99.99495, 98.93169
3979.9351600000005, 59.98596747851917, 59.985305872710036, 59.987841976960276, 33.09174737986824, 33.29970760516454, 33.27566794642446, 0.9999624359332691, 0.9999763906699459, 0.9999611470415338, 9323.957054398606, 9333.790684123484, 9355.71937373871, 230.4653007680472, 62.3352735605838, 83.92649552784496, 9331.3276743204, 9340.274831132407, 9351.572719856218, 283.01562856934186, 281.51389239927147, 282.19596634010696, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 790.1003, 6.954818, 5495.184, 795.6639, 6.911468, 5499.262, 822.7299, 6.654708, 5474.561, 792.0765, 6.939656, 5496.755, 797.6533, 6.8948, 5499.866, 827.454, 1.320146, 1091.759, 99.91207, 99.98314, 99.53813, 99.93864, 99.99823, 99.24944
3982.36, 59.98819308601943, 59.988856510453566, 59.99010302486728, 33.08707078458789, 33.28271691353506, 33.25093200729008, 0.9999678853500882, 0.9999833750965057, 0.9999639120102327, 9324.125751882131, 9332.349946874958, 9345.226312082927, 218.62990735855783, 55.3091795050168, 80.31197102071565, 9321.68914804628, 9326.463929250198, 9344.253734304075, 283.0024868292274, 281.58627287988094, 282.2592087562019, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 796.3893, 6.90574, 5499.698, 801.8896, 6.858972, 5500.323, 822.7881, 6.65434, 5474.846, 798.3293, 6.889462, 5499.98, 803.967, 6.840378, 5500.034, 827.0763, 1.322526, 1093.697, 99.99206, 100.0, 99.53608, 99.99823, 99.99096, 99.37875
3984.79588, 59.993117559373694, 59.99216156460027, 59.99282003774298, 33.09563900082236, 33.30636107718303, 33.254033042959946, 0.9999623888959744, 0.9999830450882449, 0.9999619831488082, 9328.046757084474, 9346.669120085437, 9354.590065573893, 216.16012602684827, 60.33747081145248, 80.755927529558, 9328.004232941512, 9345.987814987437, 9359.38559426987, 283.014686023968, 281.47803355497524, 282.3210237811147, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 802.6389, 6.852556, 5500.792, 808.2127, 6.801871, 5497.994, 827.6799, 6.604456, 5463.856, 802.3101, 6.859308, 5500.279, 806.3704, 6.824489, 5499.465, 826.8178, 1.321428, 1092.16, 100.0, 99.96257, 99.31583, 100.0, 99.98887, 99.39077
3987.19556, 59.990709870731315, 59.99217470983093, 59.98847980064942, 33.07839829847111, 33.300716917473636, 33.26613755786502, 0.9999621867060171, 0.9999818555291595, 0.9999642478839256, 9317.392430278112, 9334.287095193653, 9361.284809949359, 222.50768121948056, 50.518416195838654, 78.24697611816191, 9330.832596642322, 9340.35550616696, 9361.505316870105, 283.04475030988675, 281.54370473394346, 282.31427726752, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 796.3696, 6.905561, 5499.861, 801.8896, 6.858972, 5500.316, 822.7687, 6.653972, 5474.957, 798.3293, 6.889462, 5499.81, 803.9479, 6.841108, 5500.069, 827.4142, 1.320695, 1092.612, 99.99607, 100.0, 99.54328, 99.99908, 99.9959, 99.42561
3989.6790800000003, 59.98911067501613, 59.989872412966236, 59.99156051695016, 33.057954564316454, 33.28725391199433, 33.234298147245845, 0.9999647232414545, 0.9999805787179536, 0.9999649441200218, 9318.82017748349, 9333.610720266039, 9341.18481414386, 227.19657009460542, 59.525939472354366, 79.9278299507182, 9324.308671245597, 9336.796116669166, 9349.077733225342, 283.0395713914663, 281.4495274097774, 282.2277774327933, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 790.2186, 6.954818, 5495.293, 795.6444, 6.911468, 5499.151, 815.761, 6.727417, 5488.188, 792.0571, 6.939473, 5496.702, 797.6914, 6.8948, 5499.976, 833.7961, 1.304764, 1087.808, 99.91513, 99.98103, 99.78384, 99.93865, 99.99419, 98.89026
3992.1165200000005, 59.98723139919571, 59.9878316081727, 59.99253563835856, 33.08157652918404, 33.30736810166783, 33.262843549237985, 0.9999653980605321, 0.9999825958646318, 0.999965285407225, 9322.572276489227, 9335.214002228871, 9350.136153271016, 223.7837073121127, 61.881656637586275, 76.74448291665612, 9326.17480590786, 9321.608330556524, 9337.833548485552, 283.0623635801095, 281.50224269723975, 282.2686115173415, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 796.3696, 6.90574, 5499.583, 801.8896, 6.859156, 5500.265, 822.7104, 6.654524, 5474.733, 798.3293, 6.889278, 5499.921, 803.9289, 6.840743, 5499.852, 827.4739, 1.31923, 1093.766, 99.99512, 100.0, 99.53921, 99.99609, 99.9959, 99.23293
3994.5482, 59.992708946285845, 59.98847526720754, 59.991440417905, 33.020394664614884, 33.252876689873474, 33.20464000863878, 0.9999594302662076, 0.9999803521647921, 0.9999627046584877, 9302.958574406593, 9320.747503333143, 9333.670185854726, 218.58694523937174, 58.92970911018347, 79.08704642954899, 9312.875181941892, 9327.446234232342, 9332.293467157086, 282.6702915012557, 281.47444020319057, 282.1395402688784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 790.0806, 6.954997, 5495.293, 795.6444, 6.911652, 5499.207, 822.6716, 6.65526, 5474.73, 792.0377, 6.93984, 5496.76, 797.6342, 6.8948, 5499.745, 834.6709, 1.301285, 1086.895, 99.91207, 99.98418, 99.53915, 99.93864, 99.99396, 98.7862
3996.9672800000003, 59.9901307820121, 59.991535243698884, 59.991023795352994, 33.07667441953521, 33.29569984104929, 33.25185017590824, 0.9999635416915409, 0.999979500798021, 0.9999669016309454, 9324.883126699386, 9339.808186303431, 9353.181507800035, 222.82579594592562, 58.471177153870485, 80.18838354597733, 9323.130405436135, 9340.545583012014, 9347.570855750862, 283.06726144840314, 281.4198640244575, 282.27603861046987, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.7128, 7.001399, 5487.269, 789.3408, 6.959359, 5495.332, 827.7963, 6.596173, 5463.573, 788.0375, 6.966684, 5493.903, 795.1545, 6.915437, 5499.305, 835.0685, 1.302566, 1088.284, 99.76798, 99.90303, 99.30568, 99.87643, 99.98071, 98.82983
3999.40412, 59.99369613170134, 59.99567213453536, 59.99270015096759, 33.0412901232581, 33.27285510369889, 33.225614119190574, 0.999964357017205, 0.999983663088125, 0.9999668935929342, 9320.877935184228, 9329.677239158262, 9342.223054879112, 213.51353321744546, 57.60725360068773, 72.91793485544719, 9319.272836325978, 9327.849535884903, 9340.68010405869, 283.08641159377964, 281.4765433397985, 282.35042954245523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 787.774, 6.975342, 5491.397, 791.8117, 6.944992, 5495.748, 822.6522, 6.654524, 5474.956, 785.785, 6.986542, 5489.919, 791.4158, 6.944475, 5496.13, 833.7166, 1.305313, 1088.1, 99.8563, 99.9331, 99.53607, 99.81733, 99.92823, 98.94287
4001.8017600000003, 59.99624892054406, 60.000538694972235, 59.99706117827074, 33.00432310282457, 33.21468367863845, 33.18030782902939, 0.9999671173496061, 0.999979545007317, 0.9999654729734127, 9302.915772816683, 9311.66849467651, 9332.74212830173, 223.3203269902292, 62.33039131320584, 80.63440802459971, 9303.909495102427, 9316.09975249189, 9331.154070838898, 283.13736729421106, 281.5036851991508, 282.3527471251995, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 777.9561, 7.040483, 5476.329, 783.0567, 7.00633, 5486.127, 815.7028, 6.727049, 5488.525, 779.4545, 7.030669, 5480.015, 785.1593, 6.990679, 5489.083, 827.454, 1.319597, 1091.687, 99.57022, 99.74732, 99.78902, 99.6343, 99.8001, 99.26486
4004.2726000000002, 60.004069688819776, 60.00103113435981, 60.003917603135875, 33.045577825288895, 33.25680182139756, 33.22305377002501, 0.9999640999866322, 0.9999825554514289, 0.9999610777835286, 9308.678581056574, 9326.301369817154, 9342.250672469383, 217.4587900648803, 50.37293936506012, 78.13326094956074, 9312.103438320935, 9327.417735119214, 9339.558467240335, 283.08058533070727, 281.4691211845803, 282.34504096491287, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.7128, 7.001399, 5487.211, 789.3408, 6.960649, 5494.338, 822.6522, 6.65526, 5474.619, 785.7655, 6.986542, 5489.972, 791.4158, 6.944292, 5496.073, 833.7961, 1.30513, 1088.323, 99.76703, 99.89566, 99.54219, 99.81625, 99.92532, 98.92753
4006.75748, 60.00373615378852, 60.00460873608099, 60.0067160189527, 33.032918226693496, 33.259835797804335, 33.219683463693315, 0.9999623766394226, 0.9999784144463958, 0.9999648717244345, 9310.348742170894, 9333.526743878176, 9344.295451431462, 224.64643276872448, 54.87137767579134, 75.75269808267285, 9321.409802286327, 9333.482970457215, 9346.533272075656, 283.16265585254354, 281.56290365691893, 282.3078266252719, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.7325, 7.001399, 5487.206, 789.3603, 6.960649, 5494.567, 816.3239, 6.722447, 5487.803, 785.7655, 6.986542, 5489.972, 791.454, 6.944109, 5496.254, 834.0944, 1.303299, 1087.027, 99.76598, 99.89982, 99.77473, 99.81627, 99.92828, 98.83381
4009.15212, 60.00988143011921, 60.007872189766466, 60.009024472226635, 33.03504202827364, 33.254379938440415, 33.220018169409336, 0.9999621078581193, 0.9999799690818757, 0.99996552015793, 9310.663961309332, 9328.886364062384, 9342.743114126306, 217.27891900020973, 59.46889623869356, 78.08887125058527, 9314.461516732, 9326.676052963321, 9339.935236848722, 283.10579058552213, 281.43049368883044, 282.3146443525198, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 790.1003, 6.955354, 5495.293, 795.6639, 6.911652, 5499.145, 810.8692, 6.777116, 5494.302, 790.3871, 6.957123, 5494.078, 794.3915, 6.921281, 5497.484, 835.7644, 1.302017, 1088.257, 99.91302, 99.98516, 99.90194, 99.90227, 99.96323, 98.8174
4011.5111600000005, 60.0062649827821, 60.006194652788245, 60.00728709125847, 33.06150798433861, 33.278546913612004, 33.24141382915145, 0.9999662666196734, 0.9999794059470404, 0.9999626618055923, 9319.330030886005, 9336.807331232218, 9347.598314621962, 227.34485611129026, 65.24846701842034, 83.87705786626339, 9323.605391834986, 9334.600668953899, 9345.177747204818, 283.0074013337807, 281.4784904709777, 282.3456168775371, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 785.4279, 6.985336, 5491.117, 792.4731, 6.93173, 5498.113, 816.3045, 6.723367, 5487.523, 791.5328, 6.940944, 5496.643, 797.6342, 6.895165, 5499.923, 833.7563, 1.305496, 1087.698, 99.83708, 99.9568, 99.77175, 99.93855, 99.99719, 98.95279
4013.9504800000004, 60.0044344965807, 60.006399492632845, 60.00735323609676, 33.08686186969676, 33.28987940211416, 33.2732925455546, 0.999962860919655, 0.999980066095129, 0.9999633015143433, 9328.43551686609, 9344.83186669133, 9357.983220308162, 224.10839547010704, 60.0569067006586, 79.9113197533361, 9327.912015172142, 9346.344134334213, 9359.965205594803, 283.0378448979027, 281.4868425170587, 282.4238605540271, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 794.8911, 6.918054, 5499.526, 801.52, 6.860077, 5500.316, 822.7104, 6.654524, 5474.841, 798.3099, 6.889462, 5499.92, 803.9479, 6.840743, 5499.687, 827.5534, 1.319597, 1091.4, 99.98083, 100.0, 99.54523, 99.99715, 99.99887, 99.3896
4016.3514000000005, 60.01019263529938, 60.01020176368238, 60.00956355236211, 33.038313485421, 33.26485567202207, 33.23949162823249, 0.9999623669319867, 0.999978259286155, 0.9999623822861392, 9320.218109406873, 9330.542378558248, 9341.047027218861, 222.23328687808203, 61.94760254166022, 78.51765344147861, 9316.976182131217, 9330.920887112914, 9345.35525017062, 283.13669841168365, 281.5135851020374, 282.3988874648552, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 790.1003, 6.955175, 5495.351, 795.6444, 6.911468, 5499.034, 816.3045, 6.722447, 5487.633, 792.0765, 6.939656, 5496.703, 797.6724, 6.8948, 5499.866, 833.7961, 1.304764, 1087.808, 99.91417, 99.98516, 99.7809, 99.93865, 99.99815, 98.89017
4018.7345600000003, 60.00861362312195, 60.00860793500585, 60.007359503532506, 33.030953301971195, 33.25131338907315, 33.20463983446093, 0.9999626394810492, 0.9999758625721714, 0.9999612165034392, 9299.770315386031, 9314.396915215, 9328.04449039497, 220.09397892400648, 60.15322569084992, 82.17540514723441, 9303.123808492146, 9308.5697397961, 9321.149400145314, 283.0333371800949, 281.4291795775196, 282.34062840140496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 790.0806, 6.955175, 5495.409, 795.6639, 6.911284, 5498.979, 822.6522, 6.654156, 5475.798, 792.096, 6.939473, 5496.814, 797.6724, 6.894983, 5499.815, 833.7166, 1.304398, 1087.507, 99.91512, 99.98217, 99.55857, 99.93661, 99.99719, 98.92753
4021.2076800000004, 60.007448127117144, 60.00759948042706, 60.009932035870044, 33.03756031441271, 33.261031985962944, 33.238133717298155, 0.9999597273420742, 0.9999753466286149, 0.9999554627735252, 9319.909215325364, 9327.25883125451, 9340.506938780345, 225.737179273503, 65.83362284356667, 81.45782788803172, 9317.36671311413, 9331.771926023479, 9342.33274460479, 283.0775986837266, 281.45504163859164, 282.3563945917577, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.7325, 7.001755, 5487.269, 789.3603, 6.960649, 5494.569, 828.9028, 6.581999, 5457.955, 786.5034, 6.98121, 5492.194, 793.1898, 6.926577, 5498.288, 836.7982, 1.298355, 1086.663, 99.77207, 99.89672, 99.20856, 99.84732, 99.96711, 98.69365
4023.6088000000004, 60.006717768505695, 60.00921410471027, 60.01033341034235, 33.017922532486324, 33.25388078185605, 33.195891189480136, 0.9999615139731535, 0.9999751530989495, 0.9999604335531372, 9310.14884334247, 9319.952521812018, 9335.373519135599, 219.77583488263826, 67.87571148438474, 84.30401910328374, 9309.9465964488, 9317.332834997493, 9332.357622025185, 283.0628763846171, 281.4712413484033, 282.202437426857, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.3906, 6.964634, 5493.348, 793.2708, 6.930256, 5496.878, 822.5746, 6.654892, 5474.447, 787.2996, 6.97551, 5490.428, 791.5684, 6.943379, 5496.356, 833.7365, 1.304947, 1088.45, 99.88468, 99.94633, 99.54526, 99.83589, 99.93235, 98.91051
4026.0324000000005, 60.004492130127716, 60.00910681476499, 60.011051719318765, 33.006373377752055, 33.20939431327008, 33.19328589233453, 0.9999637150784891, 0.9999789115635599, 0.9999662217969507, 9300.183055466816, 9318.8609114129, 9339.978167333331, 223.22333089610765, 60.54117130202394, 81.64640114835663, 9308.582353303143, 9310.068603831483, 9327.480800699941, 282.97214956574305, 281.4240381400113, 282.30256640633854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 779.9866, 7.031202, 5479.23, 783.7766, 7.000803, 5486.125, 816.4404, 6.722447, 5487.354, 779.4739, 7.030301, 5479.958, 785.1593, 6.991044, 5488.979, 827.4341, 1.320512, 1092.459, 99.62096, 99.75164, 99.76867, 99.63217, 99.79822, 99.31304
4028.356, 60.00876078875669, 60.00899389004186, 60.009752019478675, 33.0329206541772, 33.266354215165165, 33.22161917775004, 0.9999639896655894, 0.9999822982419577, 0.9999654716522808, 9314.551730809118, 9327.309887031453, 9340.962991279424, 218.38247513356328, 51.351107537035205, 78.96871733939298, 9317.4546937538, 9329.382163913306, 9343.473998955673, 283.086740536062, 281.46918177198324, 282.3420610213731, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.7128, 7.001577, 5487.379, 789.3214, 6.960649, 5494.337, 822.6522, 6.655076, 5474.956, 785.7461, 6.986542, 5489.86, 791.4158, 6.944475, 5496.187, 833.7762, 1.304398, 1088.269, 99.76912, 99.89672, 99.53915, 99.81627, 99.93121, 98.86533
4030.75768, 60.00682149262662, 60.00551312298633, 60.01037434255656, 33.02038012126121, 33.23748561192879, 33.20395996418314, 0.999960207272278, 0.999978527166989, 0.9999673492590009, 9311.046197856753, 9326.324167520423, 9337.691902564648, 224.64312816695747, 56.57227357548982, 82.53659930053459, 9314.852360257812, 9327.071050340111, 9338.962786037353, 283.1051468235803, 281.4740843785694, 282.2739135450152, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.7325, 7.00122, 5487.264, 789.3408, 6.960464, 5494.227, 816.2851, 6.722447, 5487.353, 785.7655, 6.986358, 5490.03, 791.454, 6.944292, 5496.081, 833.7961, 1.304214, 1088.091, 99.76703, 99.89569, 99.77686, 99.81735, 99.92823, 98.85957
4033.1518000000005, 60.00726195705833, 60.009062547573095, 60.00446569577561, 33.05416959038118, 33.276984829673665, 33.235676511626906, 0.9999645738151431, 0.9999839586274413, 0.9999631428457364, 9315.36076301518, 9332.42976213476, 9339.233399530367, 219.79955434038152, 50.46795468926757, 80.3352584010554, 9313.380472115196, 9322.85796285481, 9341.387205929046, 283.1943926434399, 281.5095168295473, 282.3614679465536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 790.1003, 6.954997, 5495.293, 795.6444, 6.911468, 5499.145, 809.9763, 6.7854, 5496.227, 792.0765, 6.939656, 5496.814, 797.6533, 6.8948, 5499.63, 839.2039, 1.290664, 1083.9, 99.91207, 99.98305, 99.92797, 99.94067, 99.99615, 98.46412
4035.6626400000005, 60.0066840046844, 60.00334779651009, 60.00422071974557, 33.05930306293341, 33.29000048377915, 33.24314513575327, 0.9999617724322171, 0.9999754994415903, 0.999962628345957, 9317.031220500467, 9336.332491623089, 9342.345757538451, 224.22747387854736, 59.46832451235514, 80.18687169026998, 9322.769821562904, 9334.877204144143, 9345.929270334454, 283.03019725026326, 281.48469995738765, 282.35146339195006, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.7522, 7.001577, 5487.264, 789.3603, 6.957702, 5495.33, 816.2851, 6.723183, 5487.912, 788.4841, 6.962272, 5494.587, 795.7839, 6.907036, 5499.558, 833.7365, 1.304764, 1087.813, 99.76703, 99.90216, 99.77684, 99.90018, 99.99005, 98.89142
4038.01468, 59.99998876477566, 60.002602423473014, 60.000408680647006, 33.07949763726399, 33.301245653152826, 33.24576175790843, 0.9999630488214586, 0.9999798819651874, 0.999962187853701, 9329.10426974254, 9339.314503913412, 9349.28678105807, 229.45366843841936, 56.43721667363752, 78.07058803541895, 9333.57046521658, 9339.748122456407, 9349.884947473569, 283.2177269710991, 281.59156577740947, 282.30973379423773, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 792.3676, 6.937685, 5498.084, 799.0686, 6.879971, 5500.431, 823.5063, 6.645136, 5474.675, 798.0381, 6.890013, 5500.143, 803.9479, 6.840743, 5499.688, 827.4341, 1.320878, 1092.207, 99.9586, 100.0, 99.52993, 100.0, 99.99582, 99.29012
4040.4572000000003, 59.99917687810796, 60.000114315940465, 59.998962615612754, 33.03580977465663, 33.274536554607444, 33.22502658939266, 0.999963366220174, 0.9999786889503125, 0.9999622194030213, 9318.723414993323, 9336.072919230168, 9348.470986690107, 221.3573963420695, 62.929002409537134, 81.12666214898263, 9320.447335932835, 9335.680194851146, 9343.05520911882, 283.178724136964, 281.64305384378275, 282.40316681372906, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 790.5538, 6.954104, 5495.352, 795.6833, 6.911284, 5499.151, 815.7416, 6.728521, 5488.696, 792.0765, 6.939473, 5496.984, 797.6724, 6.894618, 5499.866, 833.7166, 1.304581, 1087.681, 99.91209, 99.98721, 99.79308, 99.93759, 99.99615, 98.90635
4042.90592, 59.99600773562294, 59.99693829294364, 59.99800250874621, 33.058656589336096, 33.278782460922585, 33.22244910187367, 0.9999588976013877, 0.9999770691928606, 0.9999676397617676, 9318.890887145653, 9328.580923207632, 9344.22547351356, 219.66844425614772, 57.866324188462386, 81.9191775815998, 9318.670300101394, 9329.226938766453, 9335.011036088641, 283.2261668714335, 281.57651284856377, 282.4907696849058, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 790.1003, 6.955175, 5495.409, 795.6444, 6.911468, 5499.038, 825.0787, 6.640903, 5472.374, 792.0571, 6.940024, 5496.871, 797.6533, 6.8948, 5499.979, 833.7365, 1.304947, 1087.926, 99.90998, 99.98514, 99.4811, 99.93853, 99.99417, 98.88483
4045.24056, 59.99195280312773, 59.993448899475574, 59.9943116124653, 33.04764262281839, 33.26611798101672, 33.23606582340155, 0.9999617977703933, 0.9999821415359372, 0.9999621704508868, 9320.117716748782, 9335.59677247862, 9349.772967599358, 219.53669623995597, 52.785377538963985, 83.04978875870529, 9325.365490672968, 9336.566166105566, 9348.043300316473, 283.15799825255147, 281.4647561826855, 282.3688857960468, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.7128, 7.001755, 5487.264, 789.3214, 6.960833, 5494.343, 828.9222, 6.582551, 5456.887, 785.785, 6.986358, 5489.914, 791.4349, 6.944475, 5496.13, 839.9991, 1.287917, 1082.909, 99.76703, 99.89675, 99.21474, 99.81936, 99.93023, 98.39176
4047.5678000000003, 59.99327681818497, 59.98942923663186, 59.99294990821728, 33.024382383475356, 33.24389662170376, 33.206888637689715, 0.9999637815795412, 0.999980761046166, 0.9999588896130543, 9314.100334477218, 9325.974054632969, 9341.049041510583, 218.04545695461297, 56.33347697530189, 78.37128226546565, 9315.446160972002, 9328.73515601317, 9334.067086419867, 283.26073938297895, 281.50405727311755, 282.3063376359863, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 790.0806, 6.955175, 5495.236, 795.6444, 6.911468, 5499.203, 822.6328, 6.65526, 5474.67, 791.1833, 6.946459, 5495.563, 795.9747, 6.913428, 5498.65, 833.7762, 1.304398, 1087.972, 99.91207, 99.98215, 99.54219, 99.91791, 99.97838, 98.90517
4050.00676, 59.988011536462956, 59.98894977620246, 59.988547246130786, 33.00379707696724, 33.19881639462317, 33.17441428618082, 0.9999647007804908, 0.9999828755195918, 0.9999602678668486, 9301.440759657235, 9313.98365243954, 9330.047097935414, 220.23314867745648, 54.910621043299216, 80.92864774770396, 9305.622571475318, 9319.799226013622, 9331.229179137772, 283.1683635029818, 281.5823353058419, 282.402648075034, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.7128, 7.00354, 5486.036, 787.9789, 6.973911, 5491.653, 820.3422, 6.686737, 5482.112, 781.7847, 7.017614, 5482.063, 786.5709, 6.984835, 5489.488, 829.8597, 1.315202, 1091.862, 99.7447, 99.85637, 99.67337, 99.69424, 99.80748, 99.2021
4052.4595600000002, 59.98844242523707, 59.98512074331701, 59.98712744540774, 33.028417601123046, 33.256433822795096, 33.206821410361215, 0.9999636269001722, 0.9999817076228158, 0.9999656017685642, 9318.420305640477, 9328.269546725887, 9341.472960964033, 218.1053569873443, 60.55448252108181, 81.60880821600699, 9317.703136103692, 9327.667268607025, 9336.042412744731, 283.0995969997025, 281.54852015076415, 282.30510176726807, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 781.2681, 7.014783, 5485.09, 788.5237, 6.96378, 5494.337, 823.254, 6.650658, 5474.165, 785.7461, 6.986542, 5489.913, 791.4158, 6.944475, 5496.243, 833.7762, 1.304764, 1088.209, 99.72751, 99.89563, 99.52081, 99.81531, 99.93028, 98.881
4054.8620400000004, 59.98177984020921, 59.982721417624624, 59.98266459576267, 33.032442775619245, 33.2535721682998, 33.20804715585418, 0.9999632152575064, 0.9999786937286268, 0.9999626708647855, 9314.486870518904, 9322.786188706203, 9334.636567184976, 221.80871119686526, 60.43128200456704, 83.49400771746662, 9314.503036271664, 9321.035270434593, 9333.309415144717, 283.06934496191735, 281.38329657054834, 282.38491194452894, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.7325, 7.001399, 5487.269, 789.3603, 6.960649, 5494.34, 816.3239, 6.723183, 5488.255, 785.8044, 6.986542, 5489.973, 791.454, 6.944109, 5496.246, 833.7762, 1.304764, 1087.913, 99.76713, 99.89569, 99.77277, 99.81629, 99.93126, 98.94863
4057.2768800000003, 59.98375974657796, 59.98093166100853, 59.98325510860804, 33.07530903936756, 33.293520451895326, 33.24124845961395, 0.9999619846165706, 0.9999823357081599, 0.9999640437942303, 9321.767916181121, 9331.756564087027, 9350.952734278293, 214.2898257980669, 54.479823383248004, 78.67417916222394, 9321.523769727744, 9331.555757818713, 9344.6622796768, 283.0817178648846, 281.44326367026275, 282.18683076063115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 790.0806, 6.955175, 5495.409, 795.6444, 6.911468, 5499.091, 810.0151, 6.785584, 5496.171, 792.0571, 6.939473, 5496.644, 797.6533, 6.8948, 5499.923, 840.0388, 1.288832, 1081.912, 99.91302, 99.98837, 99.92898, 99.93768, 99.99709, 98.35422
4059.6400000000003, 59.98171560386927, 59.983019995812604, 59.979861329280794, 33.039974105074755, 33.2611678786813, 33.22710114638251, 0.999965596194376, 0.9999798508383939, 0.9999638714722819, 9316.379791611243, 9327.655930867664, 9346.81046854898, 227.01473179176446, 58.47152005345588, 75.77167151106005, 9324.12330565526, 9333.139501559526, 9339.666583899987, 283.0194270939454, 281.4098895873853, 282.2781834621078, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.7325, 7.001577, 5487.374, 789.3603, 6.960649, 5494.516, 816.3239, 6.722815, 5487.523, 785.785, 6.986542, 5490.204, 791.7401, 6.939178, 5497.236, 833.7166, 1.304947, 1088.104, 99.77208, 99.89888, 99.78196, 99.82247, 99.94181, 98.89643
4062.0457600000004, 59.98033145655619, 59.97816332330916, 59.979734535726905, 33.07247602596004, 33.310614045644925, 33.25409052781065, 0.9999625117712542, 0.9999816056735269, 0.9999643431422088, 9320.82584985425, 9337.947070215976, 9349.542552232097, 222.43918803147926, 59.54736287519381, 79.90594121394588, 9331.179462695156, 9341.4388466161, 9361.212873647657, 283.0603787272576, 281.3926637389171, 282.25916473994755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 790.1201, 6.955175, 5495.236, 795.6639, 6.911468, 5499.683, 817.3916, 6.706064, 5483.391, 794.2903, 6.922373, 5498.991, 801.0295, 6.862293, 5500.109, 829.2234, 1.316667, 1091.778, 99.91103, 99.98855, 99.69661, 99.97701, 100.0, 99.18452
4064.55848, 59.979555709868094, 59.97554606294322, 59.97424981497107, 33.06033359730805, 33.29267843060127, 33.234705503505786, 0.9999620252554459, 0.9999763339965722, 0.9999629236719371, 9317.141017223717, 9331.38483239094, 9351.946375502583, 225.8358368801683, 64.42504293289403, 80.17695148948906, 9318.179348149186, 9331.359324510971, 9346.111559161338, 282.8871058614147, 281.35460443732165, 282.1806520157066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 793.0378, 6.935722, 5496.854, 797.5121, 6.89968, 5499.521, 814.5768, 6.737541, 5489.698, 792.0765, 6.939289, 5496.873, 797.6724, 6.894618, 5499.756, 833.7961, 1.305496, 1087.977, 99.94951, 99.98989, 99.82135, 99.93866, 99.99417, 98.94821
4067.0609200000004, 59.97847713479393, 59.97749119799446, 59.9795597841032, 33.039517412145564, 33.261295030586346, 33.21367552726275, 0.9999585364903623, 0.9999750433646968, 0.9999599428527476, 9315.211431631487, 9323.97110461771, 9344.735610757702, 222.23959690018364, 65.8556797315996, 82.36715651011104, 9307.163092142091, 9326.980801246364, 9341.036453727316, 283.1962207683965, 281.53194030692333, 282.3499404659246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 790.1003, 6.954997, 5495.241, 795.6444, 6.911468, 5499.15, 822.594, 6.655628, 5474.895, 792.0765, 6.939656, 5496.873, 797.6533, 6.8948, 5499.752, 833.7762, 1.30513, 1087.698, 99.91407, 99.98422, 99.54215, 99.94173, 99.99409, 98.93169
4069.5088800000003, 59.983101600175715, 59.97928515491326, 59.977991971788306, 33.033553939674725, 33.265042475486624, 33.2261542458414, 0.9999624675069397, 0.9999799964863273, 0.9999606679166906, 9320.99414332834, 9335.035078090772, 9346.636961416152, 221.2404796620358, 59.23763149459046, 80.90730385120992, 9329.677736264504, 9341.39174635541, 9349.52255368331, 283.06375585131303, 281.5375161110363, 282.34556210205005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.7128, 7.001399, 5487.269, 789.3603, 6.960649, 5494.626, 830.7275, 6.560462, 5454.36, 785.785, 6.986542, 5489.75, 791.4349, 6.944292, 5496.295, 840.0587, 1.288832, 1082.021, 99.76712, 99.90089, 99.15546, 99.81223, 99.93124, 98.41716
4071.8530400000004, 59.98157047114259, 59.98091068477994, 59.98035627061873, 33.04398415143233, 33.27876686937057, 33.223979072541404, 0.999963910505479, 0.9999803241000464, 0.9999666299331826, 9313.481763294756, 9336.012904628016, 9341.796754265442, 215.23048898839806, 59.886559703687, 78.84559616721253, 9318.900140479514, 9330.37903775239, 9341.698774672172, 283.16819865620806, 281.5891600380691, 282.33422820518217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 790.0609, 6.955175, 5495.184, 795.6249, 6.911468, 5499.038, 822.6716, 6.655444, 5474.73, 792.0571, 6.940024, 5496.582, 796.9857, 6.900279, 5499.262, 833.7762, 1.304398, 1088.146, 99.91207, 99.98311, 99.54119, 99.93755, 99.98517, 98.87866
4074.27768, 59.98440383982444, 59.98484183958037, 59.98613506768972, 33.00242232971042, 33.203690209065904, 33.17843339142912, 0.9999676811992818, 0.9999834617995013, 0.9999664520904158, 9299.214138893098, 9312.806828345714, 9334.411412242789, 221.94385995986568, 58.60568514233387, 76.09169847498833, 9305.310050211088, 9314.184090565766, 9335.871494157962, 283.1314064463159, 281.5314347110616, 282.36435335283886, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.7128, 7.001755, 5487.321, 789.3214, 6.962859, 5493.525, 821.4293, 6.668329, 5479.99, 783.513, 7.00695, 5484.968, 787.6772, 6.972416, 5490.917, 829.4222, 1.315751, 1090.618, 99.77007, 99.88087, 99.61441, 99.72529, 99.84474, 99.14566
4076.60352, 59.98649004279662, 59.98736376658918, 59.994061358750535, 33.03747728573103, 33.25684891928584, 33.21241451601889, 0.9999624099124952, 0.999981981841981, 0.9999604318382938, 9315.464558879356, 9324.689336753707, 9336.827345706646, 217.77849396748297, 54.52068935663647, 81.88395439768647, 9315.632622210313, 9330.915593473726, 9342.079557054198, 283.1436169295052, 281.5106330014414, 282.2982011226435, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 779.1586, 7.029061, 5482.633, 786.3641, 6.979437, 5492.291, 823.6616, 6.643295, 5472.548, 785.3771, 6.987645, 5489.97, 791.3968, 6.944657, 5496.186, 833.6967, 1.304581, 1088.095, 99.66358, 99.8467, 99.49943, 99.81319, 99.93233, 98.86608
4079.0221600000004, 59.990992658469004, 59.986060878670564, 59.988219926953654, 33.02494225380102, 33.24250469493485, 33.19834781191732, 0.9999641935860748, 0.9999814926848375, 0.9999644505811781, 9310.025422992701, 9326.071021216187, 9336.609971966196, 222.71335651481013, 64.62984428501022, 80.59029288340298, 9313.870812755305, 9327.809361363681, 9336.86912929505, 283.0895255329769, 281.47303241552294, 282.3259111013923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 800.0, 783.7325, 7.001399, 5487.437, 789.3603, 6.960833, 5494.281, 816.3045, 6.722999, 5488.255, 785.785, 6.986542, 5490.084, 791.4349, 6.944475, 5496.24, 833.816, 1.304764, 1087.858, 99.76799, 99.89461, 99.78088, 99.81734, 99.93031, 98.89227
