TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
4230.8018, 60.001881746336444, 60.001417000297614, 60.00058803306304, 28.09095036996897, 28.266615877330725, 28.268529088216983, 0.9999724860370999, 0.9999906156432923, 0.9999691890057396, 7891.684249607533, 7900.230565973407, 7914.91981897993, 175.65594073443526, 32.074194439665916, 59.285605218836736, 7896.191887054853, 7900.057597636141, 7917.786335833748, 282.3458918251156, 280.8226584149343, 281.550774066554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.8243, 6.95696, 5494.908, 795.9168, 6.909442, 5499.271, 818.9057, 6.695388, 5483.118, 791.7076, 6.942414, 5496.527, 777.7774, 1.408712, 1095.547, 821.5294, 1.33388, 1095.563, 99.90497, 99.98534, 99.69063, 99.93543, 99.59374, 99.60683
4233.19692, 60.0027828212291, 60.00301617063685, 60.001788202008974, 28.04929283506997, 28.235761294203805, 28.200934646673893, 0.9999755109676871, 0.9999889251658818, 0.9999716817024265, 7885.858129254975, 7892.969062292183, 7906.936943458935, 173.07929592358118, 38.08756239902232, 59.904966947283356, 7883.493592253371, 7897.97665481459, 7899.785803879829, 282.328517194688, 280.86581291279794, 281.63182922469304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 788.7597, 6.969631, 5492.508, 793.2708, 6.930256, 5496.767, 822.9628, 6.651579, 5472.153, 786.5617, 6.985438, 5489.855, 783.7668, 1.401042, 1098.22, 815.0681, 1.346881, 1098.16, 99.8736, 99.94627, 99.4923, 99.81944, 99.70854, 99.83134
4235.569240000001, 60.00773251167489, 60.00659837180364, 60.004797705897325, 28.06422034234833, 28.282487202686088, 28.24381367564278, 0.999968929404534, 0.9999905807098681, 0.9999705362074354, 7892.927556896548, 7903.256646094738, 7915.7950548227855, 169.56446931487858, 31.174173334659827, 59.22400713282195, 7889.475192318861, 7902.673523924733, 7919.787274844702, 282.37349136425735, 280.9050106764324, 281.6454640114311, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.3512, 6.960708, 5494.686, 795.839, 6.909626, 5499.16, 818.9833, 6.694468, 5483.119, 791.7076, 6.942414, 5496.467, 777.4913, 1.409625, 1094.753, 821.4499, 1.334063, 1095.787, 99.90198, 99.98844, 99.69167, 99.93447, 99.52161, 99.61559
4237.96796, 60.00619769762989, 60.0114341555825, 60.01068800572696, 28.069741395363657, 28.247753622680772, 28.238598769652473, 0.9999727205998149, 0.9999925925657553, 0.999969377619277, 7892.590240355098, 7889.146454216077, 7917.217062657137, 167.43759050842237, 29.40505214801351, 62.81617858014852, 7889.448881260662, 7896.48363471774, 7912.5940089435435, 282.4708849158069, 280.91903369751833, 281.65645998645704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.8243, 6.957139, 5494.908, 795.9168, 6.909442, 5499.212, 818.9445, 6.694836, 5483.18, 785.4354, 6.989116, 5489.515, 777.4531, 1.409078, 1094.92, 821.3903, 1.333331, 1095.859, 99.90602, 99.98534, 99.69278, 99.80796, 99.53675, 99.62218
4240.36556, 60.01133132795812, 60.013867121546234, 60.00767908125646, 28.05454669266136, 28.23228833520923, 28.196926019841314, 0.9999718982613452, 0.9999849236499295, 0.9999730893315633, 7884.156866527165, 7892.651190478309, 7913.138990520885, 177.20368857225162, 38.21155160914395, 59.080983397208, 7880.286966040017, 7893.151075197892, 7908.8895288833755, 282.46986824090305, 280.92760643601576, 281.6709571133997, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 796.0936, 6.907881, 5499.475, 802.1815, 6.856577, 5500.33, 812.6357, 6.759446, 5493.471, 779.1632, 7.03214, 5479.56, 771.3683, 1.415835, 1092.356, 827.8516, 1.319413, 1092.31, 99.98895, 100.0, 99.88102, 99.62697, 99.27579, 99.29952
4242.67424, 60.01055525951069, 60.009805191851584, 60.005408075145056, 28.052800772180074, 28.247179068089768, 28.230996445252345, 0.9999706144715881, 0.9999890183589848, 0.9999703565096704, 7890.668628146362, 7903.0328644185065, 7915.3975177885495, 170.2655065017134, 38.51088815454318, 60.01555249572175, 7892.584994882325, 7897.696153520772, 7912.731920711085, 282.4898857504629, 280.97658640536446, 281.7089344606069, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.8243, 6.957139, 5494.851, 795.8973, 6.909442, 5499.33, 818.8863, 6.694652, 5483.008, 785.4354, 6.989116, 5489.631, 777.4722, 1.40926, 1095.08, 823.955, 1.328203, 1093.916, 99.90907, 99.98748, 99.68654, 99.81008, 99.62137, 99.44549
4245.10556, 60.00739984508402, 60.0073790173017, 60.00784525281158, 28.02154949219486, 28.215559432105323, 28.17707541145994, 0.999970804914108, 0.9999890117738802, 0.9999724501261842, 7881.547630444718, 7894.813438373765, 7900.871116345121, 167.12313818955863, 36.94666975681179, 62.377347046606246, 7879.3128696027325, 7897.389918782472, 7902.685344753946, 282.38167798174146, 280.9837385704013, 281.7844600306388, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.8046, 6.957139, 5494.851, 795.8973, 6.909626, 5499.028, 819.9928, 6.684344, 5478.875, 787.4938, 6.969075, 5494.243, 781.5161, 1.403964, 1097.053, 833.1003, 1.306046, 1087.452, 99.90697, 99.9831, 99.6246, 99.88148, 99.78454, 98.97256
4247.555920000001, 60.01252896089084, 60.01090998001879, 60.01393877753008, 28.051115887221847, 28.263766263029567, 28.196305113805586, 0.9999695054664183, 0.9999886945755607, 0.9999737690025036, 7886.946614980641, 7901.206559007777, 7909.285715828532, 170.71316018410516, 36.38106354545744, 60.00958820249889, 7890.535132126262, 7905.760883350782, 7912.317026919985, 282.4406874726471, 280.9745430462106, 281.77101817004524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 786.6306, 6.976056, 5492.507, 794.2631, 6.917547, 5499.142, 819.391, 6.692995, 5482.779, 785.416, 6.9893, 5489.403, 777.663, 1.408895, 1095.63, 827.7722, 1.319413, 1092.615, 99.85534, 99.97758, 99.6855, 99.80999, 99.60369, 99.32721
4249.93868, 60.00935957780747, 60.01130224425217, 60.00963015850409, 28.066586382373465, 28.250197284817176, 28.208624858951563, 0.9999772656788162, 0.9999872785974443, 0.9999714888362571, 7884.187427311703, 7906.162906428925, 7912.01085434643, 171.91152558903968, 35.315073572887286, 59.463639265426536, 7888.763102531314, 7905.914138675249, 7908.914247927509, 282.46917893218586, 280.9434356295795, 281.7157513146273, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 783.5353, 7.002826, 5486.816, 789.5743, 6.958991, 5494.576, 818.9057, 6.695572, 5482.949, 791.6882, 6.942782, 5496.642, 783.8241, 1.400859, 1097.609, 827.7324, 1.319597, 1092.318, 99.75889, 99.90201, 99.68859, 99.93339, 99.8202, 99.32805
4252.339800000001, 60.00937241007878, 60.01066076207024, 60.007313098197635, 28.03597240972809, 28.22939863548068, 28.196267709343136, 0.9999739952506359, 0.999990497524791, 0.9999756441688625, 7883.459620847958, 7894.282944225422, 7907.71603358077, 179.231493949369, 37.98453577628379, 49.21419646029949, 7882.688128439371, 7892.046946387494, 7902.961054086767, 282.364438984103, 280.9137971169546, 281.56902226505196, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 777.2068, 7.045659, 5475.822, 783.2902, 7.004303, 5486.531, 812.6357, 6.758893, 5493.304, 798.0381, 6.891668, 5499.8, 790.3095, 1.390998, 1100.33, 821.43, 1.334612, 1095.14, 99.5631, 99.74952, 99.87685, 99.99409, 100.0, 99.65903
4254.72544, 60.009718703457196, 60.00823128853342, 60.01164361021887, 28.07637268160452, 28.25608894800442, 28.21238190795399, 0.9999748796148685, 0.9999889631859861, 0.9999711890681998, 7888.380174696132, 7900.41455146324, 7910.87973310414, 169.3245925175081, 37.510772932408145, 53.506196453147595, 7887.808311757548, 7902.636434179443, 7911.238724225417, 282.2844582384549, 280.82816652550133, 281.61148131289286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 783.5156, 7.003005, 5486.989, 789.5548, 6.959175, 5494.575, 818.9445, 6.695388, 5482.952, 791.6688, 6.942782, 5496.637, 783.8241, 1.400129, 1097.829, 827.7324, 1.31978, 1092.792, 99.76204, 99.89996, 99.68965, 99.9335, 99.80126, 99.26425
4257.13212, 60.00718950556528, 60.010479708805526, 60.010436617599844, 28.026355517639605, 28.21965219554085, 28.192527048161605, 0.9999745579015661, 0.9999915911626865, 0.9999730846502973, 7884.736484608897, 7895.585856822299, 7902.542867455544, 168.7032919731331, 33.08540720256042, 57.40885254298655, 7883.9879338637975, 7891.179752032147, 7903.068392405523, 282.40537924176937, 281.0249514459854, 281.74317233436557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 783.5156, 7.002826, 5487.042, 789.5548, 6.958807, 5494.517, 818.9057, 6.693363, 5481.442, 790.6202, 6.950504, 5494.762, 781.0964, 1.404877, 1096.367, 831.5695, 1.310441, 1088.558, 99.76299, 99.89686, 99.68767, 99.90336, 99.69028, 98.95839
4259.56004, 60.00362668801663, 60.00424039611621, 60.00914475118594, 28.059302960200416, 28.263793439777004, 28.21577248555882, 0.9999707200782822, 0.99998945422648, 0.9999713409928466, 7883.133247227395, 7899.581529416911, 7906.702654186896, 174.3188912886078, 30.216182236265013, 60.45937156874379, 7892.083471904399, 7904.399501715623, 7908.39027207008, 282.40653615744765, 280.8392506781591, 281.6363095210814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 788.6611, 6.970523, 5492.564, 793.1736, 6.935598, 5496.819, 821.4293, 6.673115, 5479.878, 790.6008, 6.945908, 5496.244, 783.8813, 1.399764, 1098.039, 827.8318, 1.319047, 1092.488, 99.87044, 99.94823, 99.63275, 99.92513, 99.82032, 99.25926
4262.0024, 60.00614768235948, 60.005819306240376, 60.00521254061497, 28.057602572788312, 28.255312275878467, 28.2123879658256, 0.9999752319708687, 0.99998988742124, 0.9999707550925443, 7886.339885594291, 7901.514529343675, 7911.8049624444475, 168.92928241017557, 37.48025942229697, 59.6167939001798, 7888.477805085618, 7903.472464618013, 7910.613058397112, 282.42633629911853, 280.8881425685781, 281.6613495374701, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 788.7794, 6.959994, 5495.017, 795.839, 6.909626, 5499.27, 818.9251, 6.695572, 5483.231, 785.416, 6.989116, 5489.462, 777.4722, 1.408895, 1095.317, 827.7722, 1.31978, 1091.858, 99.89689, 99.98639, 99.6886, 99.807, 99.59374, 99.32104
4264.538600000001, 60.0096708526443, 60.00917005076211, 60.00743631016447, 28.041248423593167, 28.218938802130282, 28.219145947907066, 0.9999664007383116, 0.9999916790166324, 0.9999705961849635, 7886.808740645786, 7893.961343184781, 7911.289666591998, 163.52828047814364, 35.63877643223054, 61.9726551308795, 7885.460372890664, 7902.357779140344, 7904.397413909947, 282.4182895416978, 280.89087159777847, 281.8160543553919, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 796.0936, 6.907881, 5499.527, 802.1815, 6.856577, 5500.271, 812.6551, 6.759446, 5493.129, 779.1826, 7.032507, 5479.338, 771.1966, 1.417478, 1092.526, 821.4698, 1.333514, 1096.206, 99.99, 100.0, 99.87575, 99.62294, 99.35329, 99.6537
4267.05932, 60.01512815010629, 60.01234005664636, 60.011692038313036, 28.05555428792817, 28.238500035813427, 28.212413002439575, 0.9999721376538386, 0.9999902126606733, 0.9999712192847493, 7889.054529469839, 7908.490411493228, 7913.623328062712, 167.30988410749342, 36.564395361005495, 61.72404551120235, 7890.983048124824, 7901.168759120187, 7913.842967085511, 282.43381407895214, 280.9122341429736, 281.6542870180043, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.8046, 6.957317, 5494.96, 795.8779, 6.909626, 5499.276, 818.9251, 6.695756, 5483.009, 785.4354, 6.9893, 5489.631, 777.5104, 1.407799, 1094.875, 827.7722, 1.31923, 1092.036, 99.90697, 99.98543, 99.69369, 99.80796, 99.57958, 99.32687
4269.466640000001, 60.01322066893476, 60.0171742857372, 60.019553384591255, 28.033946244516336, 28.230490113048777, 28.19951928751799, 0.9999691351277615, 0.999989294515002, 0.9999720253275147, 7881.794797509745, 7897.683756353546, 7908.694658469162, 165.95202752700834, 34.28451650167108, 59.570701163695844, 7881.150774893988, 7892.770039858371, 7899.027175673453, 282.47945909808294, 280.94313560706007, 281.6776029271338, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.8243, 6.957139, 5495.128, 795.8779, 6.909626, 5498.908, 819.6434, 6.683055, 5479.542, 787.5521, 6.968707, 5493.507, 780.7912, 1.403051, 1096.701, 832.6033, 1.306595, 1087.829, 99.90602, 99.98626, 99.64804, 99.87019, 99.6796, 98.89218
4271.90076, 60.013505868058225, 60.01522359956694, 60.01767003588776, 28.064189939853083, 28.259854863900095, 28.216549372688306, 0.9999710615871558, 0.9999882122696152, 0.9999718287899888, 7883.264228452722, 7898.126926370498, 7911.742663059058, 169.36674885908496, 39.7630628308184, 57.203442060573025, 7891.968084589933, 7900.582052095971, 7911.180806007994, 282.4286323403771, 280.8579419053062, 281.684439139096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 786.256, 6.980339, 5492.179, 793.8545, 6.925651, 5498.788, 819.954, 6.690786, 5482.782, 785.4548, 6.989116, 5489.515, 777.4722, 1.40926, 1094.727, 827.792, 1.31978, 1091.921, 99.84313, 99.973, 99.67137, 99.8069, 99.51924, 99.31561
4274.26188, 60.015720724145716, 60.0189182928829, 60.016564140876646, 28.062416861287243, 28.26378314915223, 28.211299020470644, 0.9999771500255249, 0.9999894464657987, 0.9999725111200526, 7886.165908427436, 7899.0276580966765, 7913.1635645408805, 171.83420214761975, 37.28294381064279, 58.34220516025334, 7886.947194747429, 7902.1005007423355, 7912.307584987154, 282.42469477848476, 280.8996116285807, 281.7508659082932, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 783.6339, 7.002648, 5486.984, 789.5743, 6.958807, 5494.635, 818.9057, 6.695572, 5483.118, 791.6882, 6.942782, 5496.584, 783.7668, 1.400129, 1098.085, 827.7523, 1.319413, 1092.665, 99.76194, 99.89998, 99.69165, 99.93649, 99.82454, 99.28452
4276.693, 60.01094784263853, 60.010543947080485, 60.01052223751201, 28.04142267856771, 28.23290976211981, 28.19956083013622, 0.999978167838454, 0.9999915490968275, 0.9999789327052084, 7878.725259286647, 7894.976078377975, 7907.105864860212, 176.73852702138515, 34.98747021269355, 53.94849967676191, 7883.637323086439, 7887.652108630426, 7901.396675069345, 282.3694005628846, 280.89913988085266, 281.7510592615039, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 777.1674, 7.045659, 5475.827, 783.2902, 7.004488, 5486.471, 812.5969, 6.759262, 5493.247, 798.0186, 6.892036, 5500.029, 790.1188, 1.39118, 1099.829, 821.4698, 1.333697, 1095.577, 99.561, 99.75262, 99.86658, 99.99603, 99.98309, 99.60024
4279.162, 60.01260733267867, 60.01199282635241, 60.01316728337285, 28.066899532212084, 28.25326633401141, 28.221948831265447, 0.999973823093663, 0.9999907072852757, 0.9999736702648606, 7883.94700411042, 7903.404614869156, 7910.246414759582, 176.01492563433203, 38.21794443504973, 57.80930630957937, 7891.662182019302, 7899.296576975361, 7908.459585042532, 282.47656509370296, 280.7234923450406, 281.6626935590237, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 783.5353, 7.002826, 5487.042, 789.5743, 6.958807, 5494.804, 818.9639, 6.695572, 5483.01, 791.7076, 6.942598, 5496.355, 783.7859, 1.400677, 1097.886, 827.792, 1.319963, 1091.918, 99.76299, 99.90105, 99.69061, 99.93233, 99.80768, 99.26384
4281.55072, 60.00676168208442, 60.01142241257499, 60.00593835008265, 28.027998594947906, 28.225424328522077, 28.17895628472488, 0.9999727081833139, 0.9999912944690396, 0.9999714550731799, 7876.693361723314, 7895.678178125765, 7902.514523765242, 168.4690212722585, 36.743110419191, 55.630523333922156, 7882.048826467198, 7891.004818627908, 7904.1434923531815, 282.47937579953384, 280.95708609253285, 281.8591673542719, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 783.5156, 7.003005, 5487.041, 789.5548, 6.958807, 5494.751, 818.9445, 6.69502, 5481.445, 790.9308, 6.950872, 5494.708, 781.1155, 1.40506, 1096.563, 831.6092, 1.308976, 1088.644, 99.76298, 99.89891, 99.68458, 99.90237, 99.68613, 99.03051
4283.988560000001, 60.001599564338086, 60.002373752599965, 59.998524885067766, 28.067213470939866, 28.244242621078648, 28.223430645360086, 0.9999714782638947, 0.999989664399057, 0.9999699062330302, 7888.9139804847855, 7901.919447516095, 7909.530733812118, 175.59735901973363, 38.026043858266576, 59.91178663495293, 7891.452910101858, 7903.124790876292, 7917.767853113494, 282.3614116922655, 280.8605613396941, 281.69852958255825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 787.9711, 6.970881, 5491.724, 793.1346, 6.936151, 5496.758, 821.0216, 6.679926, 5481.221, 791.2804, 6.94554, 5496.354, 783.9004, 1.400859, 1097.345, 827.8119, 1.319413, 1092.091, 99.86234, 99.93966, 99.65717, 99.93235, 99.7572, 99.29035
4286.389160000001, 59.995997470913736, 59.99316009187778, 59.99551352087432, 28.071533200736273, 28.261871627797483, 28.222442484577382, 0.9999727078663612, 0.9999893458699973, 0.9999742928487385, 7887.300545039992, 7900.076802177976, 7914.367569595589, 170.25473678957405, 32.18447417247819, 61.949627638790844, 7893.185108876895, 7903.0712099727525, 7910.791409898917, 282.5601577699682, 280.96280350627785, 281.7167826312487, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 788.8386, 6.959816, 5495.018, 795.8584, 6.909626, 5499.271, 818.9251, 6.695204, 5483.29, 785.416, 6.989116, 5489.573, 777.4722, 1.409078, 1095.161, 827.792, 1.319413, 1092.205, 99.90904, 99.98532, 99.68869, 99.80901, 99.61238, 99.29035
4288.783, 59.988289840320654, 59.98598387721606, 59.990012069828815, 28.05035954767862, 28.238735682511212, 28.214737812864236, 0.9999740849100844, 0.9999895815463121, 0.9999730352891352, 7880.636799832671, 7887.999976539568, 7907.528155981962, 172.08663635552557, 35.63788880259273, 58.25071314916295, 7884.51953078527, 7895.414912095978, 7909.873277154947, 282.4143464220689, 280.83052529837556, 281.667257366652, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 796.1133, 6.90806, 5499.748, 802.1815, 6.856209, 5500.159, 812.5192, 6.758893, 5492.63, 779.1826, 7.032324, 5479.338, 771.6353, 1.4162, 1092.599, 821.3903, 1.333514, 1096.416, 99.99201, 100.0, 99.87887, 99.62389, 99.34077, 99.67278
4291.2692400000005, 59.98357791473131, 59.98539484042873, 59.98220306181938, 28.059062719774087, 28.257066520078386, 28.220952959701883, 0.9999757385963343, 0.9999906617136615, 0.9999656077810348, 7892.117973762646, 7905.906817435373, 7915.738694085608, 174.7218255684138, 34.98830948686691, 62.44294801588467, 7891.065049773336, 7907.415260586919, 7917.576643492693, 282.4554601810078, 280.95689884377583, 281.72222314937426, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.8243, 6.957139, 5494.96, 795.8973, 6.909442, 5499.329, 818.9251, 6.695204, 5483.008, 785.416, 6.989116, 5489.409, 777.663, 1.40926, 1095.531, 827.7722, 1.319963, 1091.972, 99.90697, 99.98436, 99.69171, 99.807, 99.59232, 99.33179
4293.73616, 59.9787097490585, 59.9780900603347, 59.9752871449269, 28.029346573276356, 28.217704134550868, 28.182777488133905, 0.9999676351684107, 0.9999896698299753, 0.9999699203744782, 7880.676524156829, 7888.948528254954, 7907.1630140557145, 162.22848021851883, 37.45514272531818, 58.44442797604779, 7876.843256003383, 7892.527832596781, 7907.376096110153, 282.517123920774, 280.9148399647173, 281.8035559691138, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.8046, 6.957495, 5494.96, 795.8973, 6.909442, 5499.382, 818.9057, 6.695572, 5481.72, 786.1733, 6.981026, 5491.795, 779.8375, 1.405608, 1096.817, 831.1917, 1.310624, 1089.226, 99.90793, 99.98641, 99.67847, 99.83486, 99.7265, 99.04627
4296.137000000001, 59.9787683520745, 59.979022421681485, 59.98135030537983, 28.067643110461162, 28.273740257429903, 28.217267002024027, 0.999968197494893, 0.9999882851750943, 0.9999734977696783, 7890.297077487355, 7901.85277405238, 7907.938799353799, 169.12429892329396, 36.81710621142065, 59.94216231950759, 7888.124935180432, 7900.796760972459, 7914.020143922534, 282.38984190803205, 280.8236306483033, 281.79575057898666, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 784.6393, 6.990512, 5490.107, 792.2397, 6.938729, 5498.05, 821.3904, 6.672931, 5480.104, 786.4452, 6.981761, 5489.63, 777.6439, 1.40853, 1095.911, 827.8914, 1.31978, 1092.66, 99.80761, 99.95351, 99.63686, 99.81629, 99.62684, 99.2535
4298.5124000000005, 59.97802451350543, 59.97645686114431, 59.972511897152756, 28.064092513860516, 28.26905256891059, 28.2115546947069, 0.9999715050048205, 0.9999882718416284, 0.9999753228464465, 7888.276298300225, 7896.234061106745, 7910.818793212499, 171.11220659969422, 35.79771082934167, 60.332085997748294, 7892.061022311575, 7903.29180434721, 7910.648434722762, 282.4391014891954, 280.9381266004557, 281.7318722783691, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 784.8956, 6.996045, 5487.323, 789.691, 6.958438, 5494.742, 818.9251, 6.695204, 5483.29, 791.6882, 6.942782, 5496.473, 783.6906, 1.400129, 1096.589, 827.7722, 1.319047, 1092.391, 99.78937, 99.90003, 99.69477, 99.93754, 99.68846, 99.27259
4300.90844, 59.973109900415515, 59.9753116364726, 59.97480128203352, 28.027554622880317, 28.190529444755846, 28.194054048315618, 0.9999799672735581, 0.9999918883349869, 0.999976754114137, 7882.173183247187, 7891.755343592924, 7908.447984553785, 177.7146187219323, 36.01080515717604, 54.38573765556157, 7879.043033789159, 7886.041198372593, 7912.869789789516, 282.4969749288718, 280.91283540584743, 281.6596429549147, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 777.2068, 7.04548, 5475.828, 783.2902, 7.004303, 5486.359, 812.3251, 6.763495, 5493.134, 798.0381, 6.891852, 5499.689, 790.0806, 1.390998, 1099.375, 821.5095, 1.334063, 1095.851, 99.55806, 99.75168, 99.87377, 100.0, 99.82819, 99.58448
4303.2739200000005, 59.97075911599242, 59.975181817366646, 59.97674418716314, 28.05475926688822, 28.249856044262195, 28.209327388561928, 0.9999722735181835, 0.9999911435110344, 0.9999732688436057, 7881.319735478674, 7899.178714197394, 7909.181627334176, 170.78514502279586, 39.2705296440447, 59.74984314926223, 7892.805977933594, 7904.453742969541, 7905.8902067521985, 282.54437614137123, 280.85840403849244, 281.6939064534793, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 783.5353, 7.003005, 5486.931, 789.5743, 6.958807, 5494.635, 818.9639, 6.694836, 5483.179, 791.6882, 6.942598, 5496.414, 783.8431, 1.400677, 1097.769, 827.8119, 1.318864, 1092.492, 99.76299, 99.90211, 99.69276, 99.93446, 99.78637, 99.31603
4305.742, 59.97970491591839, 59.98057529639315, 59.977381765049664, 28.040160374871725, 28.206951044964683, 28.178706853770766, 0.9999696342487341, 0.9999889135867153, 0.9999688368900694, 7880.751969259493, 7892.595562169872, 7900.784961810763, 170.10069314434872, 38.33351288927906, 60.73297023959776, 7881.790517607895, 7890.035770574724, 7902.153421587585, 282.4554714053297, 280.9791839935527, 281.77064358016776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 783.5156, 7.003005, 5487.042, 789.5743, 6.959175, 5494.799, 818.9251, 6.695204, 5483.236, 791.6882, 6.942598, 5496.584, 783.2709, 1.401225, 1097.299, 829.0048, 1.315019, 1090.118, 99.76299, 99.89998, 99.6938, 99.93233, 99.75525, 99.18657
4308.228440000001, 59.98096708516677, 59.981107919642824, 59.980605084322974, 28.049881526258876, 28.23914870953333, 28.206833541765203, 0.9999727588740029, 0.9999912179747082, 0.999972096699364, 7882.267258765112, 7900.40725904802, 7906.99711358374, 167.71507932017767, 38.351218481268006, 61.29314603302282, 7889.891080571997, 7902.52341871873, 7914.265595986406, 282.56166014138336, 280.85252281393423, 281.7204753740383, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.8046, 6.958745, 5494.072, 794.6716, 6.924362, 5497.894, 823.1375, 6.656917, 5476.018, 789.1832, 6.958594, 5495.327, 782.9467, 1.400677, 1098.182, 827.9312, 1.319413, 1092.438, 99.89082, 99.96562, 99.56256, 99.89713, 99.83336, 99.31112
4310.616040000001, 59.98220079607544, 59.98436544860805, 59.982912827969635, 28.053621540955614, 28.240433625612503, 28.212308493418664, 0.9999725861531692, 0.9999895667792593, 0.9999713036474753, 7884.344252439427, 7903.259558573161, 7913.080170218085, 169.20669380597974, 37.524938878575085, 60.20516989863279, 7889.865821799043, 7901.560033398741, 7916.593776496618, 282.54135606199526, 280.99002959552126, 281.77283823683234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 786.6503, 6.976056, 5492.68, 794.4771, 6.917547, 5499.202, 818.9251, 6.695572, 5482.949, 785.4354, 6.9893, 5489.462, 777.6439, 1.409078, 1096.073, 827.7722, 1.319047, 1091.922, 99.86551, 99.97955, 99.69371, 99.807, 99.60411, 99.33764
4313.016320000001, 59.986701885152904, 59.98596597397647, 59.98531051069003, 28.041467002123397, 28.23411790925212, 28.188530467761733, 0.9999710291658424, 0.9999930543506901, 0.999971736177668, 7883.3153945391205, 7894.9348698419935, 7908.213763040688, 163.08631703614765, 31.2055932170515, 65.18830262254744, 7889.415770589402, 7892.126837180298, 7913.080948462347, 282.41530172209156, 280.905088470872, 281.6974171703403, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 796.1133, 6.908417, 5499.418, 802.2009, 6.856577, 5500.383, 812.2668, 6.763679, 5494.032, 779.1826, 7.032324, 5479.503, 771.5209, 1.416017, 1093.012, 821.4499, 1.333514, 1095.881, 99.98801, 100.0, 99.87367, 99.62593, 99.29781, 99.62419
4315.44264, 59.98624777113399, 59.99218345541767, 59.99102906908426, 28.061128712458842, 28.251782573036156, 28.21930891533788, 0.9999685604164699, 0.9999895247457564, 0.9999707589027877, 7880.058878002341, 7905.785743143487, 7909.660604051103, 173.01817541703485, 32.311480539849526, 60.11448233558872, 7890.311984737506, 7905.752996322227, 7912.341941658168, 282.3787219560886, 280.9565397542686, 281.80937209205, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.8243, 6.957139, 5494.908, 795.8779, 6.909626, 5499.33, 819.0804, 6.693363, 5482.787, 785.4354, 6.9893, 5489.462, 777.5676, 1.407982, 1095.977, 827.792, 1.319047, 1092.086, 99.90698, 99.98425, 99.68758, 99.80701, 99.53789, 99.32805
4317.8562, 59.992783915726804, 59.9955165546496, 59.99449127854318, 28.01485202121062, 28.211775835934496, 28.18015693044056, 0.9999715599945775, 0.9999919872590025, 0.9999662808499812, 7880.9851326399985, 7889.608431180663, 7901.433678526769, 169.10359133973043, 31.189861587689393, 59.96113401366938, 7881.298634944264, 7886.80034149475, 7905.499467769089, 282.5320122629099, 280.92481132384546, 281.8164487512604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.8243, 6.957139, 5494.96, 795.8973, 6.909442, 5499.217, 818.9445, 6.695756, 5482.893, 785.416, 6.9893, 5489.632, 777.5104, 1.408164, 1095.579, 828.5078, 1.317033, 1090.818, 99.90487, 99.98641, 99.68756, 99.80796, 99.59667, 99.26051
4320.31976, 59.99476713973243, 59.99424419870394, 59.99059470115404, 28.048296268123078, 28.247465572377767, 28.21940359458893, 0.9999725904493751, 0.9999909690945804, 0.9999714283713651, 7888.230732084931, 7903.66529337064, 7911.191182855006, 167.48155812278992, 38.20368833607108, 59.75139154276167, 7887.828085630874, 7901.593984193984, 7908.651828478727, 282.42833113512825, 280.9542889760531, 281.69094943136656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 783.5156, 7.003005, 5486.984, 789.5548, 6.957333, 5495.169, 824.2245, 6.643847, 5473.386, 788.989, 6.963007, 5492.653, 780.0473, 1.406338, 1095.648, 828.6469, 1.317399, 1092.351, 99.75994, 99.90524, 99.51472, 99.87433, 99.60293, 99.19369
4322.73416, 59.99761659690652, 59.99544032185796, 59.994962224284386, 28.045469112013155, 28.248768946778206, 28.218094671598898, 0.9999700342601835, 0.9999911040403517, 0.9999698441389313, 7886.968143264918, 7897.288691067388, 7911.938230701635, 172.37370968783807, 39.69445631426174, 55.56380304234517, 7888.12577473303, 7899.222341642211, 7909.065705691398, 282.63502728956024, 280.95511879374476, 281.8149149011428, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 787.0248, 6.980696, 5490.609, 791.6366, 6.94315, 5495.466, 818.9251, 6.695204, 5482.949, 791.6494, 6.942598, 5496.584, 783.8431, 1.399581, 1097.24, 827.792, 1.319047, 1092.096, 99.83902, 99.92354, 99.69273, 99.9365, 99.74767, 99.31688
4325.202520000001, 60.00045057979831, 59.99460770776404, 59.99690791468552, 28.041838489252743, 28.223559857788914, 28.207806155801475, 0.999975831311765, 0.9999912494000043, 0.9999802402442968, 7877.957801350067, 7882.693487984282, 7905.966129796211, 176.01854685460876, 29.7604334795883, 54.87484109847264, 7881.171825670868, 7888.403108654597, 7903.229499951308, 282.4346907054507, 280.75855274836874, 281.6964325467196, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 777.3448, 7.045123, 5475.828, 783.2707, 7.004488, 5486.53, 812.2474, 6.762575, 5493.689, 798.0381, 6.891668, 5499.917, 790.4621, 1.390267, 1098.681, 821.3903, 1.333697, 1095.44, 99.56006, 99.75369, 99.88385, 99.9971, 99.8787, 99.61143
4327.6984, 59.995033601866766, 59.99504978685327, 59.99806613222919, 28.042549763429644, 28.234054709210618, 28.206144932688133, 0.9999712173110822, 0.9999899579123123, 0.9999738440703076, 7886.33114530645, 7900.352232609032, 7906.445971681422, 174.12699417311114, 33.18756475920668, 59.86056066483161, 7889.785453643934, 7899.721192723534, 7912.541590239742, 282.4244392120326, 280.8944611536492, 281.7864909679374, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 783.5353, 7.002826, 5487.042, 789.5548, 6.958622, 5494.575, 818.9251, 6.695204, 5483.003, 791.7076, 6.942598, 5496.473, 783.9195, 1.399398, 1097.487, 827.7523, 1.31978, 1092.505, 99.76194, 99.89996, 99.69076, 99.93446, 99.70263, 99.31145
4330.18432, 59.992023840877465, 59.99598879388097, 59.99499697013074, 28.034162467140398, 28.196777677280856, 28.17422598222367, 0.9999696786156095, 0.9999893659500756, 0.9999709398792497, 7879.284884149849, 7889.712512779327, 7900.515641067292, 166.04605725134434, 33.93970711208436, 55.41310947965667, 7884.294540516757, 7894.913816088451, 7902.128952106481, 282.49359663103337, 280.96099356839636, 281.72498639609665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 783.5353, 7.002826, 5486.874, 789.5548, 6.958622, 5494.576, 818.9251, 6.695204, 5482.896, 791.6882, 6.942414, 5495.959, 782.7368, 1.40159, 1097.159, 830.0187, 1.314286, 1090.479, 99.75794, 99.89998, 99.69168, 99.92512, 99.67308, 99.13302
4332.612160000001, 59.98352671729969, 59.99006551881555, 59.99102037822745, 28.059903321261487, 28.251432244252314, 28.20892850044547, 0.9999705495187265, 0.9999898689215734, 0.9999674425970758, 7887.919690932233, 7899.433452445328, 7913.320881277711, 169.94814375673104, 33.35412189213696, 59.16167190847591, 7889.725511486278, 7898.048890485959, 7911.079911859347, 282.48884971733736, 280.85092996944525, 281.7222374114689, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.8046, 6.957317, 5494.571, 795.0997, 6.91902, 5498.188, 823.1569, 6.656549, 5475.791, 789.1638, 6.957307, 5495.214, 782.9467, 1.399946, 1098.23, 828.0107, 1.319413, 1092.195, 99.89989, 99.97322, 99.54728, 99.90129, 99.8377, 99.29994
4335.04676, 59.98743781702754, 59.985375043124634, 59.9853867284451, 28.050148688197332, 28.230143140393274, 28.21798291304358, 0.9999718658660043, 0.9999867424514197, 0.999970167877732, 7890.280884376126, 7903.40277588061, 7910.385769643445, 170.23709430594226, 34.72897294375207, 58.467365602533846, 7888.951108554937, 7900.307370175878, 7908.602666650234, 282.5143241099181, 280.9919924180514, 281.82346367464197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 787.6557, 6.968382, 5493.907, 795.5082, 6.912573, 5499.269, 818.9639, 6.695388, 5483.29, 785.416, 6.988932, 5489.403, 777.4722, 1.40926, 1094.823, 827.7722, 1.319047, 1092.61, 99.88164, 99.98527, 99.69477, 99.80692, 99.52793, 99.26926
4337.444600000001, 59.98553873161572, 59.98667136234736, 59.9836278190868, 28.0302501178391, 28.22622297215026, 28.20583629454267, 0.9999697583544357, 0.9999907531201291, 0.9999704256208908, 7879.446273379102, 7892.806677172699, 7908.198269946461, 164.28053421862683, 34.31423341474601, 58.962192191833765, 7886.230545510657, 7895.302147300339, 7909.744799315083, 282.53726546967187, 280.9302123443132, 281.7318821923117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 796.0936, 6.907881, 5499.638, 802.1815, 6.856761, 5500.61, 812.3251, 6.762575, 5493.246, 779.1826, 7.032324, 5479.45, 771.1394, 1.416565, 1092.859, 821.4102, 1.334063, 1095.914, 99.99202, 100.0, 99.88391, 99.62496, 99.35462, 99.64336
4339.8636400000005, 59.98775250382568, 59.987089004808404, 59.98568963597473, 28.04174206067681, 28.24081248580692, 28.200008811602142, 0.9999700746705437, 0.9999905792633984, 0.999969155219719, 7892.29566811796, 7903.04996640533, 7910.268503457974, 169.38759309998042, 35.902917366862766, 58.512159778731075, 7894.875505186551, 7902.999025650462, 7909.379149799546, 282.5298139022786, 280.97909016972426, 281.8810485964812, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.8441, 6.957139, 5494.96, 795.8973, 6.90981, 5499.441, 819.0028, 6.694652, 5483.065, 785.4354, 6.9893, 5489.573, 777.4531, 1.408895, 1095.273, 827.7523, 1.31923, 1091.985, 99.90697, 99.9894, 99.69171, 99.807, 99.60607, 99.30611
4342.32516, 59.992341257276365, 59.98959438210139, 59.99287444167032, 28.017677252771282, 28.19813665890454, 28.169893101038305, 0.9999689021610295, 0.9999895324342669, 0.9999707545017337, 7876.247395027161, 7889.32998073972, 7905.203553337846, 164.16976664691015, 34.65965314589812, 57.237546884448875, 7882.068085956994, 7891.006325388165, 7900.461537486275, 282.42494733730075, 280.79608384497953, 281.68127171165224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 789.8243, 6.957139, 5494.96, 795.8973, 6.909258, 5499.154, 818.9445, 6.69502, 5483.177, 785.416, 6.989116, 5489.631, 777.5867, 1.408895, 1095.906, 829.0247, 1.315019, 1091.241, 99.90697, 99.98438, 99.69273, 99.81008, 99.63276, 99.20233
4344.81376, 59.99340147544386, 59.99600069319503, 59.9980748062467, 28.059463375908603, 28.260823239913137, 28.19727347852705, 0.9999708871270032, 0.9999901717302067, 0.9999682386284557, 7888.180200623544, 7901.804128820006, 7915.13527746931, 171.19700688173316, 41.14962408232077, 61.50896649672359, 7885.233113033324, 7900.7767776584005, 7914.219884151902, 282.368564129623, 280.85234682205527, 281.76297654687477, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 783.5156, 7.002826, 5488.106, 790.3331, 6.950518, 5496.228, 823.2346, 6.648449, 5476.073, 788.4259, 6.970362, 5491.972, 779.0173, 1.407616, 1095.669, 827.9709, 1.318681, 1092.715, 99.76701, 99.93001, 99.54021, 99.85263, 99.65027, 99.24733
4347.224920000001, 59.9962451004943, 59.995224192172664, 59.99684728731322, 28.051905889095384, 28.263585937155298, 28.20538007089723, 0.9999720968932444, 0.9999878852202853, 0.999973006927695, 7890.0809865115325, 7899.00860459357, 7914.67677150686, 168.82599008302486, 37.96233545711448, 56.51116899855606, 7890.33310655682, 7899.809776128659, 7909.184144425559, 282.4281089379617, 280.8530093154753, 281.76101854309815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 786.0391, 6.98498, 5489.163, 791.014, 6.95107, 5495.032, 818.9057, 6.695204, 5483.23, 791.6882, 6.942598, 5496.526, 784.0148, 1.400494, 1098.022, 827.7722, 1.318864, 1092.788, 99.81872, 99.90748, 99.69369, 99.93446, 99.81877, 99.34297
4349.59256, 60.00021289196082, 60.00678385228261, 60.00238951441221, 28.02965008155128, 28.213668259928838, 28.18782624823214, 0.9999786818588335, 0.9999913006031086, 0.9999788675338044, 7880.004013692093, 7892.459502345639, 7908.673400098555, 176.83376235482956, 34.452245166203284, 52.6851673245319, 7880.7804015221045, 7893.1216696683105, 7908.170859439083, 282.59600828964875, 280.9340264632864, 281.77487793285945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 800.0, 777.2463, 7.045123, 5475.828, 783.2902, 7.004488, 5486.531, 812.2668, 6.763311, 5493.581, 798.0575, 6.891484, 5500.145, 790.0425, 1.391363, 1099.465, 821.5493, 1.333331, 1095.408, 99.56301, 99.75371, 99.88492, 100.0, 99.95236, 99.63093
