TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
4903.014480000001, 60.00767008703167, 60.00854157178138, 60.01033709025604, 33.165744125542616, 33.4036347979856, 33.344499438930185, 0.9999575186115822, 0.9999769559997033, 0.999959995024366, 9330.599156873057, 9344.379738376072, 9351.538913792325, 225.03910724515526, 64.33395185154222, 81.57135528923573, 9329.518794305399, 9336.631238944423, 9346.36206944484, 282.45617955594616, 280.8516108281959, 281.64475298434314, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.0433, 6.9243, 5498.526, 800.9363, 6.867077, 5500.288, 828.9417, 1.317509, 1091.393, 808.0969, 6.803414, 5497.946, 791.7592, 6.941918, 5496.313, 818.6665, 6.698017, 5483.537, 99.96579, 100.0, 99.28796, 99.95612, 99.93155, 99.69928
4905.43792, 60.00955824056493, 60.00920457278435, 60.009642361917166, 33.1453388581598, 33.39648228744651, 33.35102175323138, 0.9999593744368733, 0.999973641151045, 0.999955764250746, 9325.086548813488, 9341.0336290237, 9352.09348585136, 220.1162531158525, 64.85790945098233, 85.45680266063846, 9324.688321562606, 9340.175226731188, 9353.652350965196, 282.3457968531579, 280.8873138134959, 281.6629891266002, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.3718, 6.872902, 5500.799, 807.3177, 6.810712, 5498.335, 835.3087, 1.300758, 1086.416, 801.8052, 6.860044, 5500.455, 798.0157, 6.892426, 5499.703, 813.3185, 6.75277, 5491.044, 100.0, 99.96833, 98.85621, 100.0, 99.99832, 99.83577
4907.86556, 60.00870171065802, 60.004804452060135, 60.00434844987425, 33.18342901624549, 33.39089033533946, 33.341733242890605, 0.9999593488266022, 0.999975599676818, 0.999961627081378, 9330.532024794888, 9347.011708993094, 9360.516262396959, 221.2441995637363, 62.15371558873085, 83.03784581832178, 9335.643018192408, 9349.686193910846, 9358.200917815684, 282.4558892371986, 280.92120272261417, 281.70807036533466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.0433, 6.924657, 5498.526, 800.9752, 6.867445, 5500.572, 828.9417, 1.317325, 1092.173, 805.4753, 6.8275, 5499.174, 795.1736, 6.911785, 5499.586, 818.6467, 6.698383, 5483.37, 99.97084, 100.0, 99.26233, 99.98358, 99.98061, 99.70141
4910.20916, 60.007340460934394, 60.006484274534884, 60.006233237969994, 33.14921118252342, 33.38106362288885, 33.35807950962824, 0.9999609534336306, 0.9999858500374922, 0.9999631563591778, 9325.362935386469, 9344.058513563314, 9354.288216640274, 223.92381931731305, 60.99907044834663, 79.40454398985639, 9329.9631337542, 9339.898680498229, 9355.37397062654, 282.3668702944931, 280.9130239697979, 281.6646971807714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 801.3378, 6.864336, 5500.627, 799.0297, 6.887523, 5500.023, 827.1946, 1.322295, 1092.713, 796.8147, 6.901781, 5499.223, 804.2341, 6.838552, 5499.534, 825.0683, 6.628431, 5468.386, 100.0, 99.99902, 99.40435, 99.98547, 99.99013, 99.43013
4912.531840000001, 60.004673659285544, 60.004275211279406, 60.00331810290587, 33.20735845111795, 33.420279286713765, 33.37652791971387, 0.9999597738151081, 0.9999826907126749, 0.9999602452893215, 9335.442822841367, 9345.08056111856, 9361.823359099702, 220.20380732501235, 54.62767783762729, 80.92523720447389, 9333.878228346777, 9345.187425552169, 9360.741461626027, 282.2886687817516, 280.5492057799079, 281.44741653619513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 802.6192, 6.856483, 5500.739, 800.2165, 6.868734, 5500.685, 827.0005, 1.321743, 1092.939, 801.7276, 6.860411, 5500.114, 797.9775, 6.892426, 5499.82, 818.746, 6.696735, 5483.306, 100.0, 100.0, 99.32972, 100.0, 99.99633, 99.69207
4914.943200000001, 60.00364827999364, 60.006431069971526, 60.00679338475586, 33.18283526068466, 33.41406217300365, 33.368036352344866, 0.9999611414518464, 0.9999772365405483, 0.9999578740180545, 9327.427992619365, 9337.373898284193, 9353.42254214597, 222.24754913843344, 60.81411531849972, 84.19866338723932, 9330.572741501981, 9330.899357235832, 9354.881319598391, 282.1704896191253, 280.564606236102, 281.40329495815985, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.3718, 6.872545, 5500.632, 794.6911, 6.919204, 5499.002, 828.8834, 1.317325, 1092.066, 795.5331, 6.912629, 5498.991, 797.9966, 6.891878, 5499.775, 824.949, 6.628614, 5468.558, 100.0, 99.97534, 99.21606, 99.98226, 99.99832, 99.42692
4917.381240000001, 60.00624743701068, 60.00667844454936, 60.00381234580973, 33.154171224308264, 33.404826541950996, 33.36154772402189, 0.9999623743063482, 0.9999817640421101, 0.999960537170096, 9320.743973435505, 9336.135906597352, 9351.572868267052, 217.47945120960458, 59.08460133267522, 83.23221729973466, 9328.926604415994, 9339.526433889012, 9356.840449423624, 282.18755061126967, 280.567547800548, 281.41989109245884, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.0236, 6.924657, 5498.526, 788.407, 6.967648, 5493.401, 835.2505, 1.300942, 1086.925, 789.222, 6.961536, 5494.131, 791.721, 6.942101, 5496.476, 831.2115, 6.555, 5448.661, 99.97075, 99.87862, 98.80994, 99.89296, 99.93247, 99.06517
4919.865320000001, 59.998798593530815, 59.99810981501773, 59.99485156978283, 33.147611219238925, 33.36868120535332, 33.330391523596184, 0.9999596748424215, 0.9999760267076421, 0.9999551665604118, 9320.86843370571, 9334.092728456078, 9344.898390885886, 222.9555915118044, 65.7189586865012, 81.73537749010211, 9326.66575430055, 9337.943794379073, 9345.254855305966, 282.3932095237723, 280.8193806277138, 281.5622837328318, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.3521, 6.872545, 5500.689, 794.6911, 6.91902, 5499.002, 828.8834, 1.316957, 1091.674, 795.5137, 6.912445, 5498.65, 797.1382, 6.903749, 5498.838, 824.949, 6.629164, 5468.73, 100.0, 99.98046, 99.23158, 99.97406, 99.98903, 99.43006
4922.25968, 59.98849180838829, 59.99282390736631, 59.99418525755683, 33.15466403982599, 33.347402994495205, 33.35338886649263, 0.9999611802436711, 0.9999763780313796, 0.9999612407175947, 9321.12261386748, 9327.138115600848, 9354.043643524767, 226.7990153726646, 64.18363591162574, 84.0225113755514, 9320.918445509893, 9335.053900615845, 9341.600172966335, 282.3330051380991, 280.7956987716886, 281.55912755667555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.0236, 6.925014, 5498.192, 787.4731, 6.97741, 5491.065, 827.3887, 1.320454, 1092.74, 785.6879, 6.990035, 5488.55, 786.8188, 6.979174, 5489.994, 819.3624, 6.693988, 5483.081, 99.96573, 99.84578, 99.33567, 99.80384, 99.82303, 99.68057
4924.66312, 59.98901861784143, 59.99149854416245, 59.99457178411865, 33.15392381938556, 33.39303220040899, 33.357716357205916, 0.9999566960652182, 0.9999758680968154, 0.9999601280198813, 9322.65479711364, 9340.642737228309, 9348.115547326972, 218.34735920731555, 67.31376466442475, 82.31209345258685, 9319.11242807115, 9333.602470156437, 9346.869807032122, 282.1813816091626, 280.67886341545346, 281.58429386626676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 791.1058, 6.942861, 5497.301, 787.1229, 6.976858, 5492.579, 826.7869, 1.321558, 1093.243, 789.2026, 6.961536, 5494.079, 791.7401, 6.942283, 5496.313, 824.9291, 6.629164, 5468.615, 99.94239, 99.86367, 99.34265, 99.89094, 99.93548, 99.43006
4927.07084, 59.99370626255441, 59.98767005377149, 59.99082860505565, 33.16605985342111, 33.399506985121384, 33.350822319715974, 0.9999615771784095, 0.9999736175958885, 0.9999567854839686, 9333.933047437033, 9345.282985258424, 9356.256279205372, 220.3316742280333, 68.64520099195443, 83.35449071829407, 9327.628056084199, 9343.348737605522, 9353.343179378655, 282.3437573866218, 280.82432518688387, 281.60888368993056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.0236, 6.924836, 5498.526, 788.4264, 6.967464, 5493.342, 828.9028, 1.316773, 1092.469, 789.2026, 6.961352, 5494.073, 791.721, 6.942283, 5496.313, 818.6268, 6.698566, 5483.305, 99.97284, 99.88065, 99.22094, 99.88987, 99.93155, 99.70031
4929.46536, 59.987312724743674, 59.98995339707242, 59.994617642767466, 33.1819443548179, 33.40277861607737, 33.352686529492814, 0.999955777633413, 0.9999765001177361, 0.9999606024209717, 9326.055695702444, 9339.184356125801, 9355.572063594724, 228.29662020906733, 65.28388703505516, 85.9647300943916, 9327.837437272447, 9338.779894566884, 9350.122673959806, 282.3633868234488, 280.8535305470908, 281.5713272531567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.3718, 6.872366, 5500.637, 794.6911, 6.919204, 5498.604, 835.2505, 1.300942, 1087.429, 795.5331, 6.912261, 5499.049, 797.9775, 6.892426, 5499.986, 812.3046, 6.762475, 5493.881, 100.0, 99.97632, 98.78485, 99.98131, 99.99835, 99.87793
4931.862160000001, 59.996310215513596, 59.99294056081331, 59.99461196409005, 33.17737721337222, 33.41209970329048, 33.3658568781909, 0.9999599631964112, 0.9999755792900914, 0.9999584039072794, 9330.64139386055, 9348.182204692186, 9352.210453045655, 224.97780963887314, 65.49530687053993, 86.35234373269486, 9331.0165191208, 9341.824740928212, 9351.16576535799, 282.3564839365232, 280.73659680618385, 281.65138256040774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.0236, 6.924479, 5498.526, 788.4459, 6.967464, 5493.341, 828.9222, 1.316957, 1092.231, 789.2026, 6.961536, 5494.301, 791.721, 6.942101, 5496.822, 818.6268, 6.698383, 5483.476, 99.96884, 99.87755, 99.29231, 99.89189, 99.94081, 99.70246
4934.261560000001, 59.99247338306018, 59.99134116709809, 59.994746817793434, 33.17114237255041, 33.41990370390724, 33.34843843730683, 0.999964261899829, 0.9999791238423343, 0.9999623727462923, 9324.928587237677, 9340.451897153178, 9358.443215251777, 222.21618017986464, 62.07812116927835, 83.13134287071807, 9322.065015774973, 9339.827259751326, 9357.38541344536, 282.25635551565034, 280.65010633711273, 281.58029359274866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.3521, 6.872366, 5500.852, 794.6716, 6.919204, 5498.833, 828.7864, 1.318245, 1092.684, 796.4457, 6.900126, 5499.797, 800.4954, 6.867772, 5500.464, 822.4639, 6.656998, 5472.167, 100.0, 99.97739, 99.28517, 99.99491, 100.0, 99.5123
4936.640240000001, 60.000325792089235, 59.999922093195934, 59.99503689273898, 33.18215387261662, 33.41283526780198, 33.375246935269786, 0.9999608354681043, 0.9999740926529163, 0.9999606919116933, 9332.333841676966, 9349.953225400443, 9357.253833903264, 223.6721970711411, 60.32006570036992, 84.33448349212267, 9327.420598773058, 9348.550151274714, 9356.638813581141, 282.28864004875106, 280.74049551663467, 281.5258468010351, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 805.7144, 6.83007, 5499.505, 798.5627, 6.892496, 5500.01, 826.224, 1.322295, 1093.437, 796.7953, 6.907113, 5499.275, 798.0348, 6.891878, 5500.095, 819.0641, 6.693805, 5482.914, 99.98959, 100.0, 99.40198, 99.98651, 99.9974, 99.68794
4939.06664, 59.9925340115228, 59.99811327021496, 59.99685112980815, 33.15523233905809, 33.38175707596483, 33.35178513194588, 0.9999617243895748, 0.9999777810563079, 0.999958883890871, 9326.268899615516, 9339.022007581423, 9349.640935509578, 221.34258917459385, 64.58581229575884, 82.870491551329, 9323.523796670728, 9342.007319449642, 9352.677109284077, 282.26840999822593, 280.8231479673019, 281.56942615182714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.3718, 6.872723, 5500.412, 794.7106, 6.91902, 5498.717, 828.9611, 1.317141, 1092.004, 795.5331, 6.912261, 5499.272, 797.9966, 6.892426, 5499.936, 824.949, 6.628614, 5468.502, 100.0, 99.97224, 99.28264, 99.98536, 99.99841, 99.42594
4941.465920000001, 60.002701264608184, 60.00213612223792, 60.00320450775023, 33.1179966321533, 33.33772753651543, 33.2935738236651, 0.9999619624514029, 0.9999800680211917, 0.999959489476418, 9313.089344637188, 9328.549603437128, 9339.714998825204, 216.94219422880013, 58.86570989240681, 85.07428333675398, 9318.675068419618, 9334.926502256862, 9347.609245343872, 282.3389706505311, 280.7951086251013, 281.6469329148755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.0433, 6.924657, 5498.583, 788.407, 6.967464, 5493.289, 835.2505, 1.301679, 1086.978, 789.2026, 6.961536, 5494.02, 791.7401, 6.942466, 5496.363, 831.2115, 6.555, 5448.66, 99.96979, 99.87659, 98.81483, 99.89403, 99.93247, 99.06309
4943.911840000001, 59.996671108956626, 59.99907122117442, 60.00168597402448, 33.1534170236261, 33.37282212054953, 33.345011916442935, 0.9999547763037732, 0.9999757787398706, 0.9999615941980365, 9324.051172925345, 9335.127550123842, 9347.006706943677, 221.81688994127964, 64.33019544438866, 86.0418997171314, 9324.74731163894, 9336.508658930921, 9347.715957011696, 282.2901180968561, 280.760716249484, 281.6322472118586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.3915, 6.872188, 5500.522, 794.6911, 6.91902, 5498.778, 828.9028, 1.317325, 1092.013, 795.5137, 6.912445, 5499.331, 797.9775, 6.892426, 5500.095, 824.949, 6.629164, 5468.561, 100.0, 99.97638, 99.27253, 99.98237, 99.99541, 99.42797
4946.37564, 60.00153129967665, 59.99857662542742, 59.997079899887666, 33.132160271532776, 33.36525162012693, 33.333032705924516, 0.9999627195408308, 0.9999755125971681, 0.9999628158196159, 9319.159908799667, 9330.349790522827, 9351.675967389343, 221.8481295905882, 63.86992533600596, 83.67922266681762, 9322.743698917799, 9335.332875599184, 9347.837692311703, 282.3170914195313, 280.7712829170912, 281.4440093498054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.0236, 6.924836, 5498.468, 788.4264, 6.967648, 5493.344, 828.9417, 1.317509, 1092.209, 788.756, 6.967788, 5492.483, 790.3668, 6.955797, 5494.227, 822.1458, 6.66652, 5477.997, 99.97075, 99.87757, 99.25701, 99.87839, 99.89363, 99.59854
4948.91536, 60.00540647833215, 60.0007857374188, 59.998849467154315, 33.13982823448031, 33.377247004063726, 33.34494664841143, 0.9999566791079431, 0.9999750739461827, 0.9999599828179015, 9322.766766201303, 9335.916613112693, 9344.799131935051, 220.91960910854687, 62.273195494749416, 83.54173820933102, 9321.994247377555, 9334.719890188186, 9341.540909130294, 282.3203543578993, 280.73841431814196, 281.58915916809565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 789.0161, 6.958566, 5495.351, 785.0217, 6.989015, 5490.65, 826.9422, 1.321743, 1093.151, 788.5229, 6.963743, 5494.188, 791.702, 6.942466, 5496.362, 824.8893, 6.62953, 5468.501, 99.91406, 99.81382, 99.39709, 99.89292, 99.93245, 99.43002
4951.243640000001, 59.99770697584312, 60.00163804821563, 60.00438461417851, 33.15582147387858, 33.37742677984578, 33.34163721285581, 0.9999590747054223, 0.9999709134376711, 0.9999552329131026, 9326.751453364293, 9343.762817046785, 9347.672312135359, 223.89136634870283, 63.82348687420472, 84.24912428616335, 9324.405966734384, 9342.398717841568, 9351.446152476508, 282.288843859158, 280.85535151076044, 281.63514179706806, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.0236, 6.924836, 5498.526, 788.4264, 6.967648, 5493.401, 828.9222, 1.317693, 1092.348, 789.222, 6.96172, 5494.02, 791.7401, 6.942101, 5496.528, 818.6467, 6.698017, 5483.708, 99.97179, 99.87862, 99.23593, 99.88987, 99.93152, 99.70238
4953.68756, 60.00273102817491, 60.004661496466916, 60.00093583664192, 33.15432506751097, 33.37575315780245, 33.34217698593006, 0.9999625051248813, 0.9999721119805128, 0.9999613317821762, 9320.96594585227, 9344.724637039144, 9357.067287099562, 221.48855534637823, 66.04306464078627, 83.27313743503419, 9325.357983269747, 9341.01262139724, 9355.527591122907, 282.38094475176354, 280.8511585333605, 281.64387000088794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.3521, 6.872723, 5500.579, 794.6911, 6.919388, 5498.778, 835.2893, 1.301126, 1087.37, 795.5137, 6.912261, 5499.166, 797.9775, 6.892061, 5499.991, 812.3046, 6.762475, 5493.649, 100.0, 99.97534, 98.85045, 99.98131, 100.0, 99.87684
4956.16784, 60.00128929426078, 60.00221799256406, 60.00210638159112, 33.18173481969786, 33.403088936731386, 33.36572173173033, 0.999959652626061, 0.9999759685471366, 0.9999572245424081, 9330.631780105801, 9346.61041198707, 9356.940772558752, 221.4819840457908, 65.6211811773735, 85.50794091815715, 9328.75441059215, 9341.523398658583, 9356.521864143197, 282.3814432794597, 280.8443332299747, 281.57193739017276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.0236, 6.924657, 5498.474, 788.4264, 6.967464, 5493.401, 828.8834, 1.317693, 1091.558, 789.1832, 6.96172, 5493.962, 791.7401, 6.942283, 5496.528, 818.6268, 6.6982, 5483.421, 99.96874, 99.87657, 99.23115, 99.89285, 99.93059, 99.70337
4958.655400000001, 60.00587261350255, 59.99940167021817, 59.99989452731779, 33.173013308234445, 33.374037503042096, 33.358207817340414, 0.9999615633969003, 0.9999810254802147, 0.9999645443887786, 9322.028938705347, 9339.545757786716, 9352.399910734868, 228.015369794442, 59.671781210774725, 78.64201987510842, 9329.561419313464, 9341.243065536994, 9353.742802407727, 282.2974970983795, 280.84779389635355, 281.6541400645437, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.3718, 6.872723, 5500.58, 794.7106, 6.91902, 5498.779, 828.7476, 1.318061, 1092.858, 796.4457, 6.899942, 5499.745, 800.4954, 6.865945, 5500.243, 822.4042, 6.657731, 5472.571, 100.0, 99.97224, 99.24456, 99.99395, 100.0, 99.51749
4961.05508, 59.99789250712211, 59.996528879364085, 59.99988046110101, 33.175316140516685, 33.40629125241051, 33.35852543901535, 0.9999577670247868, 0.9999747116754761, 0.9999569192716257, 9330.428845055887, 9348.557876316003, 9359.864762480252, 221.624682903946, 59.79383964889075, 84.15920219067175, 9332.9988279822, 9344.762422579124, 9355.401247446109, 282.3183301239631, 280.8272375679544, 281.5838472887636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 805.2216, 6.834888, 5500.061, 797.9596, 6.892312, 5499.588, 826.884, 1.32119, 1093.467, 796.1739, 6.907297, 5499.104, 798.0157, 6.892243, 5499.719, 818.8455, 6.695087, 5482.739, 99.99569, 99.99876, 99.40469, 99.98233, 99.99349, 99.68889
4963.458680000001, 59.99493023771913, 59.99385720285876, 60.00054421403519, 33.17310820256807, 33.38850256237337, 33.35111389173434, 0.9999597456313918, 0.9999773987030701, 0.9999596563465342, 9322.713323098973, 9342.07148381527, 9351.400308102782, 223.00337362655728, 66.02471485298179, 83.1523743749649, 9324.509387530448, 9339.531307262987, 9354.496552261913, 282.3756051620645, 280.82891671634707, 281.6264717619798, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.3521, 6.872545, 5500.689, 794.6911, 6.91902, 5498.781, 828.9222, 1.316773, 1092.235, 795.5137, 6.912445, 5499.102, 797.9775, 6.892243, 5499.934, 824.949, 6.629164, 5468.79, 100.0, 99.97643, 99.22094, 99.97919, 99.9974, 99.42592
4965.8820000000005, 59.995219277846694, 59.99431893799956, 59.994078613362014, 33.12642018517152, 33.3582526622314, 33.3011054269332, 0.9999603223639111, 0.9999787441222475, 0.9999623147324646, 9311.478428838263, 9332.525470766215, 9343.748501001972, 218.25189181106998, 56.819109672321474, 81.4542661268888, 9321.679989502562, 9332.329967128233, 9345.986016867404, 282.33823865864053, 280.82752822051026, 281.62512069755434, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.0038, 6.924836, 5498.416, 788.407, 6.96728, 5493.401, 835.2311, 1.300942, 1087.487, 789.2026, 6.96172, 5494.02, 791.721, 6.941918, 5496.419, 831.2115, 6.554634, 5448.602, 99.97075, 99.87862, 98.79017, 99.88987, 99.92955, 99.05995
4968.28636, 59.994960969197066, 59.99666093354271, 59.9959519294293, 33.16224911453225, 33.38882378696762, 33.35588102753782, 0.9999599084341348, 0.9999743699156075, 0.9999592847834026, 9323.046653271469, 9336.727957493507, 9347.865588959523, 221.13588651384134, 63.41810820987894, 81.38076920855747, 9324.901798276464, 9333.091280956174, 9348.397526754232, 282.3079106901812, 280.79727048178995, 281.67608719417274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.3718, 6.872545, 5500.689, 794.7106, 6.919388, 5498.722, 828.9222, 1.316773, 1092.284, 795.5137, 6.912261, 5499.272, 797.9775, 6.892061, 5499.877, 824.949, 6.628798, 5468.502, 100.0, 99.97536, 99.22713, 99.98025, 99.99636, 99.42484
4970.65004, 59.997843967222494, 59.999412205947, 59.99719529051057, 33.141556218524826, 33.368291472296946, 33.35483596333092, 0.9999621522555744, 0.9999761618753431, 0.9999596188530875, 9315.073783258083, 9333.560556329008, 9349.033766840283, 224.02669772384115, 66.83898947330044, 80.79935350995402, 9321.927610236846, 9331.10068152008, 9348.764956517147, 282.30198379938435, 280.805016360398, 281.6287499494333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.0236, 6.924657, 5498.526, 788.4459, 6.967464, 5493.348, 828.9611, 1.317693, 1092.232, 789.2026, 6.96172, 5493.729, 791.3395, 6.949406, 5495.26, 822.941, 6.655899, 5476.171, 99.97075, 99.87765, 99.23158, 99.88773, 99.91241, 99.54035
4973.0840800000005, 59.99766032813853, 59.9980836647999, 59.997054929920964, 33.14450710101307, 33.37589321019473, 33.33627219755136, 0.9999601929132708, 0.999973779580689, 0.9999565245965206, 9320.762576918514, 9333.918719156267, 9347.30293370401, 230.04980080361747, 65.34753140154362, 84.81568656532272, 9322.499424655522, 9332.760702478092, 9347.758460024032, 282.3179196130357, 280.84850955791427, 281.6063230622505, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 787.7346, 6.972308, 5493.234, 782.4147, 7.006882, 5487.63, 825.2728, 1.325976, 1092.826, 786.4258, 6.978819, 5492.302, 790.5193, 6.951415, 5496.191, 824.8098, 6.629896, 5468.561, 99.86543, 99.75788, 99.34644, 99.85864, 99.92583, 99.42698
4975.484560000001, 59.996449181835686, 59.996794732208826, 59.99635419270331, 33.165410503044995, 33.39340345273422, 33.372102019916404, 0.9999563789964153, 0.9999752224165351, 0.999953210450947, 9322.968014807078, 9336.278444899453, 9357.188136050165, 223.20647373182737, 70.57099865166083, 84.30244980142925, 9327.848305611582, 9344.914828108384, 9354.225545903844, 282.2772850396687, 280.84088351055027, 281.6314391544191, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.0236, 6.924657, 5498.641, 788.407, 6.96728, 5493.342, 828.8834, 1.316957, 1092.237, 789.2026, 6.961536, 5494.243, 791.721, 6.941918, 5496.368, 818.6467, 6.698566, 5483.25, 99.97388, 99.87873, 99.29285, 99.89189, 99.93753, 99.69405
4977.918640000001, 59.992797231895445, 59.994534875815106, 59.99452016782916, 33.17842750175622, 33.40499849457506, 33.34602118718991, 0.9999585530011135, 0.9999730004490643, 0.9999615472464892, 9320.581858739537, 9336.02493605522, 9355.64953199829, 224.7467425548498, 68.07823727306095, 82.8637791758938, 9325.479951368803, 9337.81523431846, 9354.146665397197, 282.29242530500284, 280.89686478360335, 281.5608047091373, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.0563, 6.873794, 5500.747, 794.7106, 6.919388, 5498.662, 835.2699, 1.301863, 1087.429, 795.5137, 6.912629, 5499.043, 797.9585, 6.892426, 5499.877, 812.3046, 6.762658, 5493.481, 100.0, 99.97532, 98.79495, 99.98429, 100.0, 99.879
4980.31404, 59.99241166458381, 59.99212321927057, 59.99425052659391, 33.17288469439089, 33.387588608644975, 33.35907322548336, 0.9999600463458497, 0.9999733937980032, 0.9999589581930416, 9328.388297820955, 9344.42154653623, 9354.219426593925, 221.4166525614164, 68.58325462990842, 87.31925097194016, 9327.249651708013, 9346.350504699954, 9356.220667766676, 282.2155399712304, 280.82602577271734, 281.63924294607494, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.0038, 6.924657, 5498.358, 788.4264, 6.96728, 5493.29, 828.8834, 1.317141, 1091.79, 789.2026, 6.961904, 5494.137, 791.721, 6.942283, 5496.363, 818.6069, 6.698566, 5483.594, 99.97389, 99.87659, 99.28176, 99.89199, 99.93247, 99.69503
4982.7736, 59.99564775197876, 59.9949201109021, 59.997030648538626, 33.15342503470199, 33.40784142094058, 33.34925031203395, 0.9999628026372538, 0.9999768987972902, 0.9999602797591555, 9325.021624445864, 9336.387753451538, 9357.024313358981, 223.94262226565684, 59.85312177637297, 80.70269337939499, 9325.827872130272, 9340.611035532738, 9353.715706153078, 282.436170388739, 280.87198817086016, 281.641119513428, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.3521, 6.872723, 5500.637, 794.6911, 6.91902, 5498.668, 828.9611, 1.317509, 1092.116, 795.5331, 6.912629, 5499.049, 798.0729, 6.89133, 5500.286, 819.0443, 6.690875, 5480.57, 100.0, 99.97224, 99.26146, 99.98438, 100.0, 99.67327
4985.20528, 59.995936837535936, 59.99657016444425, 59.99366547932984, 33.1737692851796, 33.407578044040285, 33.360531419781914, 0.9999597888418185, 0.9999754072279907, 0.9999600262070661, 9332.640078709805, 9344.320617878071, 9361.339071315555, 225.44993204858338, 63.83523593774635, 89.27411182003107, 9332.471833825453, 9343.541476723096, 9357.324126993273, 282.2458253320293, 280.8022333051745, 281.67856895934625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 806.6805, 6.816684, 5498.436, 800.8974, 6.870024, 5500.313, 824.1081, 1.325976, 1092.81, 798.8536, 6.885049, 5500.085, 800.1139, 6.877634, 5499.983, 819.6805, 6.687029, 5482.681, 99.97827, 100.0, 99.34496, 99.99507, 99.99829, 99.67957
4987.65584, 60.00070690615072, 59.998681927118845, 59.99783616448652, 33.14598038404711, 33.381750424528335, 33.33431984874604, 0.9999609345250098, 0.9999756565754495, 0.9999620697447854, 9320.740841683055, 9340.742327340879, 9352.372049109254, 223.1752939550629, 66.43258675239531, 82.34647872399546, 9323.592404996256, 9337.739986580862, 9353.519315741289, 282.32486403505993, 280.8184466234346, 281.6194244066496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.3521, 6.872366, 5500.521, 794.6911, 6.919204, 5498.609, 828.9805, 1.317325, 1091.946, 795.5137, 6.912445, 5499.048, 797.9775, 6.892243, 5499.883, 824.9291, 6.629164, 5468.502, 100.0, 99.9764, 99.26645, 99.9843, 99.99647, 99.43006
4990.0716, 59.995169719858445, 59.99495088867161, 59.995107748306054, 33.10912032454738, 33.33532804435347, 33.29314078723268, 0.9999623194311082, 0.9999778389119959, 0.999963016259392, 9305.88118137029, 9326.348665993295, 9333.931292784824, 218.9157810486622, 56.66902413824937, 80.24764232371672, 9311.209515154496, 9328.583857514353, 9335.988018833203, 282.39772970101546, 280.85592511091613, 281.6329911465898, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.339, 6.923765, 5498.531, 788.4459, 6.967464, 5493.342, 835.2699, 1.301679, 1086.974, 789.2026, 6.961536, 5494.131, 791.721, 6.942101, 5496.311, 831.1718, 6.555183, 5448.487, 99.97075, 99.87657, 98.81439, 99.89296, 99.93049, 99.06201
4992.546600000001, 59.99250824567978, 59.993635131428235, 59.98939479871647, 33.16168003488473, 33.382496098633254, 33.33687788286432, 0.9999611075623857, 0.999975486292902, 0.9999614922399425, 9325.706313129065, 9339.425669112668, 9350.75396075126, 222.3209641789075, 61.66460703382472, 81.21269634124837, 9324.616217895942, 9336.599204379003, 9350.204089258812, 282.38270208536284, 280.80621513484164, 281.60090888586876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.3718, 6.872723, 5500.689, 794.6911, 6.91902, 5498.721, 828.9417, 1.316957, 1092.124, 795.5331, 6.912445, 5498.991, 797.9775, 6.892061, 5499.825, 824.949, 6.628981, 5468.561, 100.0, 99.97534, 99.28264, 99.98024, 99.99541, 99.42482
4994.984600000001, 59.99162572098148, 59.99142213617025, 59.991960309074145, 33.14569063300038, 33.358678737617346, 33.334529962766865, 0.9999637562255689, 0.9999742083263344, 0.9999639847619767, 9313.800915212898, 9338.774290568734, 9346.505575646654, 228.93204349596215, 64.86961946818792, 83.87680761446245, 9322.349217449444, 9333.970687169507, 9343.632657597964, 282.32792130281945, 280.78627133218015, 281.6163739941823, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.0236, 6.924479, 5498.636, 788.4264, 6.96728, 5493.46, 828.9222, 1.316773, 1091.617, 789.2026, 6.96172, 5494.131, 791.7401, 6.943014, 5496.129, 823.955, 6.644362, 5473.883, 99.97379, 99.87755, 99.29242, 99.88987, 99.92821, 99.52375
4997.4146, 59.99243831343074, 59.99204704373507, 59.99517479815274, 33.15050484063317, 33.36222375229548, 33.31893898893424, 0.9999621131183992, 0.9999750698345752, 0.9999608017096541, 9319.325780626672, 9333.607823449915, 9345.132231062515, 223.74093453475325, 69.34627498365262, 85.56996442592799, 9317.8368832676, 9334.233827676953, 9345.086074053695, 282.3813028024772, 280.87387393883574, 281.62943393096936, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 787.7148, 6.972665, 5492.565, 782.1034, 7.012224, 5485.833, 824.1469, 1.328001, 1093.159, 785.3771, 6.986542, 5490.995, 789.4512, 6.956162, 5495.486, 823.7561, 6.637221, 5468.733, 99.86447, 99.72837, 99.55922, 99.83487, 99.90307, 99.43944
4999.81692, 59.98663061161142, 59.99043993625396, 59.98912859441458, 33.15311669537128, 33.38279841996549, 33.3417572224933, 0.9999602903796324, 0.9999746425071673, 0.9999580996896796, 9325.89998085087, 9342.024314182081, 9350.20826688627, 225.53172032343105, 67.77361213478252, 85.30342972039489, 9325.62337617761, 9340.13273501327, 9352.405805694249, 282.4655437217877, 280.87059536142647, 281.7751327621456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.0236, 6.924657, 5498.363, 788.407, 6.967464, 5493.401, 828.9222, 1.316773, 1092.008, 789.2026, 6.961536, 5494.02, 791.721, 6.942101, 5496.419, 818.6268, 6.6982, 5483.48, 99.96884, 99.87659, 99.2721, 99.88986, 99.93349, 99.69927
5002.2724800000005, 59.990473196049805, 59.99333500124576, 59.9907990585473, 33.144093678631386, 33.36942815614897, 33.32680761524224, 0.999959890999535, 0.999972862924721, 0.9999579911985642, 9321.03079720851, 9333.845770498112, 9350.686198226405, 224.61915428623252, 63.08424976792321, 82.47704412690064, 9329.398965303717, 9342.889078005166, 9349.235624400873, 282.41719493866276, 280.84037095292393, 281.69268937257925, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.0366, 6.8754, 5500.637, 794.6911, 6.919204, 5498.668, 835.2311, 1.301126, 1086.76, 795.5137, 6.912445, 5499.16, 797.9775, 6.892426, 5499.877, 812.2847, 6.763024, 5493.48, 100.0, 99.97329, 98.79853, 99.98333, 99.99832, 99.87997
5004.7344, 59.98502087492055, 59.98813454491027, 59.9888083733182, 33.166618570488275, 33.39339577951787, 33.359007616443385, 0.9999569875602099, 0.9999740190293132, 0.9999581167445936, 9326.249269741083, 9343.428322427733, 9355.08334006114, 224.7664734395221, 64.90850182772738, 84.85991351180792, 9328.714894336597, 9342.234401444652, 9362.093555426216, 282.32483089120717, 280.8049987977186, 281.6477412770496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.0038, 6.924657, 5498.474, 788.4264, 6.967464, 5493.402, 828.9222, 1.317141, 1091.437, 789.1832, 6.96172, 5494.078, 791.7401, 6.942101, 5496.42, 818.6069, 6.6982, 5483.536, 99.97084, 99.8755, 99.22018, 99.88879, 99.9366, 99.69925
5007.23008, 59.99110080889704, 59.99104635595862, 59.99389393685811, 33.160502155891365, 33.3786916611494, 33.32649561011549, 0.9999616614136587, 0.9999802427533265, 0.9999629393623783, 9324.855920620857, 9341.829090714133, 9352.024752005704, 222.1356895667177, 59.979403269663635, 82.99413938638111, 9329.620057213915, 9337.527063753987, 9355.894044757752, 282.3806935087195, 280.94885809727924, 281.63505421709567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.3323, 6.872545, 5500.631, 794.6716, 6.919388, 5498.715, 828.9222, 1.316589, 1092.018, 795.4942, 6.912445, 5499.101, 798.0538, 6.891695, 5500.305, 819.3425, 6.6841, 5479.543, 100.0, 99.97224, 99.27298, 99.98237, 100.0, 99.64949
5009.64684, 60.003237585740614, 59.99676275312226, 59.99654119911053, 33.16244335821937, 33.39117330473375, 33.34106144164672, 0.9999612529175951, 0.9999765535225241, 0.9999640436550631, 9326.305073962394, 9345.733778950736, 9354.200803522934, 224.63333421606558, 64.35284656720705, 86.5256360231442, 9331.831926123674, 9346.895434589376, 9356.98467503691, 282.41896675480257, 280.8777011542825, 281.6461551774092, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 806.7199, 6.817577, 5498.657, 800.9363, 6.869656, 5500.313, 824.1081, 1.326528, 1093.885, 799.2614, 6.884681, 5499.915, 800.1711, 6.877816, 5500.151, 819.76, 6.693439, 5482.966, 99.98427, 100.0, 99.46513, 99.99505, 100.0, 99.68678
5012.0545600000005, 59.994486199546635, 59.994518159239966, 59.994568118183565, 33.164466348285245, 33.38144663986678, 33.33694016462036, 0.9999598323973659, 0.9999746268002576, 0.9999595977257947, 9325.156513790867, 9343.11074232555, 9347.550629566178, 227.41610653783118, 61.82036109553792, 82.55506042917125, 9327.039966394512, 9339.918024460707, 9351.707079915554, 282.43233262957284, 280.8545560972511, 281.5600617839823, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.3521, 6.872366, 5500.799, 794.6911, 6.919204, 5498.833, 828.9222, 1.316773, 1092.115, 795.4942, 6.912445, 5498.878, 797.9585, 6.892426, 5500.264, 824.949, 6.629164, 5468.616, 100.0, 99.97322, 99.2356, 99.98237, 100.0, 99.43114
5014.52224, 59.999207461974684, 59.9968561476478, 59.99712128790446, 33.1207562165192, 33.34643183548579, 33.30342909390504, 0.9999596652684266, 0.9999785650707269, 0.9999610880208583, 9309.513854897623, 9324.004491800597, 9336.558061675416, 220.7582662781606, 58.92606510548649, 82.94590667178227, 9312.169819481021, 9330.436222008288, 9342.269185702993, 282.26960658673715, 280.75470947644965, 281.6222107199285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.1024, 6.924479, 5498.693, 788.4264, 6.967464, 5493.401, 835.3087, 1.300942, 1086.745, 789.2026, 6.961536, 5494.073, 791.721, 6.942466, 5496.367, 831.1917, 6.555183, 5448.606, 99.97484, 99.87764, 98.84123, 99.88889, 99.93254, 99.06407
5016.950360000001, 59.996446606021166, 60.00047838261447, 59.99547225785291, 33.180426687546856, 33.39692420040725, 33.344190317551885, 0.9999629244608043, 0.9999781956872239, 0.999960350412607, 9322.323577597605, 9340.785056238743, 9351.262424462684, 221.3105467438645, 60.61424401962586, 77.85100269605931, 9326.75071067578, 9340.117874977066, 9348.909276769065, 282.2552382318448, 280.7182159805187, 281.548526228755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.3521, 6.872902, 5500.527, 794.6911, 6.919204, 5498.721, 828.9417, 1.317325, 1091.606, 795.5137, 6.912445, 5499.218, 797.9775, 6.892609, 5500.15, 824.949, 6.628981, 5468.561, 100.0, 99.9764, 99.2721, 99.98033, 99.99737, 99.42799
5019.484960000001, 60.00255773046506, 60.0035034647052, 60.00310900555611, 33.14896317671368, 33.35703838398658, 33.33003692585287, 0.9999558350582769, 0.9999769622897141, 0.9999625468063762, 9318.39031608577, 9338.77164761614, 9344.112526547404, 221.04530956782037, 66.56130482652134, 83.34263277993054, 9312.929098842127, 9327.234589451633, 9345.133776495384, 282.3613116402849, 280.80671672567024, 281.5707637217729, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.0236, 6.924657, 5498.363, 788.4264, 6.967648, 5493.348, 828.9805, 1.317325, 1091.553, 789.2026, 6.961536, 5494.072, 791.6257, 6.945205, 5495.312, 822.9609, 6.655716, 5476.285, 99.97274, 99.87765, 99.27253, 99.88986, 99.9197, 99.54145
5021.92532, 60.00263969501469, 60.00868624783763, 60.01030529866729, 33.13108948890387, 33.36695074443114, 33.33037783892871, 0.9999603679644209, 0.9999734993265195, 0.9999569774142224, 9324.071067244564, 9333.354734568104, 9345.826282664459, 222.81562259722023, 62.49088948722056, 85.5238455292955, 9321.867334556087, 9333.29231177506, 9344.853332864328, 282.4252707692736, 280.85861527256617, 281.544407283351, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 800.0, 787.7543, 6.972308, 5493.57, 783.3291, 6.999883, 5488.153, 825.8358, 1.323767, 1092.7, 786.8141, 6.974774, 5492.707, 790.9008, 6.948858, 5496.584, 824.8893, 6.628798, 5468.909, 99.87961, 99.77367, 99.39626, 99.85253, 99.92932, 99.427
