TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
5172.65192, 60.01382107385888, 60.01197445633465, 60.008497524294405, 28.10330323537971, 28.2805964189559, 28.250053260128485, 0.999970267938469, 0.9999844377501459, 0.9999700468364681, 7884.229081173273, 7902.478130411787, 7911.776585347925, 175.64462613761907, 39.73545800681552, 60.093551527374075, 7887.939695159347, 7906.643189333414, 7909.173299625739, 282.0673583081633, 280.66729412726994, 281.47777093513946, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 796.0542, 6.908417, 5500.083, 791.5198, 6.939097, 5497.173, 833.6782, 1.304072, 1087.136, 795.2418, 6.914651, 5499.047, 797.0238, 1.381136, 1101.122, 812.2648, 6.763207, 5493.535, 99.99603, 99.9472, 98.89898, 99.98027, 100.0, 99.87999
5175.01612, 60.00686315636793, 60.00808599995569, 60.008994448596944, 28.10880114348357, 28.297867400854795, 28.259776955589825, 0.9999683188507632, 0.9999829010956981, 0.9999721693912502, 7888.7083533446, 7912.403919855099, 7915.2073229990965, 173.55189640665094, 40.99800452073987, 58.55919386088135, 7892.009113509257, 7905.335087382628, 7914.773298350417, 282.1170179546088, 280.670547932851, 281.5016823624331, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 794.2601, 6.923051, 5498.642, 788.4653, 6.967095, 5493.515, 829.0387, 1.316589, 1091.873, 789.1443, 6.962088, 5494.129, 790.6719, 1.390267, 1099.958, 818.6268, 6.698017, 5483.363, 99.9718, 99.88069, 99.25983, 99.8878, 99.99481, 99.70141
5177.45408, 60.0038113943139, 60.00568566191001, 60.00451363752652, 28.125289160513553, 28.31052763176034, 28.264468471865037, 0.9999745394856054, 0.9999841886164911, 0.999964713497704, 7896.137095986032, 7910.088587286634, 7922.148206316347, 174.37842370466706, 41.63344015748498, 59.605747117861256, 7901.954424179652, 7915.632676109998, 7921.561149115714, 282.14070838335044, 280.77436585815377, 281.586276645571, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 800.3718, 6.872188, 5500.857, 794.7495, 6.91902, 5498.548, 829.0193, 1.317325, 1091.254, 795.4554, 6.912812, 5498.818, 797.1192, 1.381501, 1100.195, 818.6467, 6.6982, 5483.59, 100.0, 99.9722, 99.28545, 99.98233, 100.0, 99.69511
5179.78948, 60.00149414930478, 60.001874749340494, 60.001002013033386, 28.09842735603604, 28.29406823138246, 28.291872445767876, 0.9999727996551239, 0.9999833919602622, 0.9999706140772119, 7895.7345282458655, 7908.920055562581, 7922.252941264853, 181.43662953488183, 45.12020594126852, 57.58702954403289, 7886.190280255993, 7907.638067858631, 7912.817241097651, 282.08600228275844, 280.76269673105827, 281.4409342269731, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 806.6016, 6.816506, 5499.212, 801.0142, 6.866892, 5500.574, 822.6522, 1.330578, 1094.52, 801.7858, 6.860228, 5500.171, 803.3185, 1.370361, 1101.11, 824.9291, 6.628065, 5468.902, 99.98428, 100.0, 99.56686, 100.0, 99.97575, 99.43319
5182.1972000000005, 59.99823956824606, 60.000191701865724, 60.00113580898118, 28.09588223321685, 28.28984503485429, 28.24042979286976, 0.9999687523664136, 0.9999838576872383, 0.9999713203337948, 7890.106656792471, 7904.875947652907, 7913.863836152469, 173.46116695559704, 42.24263134637431, 58.84867952293928, 7893.851576855771, 7910.291054312437, 7915.389082261879, 282.14338115506376, 280.71936149789605, 281.52800840708574, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 800.3915, 6.872545, 5500.522, 794.73, 6.91902, 5498.833, 828.9805, 1.316036, 1092.165, 795.4554, 6.912812, 5498.824, 796.8521, 1.380223, 1100.49, 821.8475, 6.656082, 5473.881, 100.0, 99.97739, 99.19301, 99.97722, 100.0, 99.5435
5184.65596, 60.00189094670825, 59.99867338985009, 59.99880056278526, 28.05784642947525, 28.24317884387097, 28.20545496654858, 0.9999699996323591, 0.9999831545768102, 0.9999732193648425, 7875.290656178066, 7890.802831156776, 7903.575388148675, 171.48490016445203, 43.736574193540946, 62.76178525310809, 7875.073481349095, 7893.539784879063, 7897.5606913936135, 281.9298170861465, 280.654558993254, 281.51440814514774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 800.2338, 6.873437, 5500.526, 793.6405, 6.932282, 5496.811, 831.5623, 1.308857, 1089.385, 791.1833, 6.949769, 5495.043, 790.8436, 1.390267, 1099.342, 831.1917, 6.555183, 5448.72, 100.0, 99.95036, 99.03359, 99.90848, 99.96044, 99.06624
5187.0636, 60.00212839276194, 60.00174423303883, 60.00187345770189, 28.09177979691103, 28.297654839114365, 28.254996611165218, 0.9999723361051939, 0.9999856625894898, 0.9999702476134804, 7890.859230971918, 7901.479534790435, 7913.480124517425, 178.0953523258495, 40.20716186391746, 59.30267000430581, 7890.54760953069, 7905.68266661835, 7913.746240862288, 282.1824447584575, 280.72241631332207, 281.4811686731023, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 798.8537, 6.882004, 5500.58, 794.5743, 6.918836, 5498.833, 829.1163, 1.317325, 1091.7, 795.4554, 6.912812, 5498.818, 797.0811, 1.380953, 1100.371, 824.9291, 6.629164, 5468.621, 100.0, 99.97538, 99.24407, 99.97924, 100.0, 99.42905
5189.42392, 60.005382215495246, 60.005214433134704, 60.00427375572263, 28.088123588943418, 28.2785305433379, 28.228087540164267, 0.9999718400736994, 0.9999840611627905, 0.9999729917886753, 7887.480925731743, 7902.235774386028, 7913.2732925150385, 175.48582245022408, 40.484047668927815, 62.42431134929848, 7888.826856734049, 7907.587961256054, 7917.65078898321, 282.23195116858324, 280.77638714230056, 281.4729555340359, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 794.0433, 6.924479, 5498.416, 788.4653, 6.967095, 5493.345, 829.0193, 1.317141, 1091.928, 789.1443, 6.961904, 5493.959, 790.8245, 1.390267, 1099.441, 824.9291, 6.629347, 5468.675, 99.97275, 99.87759, 99.26645, 99.88877, 99.96044, 99.42905
5191.87932, 60.006453672330274, 60.0055935590507, 60.005407146303924, 28.084880877622478, 28.25396207549198, 28.242706136769122, 0.9999723324224384, 0.999985379741589, 0.9999718427192255, 7889.374840905001, 7901.575893023958, 7913.521630430243, 177.24333022833093, 41.30864733771887, 55.791147440519126, 7892.236641251478, 7902.945674852475, 7915.060322506855, 282.27078690865056, 280.8425183136018, 281.6481681607217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 787.7543, 6.972486, 5492.728, 782.1228, 7.012408, 5484.62, 822.594, 1.33113, 1095.256, 782.8527, 7.007134, 5485.649, 784.2628, 1.399764, 1097.845, 818.6069, 6.698566, 5483.537, 99.86343, 99.71897, 99.53852, 99.73767, 99.8107, 99.69927
5194.25416, 60.00475456105409, 60.00645090285583, 60.005988908097926, 28.08898299958961, 28.29128862209104, 28.24605642722999, 0.99997562080793, 0.999986990268546, 0.9999691357214187, 7886.665805509496, 7905.218488016514, 7918.11486496589, 172.8835553616043, 44.97526031658026, 60.53605543063168, 7894.370638298782, 7907.66211603656, 7917.443766697377, 282.0790472766225, 280.75612724773504, 281.5494452232744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 794.0433, 6.9243, 5498.526, 788.4848, 6.96728, 5493.345, 829.0193, 1.316773, 1092.16, 789.1249, 6.961904, 5493.906, 790.8818, 1.390267, 1100.049, 822.9211, 6.651688, 5476.058, 99.96885, 99.88178, 99.28589, 99.89089, 99.92999, 99.54348
5196.58356, 60.010699448490705, 60.005416348010385, 60.01108777283328, 28.09904992274553, 28.29027748066702, 28.249893208648427, 0.9999721996794861, 0.9999841838951353, 0.9999715042536022, 7884.592152711775, 7905.818806192809, 7911.4879661309305, 173.74776600096925, 44.71412305367858, 62.01654317629027, 7890.092781856517, 7906.879742229778, 7914.7465629707685, 282.19728652484594, 280.7347184027997, 281.54557711755524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 794.0433, 6.924657, 5498.583, 788.4459, 6.96728, 5493.575, 829.2911, 1.314932, 1090.35, 790.7173, 6.945356, 5496.529, 793.8002, 1.385336, 1099.653, 813.2191, 6.756249, 5493.371, 99.97284, 99.88176, 99.2102, 99.92923, 100.0, 99.86568
5198.99052, 60.011909254284454, 60.01181878227789, 60.00872180915521, 28.088595458865786, 28.27784744364241, 28.24310901333505, 0.9999671091372218, 0.9999847981389919, 0.9999715433706889, 7888.718252858482, 7912.347461081006, 7914.331132580803, 175.9262854917465, 43.583375935943195, 59.53587187351832, 7891.605694675528, 7907.073371433579, 7915.527113670344, 282.33379031265014, 280.8728578050358, 281.59074579832856, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 798.7157, 6.889321, 5500.079, 791.5977, 6.94315, 5495.464, 831.0964, 1.312355, 1091.114, 789.688, 6.957491, 5494.02, 790.8436, 1.390267, 1099.389, 818.9647, 6.696369, 5483.426, 100.0, 99.92555, 99.09936, 99.89184, 99.94303, 99.69725
5201.4220000000005, 60.00949884194021, 60.01386948125593, 60.01072949450101, 28.090054529932598, 28.295921998429712, 28.26535930299112, 0.9999725284194065, 0.9999869212214969, 0.9999703881627832, 7896.087199155867, 7913.441100856729, 7920.23422369481, 177.12277534580744, 45.90867614183617, 57.64405871658619, 7897.69718013449, 7911.765778634446, 7920.3264006866275, 282.2229381373437, 280.8998405730242, 281.67953018905655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 800.2338, 6.873794, 5500.799, 794.7106, 6.918652, 5498.723, 828.9805, 1.316404, 1091.718, 795.4748, 6.91318, 5499.047, 796.8521, 1.378944, 1100.706, 818.6268, 6.698566, 5483.367, 100.0, 99.97322, 99.2457, 99.98231, 100.0, 99.69618
5203.8746, 60.01167831900157, 60.01365655164347, 60.019603866483294, 28.091374837559847, 28.286793023004893, 28.269730639047747, 0.9999710269044572, 0.9999851487333492, 0.9999723014420738, 7896.257597137252, 7905.0476256902875, 7923.563113226484, 178.70279887542392, 47.71782041663232, 55.44590819123505, 7896.360270914095, 7915.365081000333, 7922.38736151588, 282.2615046935552, 280.81265643565655, 281.684764049778, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 806.6805, 6.816684, 5498.658, 801.053, 6.866708, 5500.292, 822.691, 1.331867, 1095.502, 801.7276, 6.860044, 5500.055, 803.4711, 1.369448, 1099.244, 824.949, 6.62953, 5468.27, 99.97419, 100.0, 99.5685, 100.0, 99.98184, 99.43528
5206.250840000001, 60.01425933708851, 60.01203230454773, 60.01187377213246, 28.092338055196556, 28.2815901586983, 28.255064669000657, 0.9999718249002085, 0.9999844108710918, 0.9999740049961344, 7887.230640968744, 7908.118480413992, 7913.144291419299, 175.94845835694514, 40.38104466879258, 60.52178005735965, 7888.902922967477, 7906.667679883751, 7915.011378852593, 282.26982365707613, 280.86065395525605, 281.6090867223567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 800.3915, 6.872188, 5500.632, 794.7106, 6.918836, 5498.553, 829.0387, 1.317325, 1091.879, 795.4554, 6.91318, 5499.164, 797.1001, 1.378762, 1101.304, 818.746, 6.696735, 5481.823, 100.0, 99.97634, 99.27699, 99.97924, 99.90784, 99.69096
5208.6799200000005, 60.01703740415133, 60.0187676097913, 60.01778294506289, 28.034402993702436, 28.2416767048448, 28.19408764342869, 0.9999716112122258, 0.9999850166289389, 0.9999714323695141, 7875.4094303257625, 7896.896381640556, 7901.095517520449, 170.31114754814325, 44.95470327894418, 60.58798095624843, 7881.837288301537, 7891.817611611457, 7897.950473318763, 282.3365171231214, 280.8870234647138, 281.65887290895535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 800.4112, 6.872188, 5500.575, 794.7689, 6.918652, 5498.777, 828.9999, 1.316404, 1091.767, 794.7758, 6.918512, 5498.074, 794.3533, 1.383875, 1099.493, 828.1896, 6.586497, 5455.781, 100.0, 99.97634, 99.19942, 99.96567, 100.0, 99.19462
5211.13528, 60.02193339999974, 60.01934838728827, 60.01869107797349, 28.076832064288755, 28.283678362188514, 28.24967910206672, 0.999970436039089, 0.9999841903447992, 0.9999703300463106, 7883.349410867201, 7905.5493030005855, 7913.423245434173, 174.31687013405593, 41.30126638994352, 60.1493211050265, 7896.049114115422, 7903.771673247193, 7914.716915113192, 282.2894883424859, 280.867608687422, 281.6788594190492, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 795.0685, 6.911094, 5499.585, 790.5082, 6.946834, 5497.047, 831.5817, 1.311619, 1090.519, 794.5427, 6.920535, 5499.103, 797.1764, 1.379675, 1101.332, 824.949, 6.629164, 5468.561, 99.98698, 99.93528, 99.08749, 99.97811, 100.0, 99.42797
5213.59712, 60.01644442517834, 60.015432795526735, 60.01810234388295, 28.066211788363912, 28.263344911362378, 28.218905718784058, 0.9999721566781024, 0.9999849309772869, 0.999972470547755, 7885.987919020077, 7896.822052282407, 7905.706312003171, 178.53736844698415, 42.53375978927579, 58.26568664410752, 7883.832508649456, 7905.496201988495, 7915.306511273205, 282.2267393857408, 280.80890385600287, 281.70447950351195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 794.5361, 6.92323, 5498.579, 788.4848, 6.96728, 5493.515, 828.9417, 1.317325, 1092.004, 789.1443, 6.962272, 5493.907, 790.9008, 1.390267, 1099.824, 824.9291, 6.629164, 5468.615, 99.97078, 99.87867, 99.2344, 99.88781, 99.92523, 99.42797
5215.97724, 60.02243404646943, 60.018154146396675, 60.018251285981805, 28.093199707888388, 28.255052878095743, 28.234542301594818, 0.9999731473233585, 0.9999868748121151, 0.9999748469287715, 7887.026605035455, 7903.298979872807, 7916.780815311257, 183.73182759798874, 42.4280633499302, 59.82116747848295, 7885.655964654853, 7898.325538335181, 7920.697242555948, 282.3020189158358, 280.8939040625455, 281.7505696586259, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 787.7543, 6.972308, 5492.733, 782.1228, 7.012408, 5484.62, 822.6716, 1.331314, 1095.029, 782.8722, 7.00695, 5485.591, 784.2628, 1.399581, 1097.901, 818.6864, 6.698017, 5483.306, 99.86238, 99.72197, 99.55351, 99.73863, 99.80778, 99.69507
5218.42716, 60.01323669179579, 60.01513349739995, 60.01520441615233, 28.077064648573167, 28.26413386161552, 28.2411250937539, 0.9999711409533515, 0.999984678381569, 0.9999711442887018, 7887.4795982151645, 7903.440712063055, 7913.896415954176, 174.84628780462708, 46.5533882174218, 62.53299895978279, 7887.351933404864, 7904.392490399062, 7915.451425035046, 282.1901765677417, 280.8809011982819, 281.6111071013246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 794.0433, 6.924657, 5498.641, 788.4653, 6.96728, 5493.345, 829.0387, 1.316957, 1092.102, 789.1249, 6.961904, 5493.901, 790.8054, 1.389719, 1099.762, 824.9092, 6.631544, 5470.043, 99.9718, 99.87759, 99.25015, 99.8909, 99.88147, 99.43851
5220.79676, 60.01191126312866, 60.01143522371588, 60.01364972381989, 26.826473917265794, 26.925690337483765, 26.841756077443755, 0.9999750515773119, 0.9999842536470523, 0.9999731435875323, 7370.7354970661045, 7350.208223847407, 7303.271392545118, 162.03133378749544, 36.54132494412488, 54.41964416855171, 7097.586157668109, 7080.3547332989765, 7051.604164942444, 282.1781543882366, 280.8027822998052, 281.595822450807, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 794.0433, 6.924479, 5498.416, 788.4653, 6.966911, 5493.351, 829.0193, 1.317325, 1091.312, 789.1443, 6.961904, 5494.018, 784.2056, 1.400677, 1098.527, 818.7262, 6.698383, 5483.647, 99.96875, 99.87662, 99.20877, 99.88887, 99.71392, 99.70128
5223.205720000001, 60.01585871217659, 60.01567501593395, 60.01719175599671, 24.763992059435246, 24.812085678274123, 24.61668513240031, 0.999978678827687, 0.9999902966467452, 0.9999810937083078, 6779.55281631773, 6837.540167857844, 6903.825021937324, 138.85801763069276, 24.903479935756877, 41.55616852995627, 7219.940954763145, 7299.842000528032, 7367.274856428236, 282.2248761020422, 280.7087345194506, 281.5385044025786, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 789.1541, 6.962314, 5493.958, 788.4653, 6.967095, 5485.061, 828.7476, 1.317325, 1091.692, 789.1443, 6.962272, 5494.016, 784.5108, 1.39885, 1097.634, 818.3683, 6.700031, 5483.93, 99.87863, 99.72698, 99.24985, 99.8898, 99.74702, 99.70642
5225.6262400000005, 60.01444294537084, 60.01443545028674, 60.01252953612934, 27.528986966654347, 27.731542052057158, 27.727270357740938, 0.9999773544983535, 0.9999861432440007, 0.9999778756632963, 7808.693063904783, 7844.401291541972, 7874.210762354406, 174.21781095677397, 37.83059866778558, 58.958229858041705, 7885.697871913643, 7903.722758327614, 7782.040788077412, 282.20589796397513, 280.7736919067253, 281.5506797853961, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 790.8889, 6.94875, 5495.909, 788.4848, 6.966727, 5493.232, 546.0526, 1.514467, 746.5004, 789.0278, 6.961536, 5493.958, 784.4154, 1.400859, 1098.452, 818.0502, 6.703327, 5484.791, 99.92621, 99.87768, 67.86272, 99.89199, 99.7456, 99.7127
5227.9982, 60.01664536548702, 60.016681575009336, 60.017284930347515, 26.6516288051741, 28.643377455500257, 29.032151357151786, 0.9999940571675138, 0.9999787844153036, 0.9999712924451136, 7896.29395846502, 7910.809799032174, 7924.925300792917, 176.78460754166963, 36.39798458612893, 57.124895762841334, 7889.895795749306, 7895.302685985973, 7912.647708469895, 282.36424867900047, 280.8575579991676, 281.7313387021023, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 790.7706, 6.95, 5495.966, 788.5432, 6.966727, 5493.516, 821.2934, 1.334444, 1095.883, 284.5919, 7.594762, 2470.9, 784.3582, 1.400677, 1098.293, 817.9508, 6.704426, 5484.563, 99.92125, 99.88071, 99.57979, 44.92482, 99.859, 99.72002
5230.43904, 60.01503843901412, 60.014930982088586, 60.01913429371964, 28.069751962171296, 28.259136327799524, 28.244498548092285, 0.9999734987336195, 0.9999864420014192, 0.9999708052107568, 7892.602798040793, 7898.357274911602, 7909.658922340529, 183.8928518684461, 45.04418112988242, 65.06951726836132, 7819.239453752395, 7791.954767254867, 7776.128337532671, 282.2855883416664, 280.8138742169178, 281.65503813837245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 790.6326, 6.950892, 5495.74, 788.5821, 6.966359, 5493.582, 821.274, 1.334444, 1095.706, 787.7268, 6.972752, 5492.587, 774.3058, 1.349724, 1083.473, 826.5991, 6.737205, 5499.023, 99.92115, 99.88285, 99.61987, 99.86179, 98.49614, 99.98084
5232.824240000001, 60.01833092115032, 60.01903917803692, 60.01696151574056, 28.07272628771674, 28.26216005917961, 28.25358315330167, 0.9999734872626889, 0.9999862581307831, 0.9999725636878152, 7887.655766831282, 7905.321393780634, 7914.34843507303, 177.2704656495289, 42.347906548645824, 56.663552970839504, 7887.616136981925, 7897.786144549793, 7913.1736870392215, 282.26246517343867, 280.8920146222151, 281.63864416095146, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 790.7903, 6.949821, 5496.077, 788.1151, 6.96949, 5495.638, 833.5811, 1.323951, 1095.047, 787.8045, 6.971649, 5492.589, 776.8618, 1.409625, 1095.311, 819.7004, 6.689593, 5481.485, 99.92735, 99.77701, 99.41996, 99.8629, 99.57234, 99.66814
5235.26604, 60.01647124423488, 60.0181038483283, 60.02062626537059, 28.073572881402114, 28.261933997493855, 28.25992201825708, 0.9999766876924969, 0.9999845075587654, 0.9999762910251443, 7891.116156995771, 7906.121506433017, 7920.708201612939, 179.9989320784057, 40.92099218926933, 57.98537609493587, 7885.510140268347, 7900.833677360258, 7922.198479218267, 282.3567616473334, 280.85230480733634, 281.6511269715813, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 790.7509, 6.950178, 5495.851, 788.6404, 6.96599, 5493.638, 821.8951, 1.332787, 1095.53, 787.8239, 6.971465, 5492.532, 776.9954, 1.409808, 1095.458, 820.2173, 6.68117, 5480.108, 99.92325, 99.88292, 99.61744, 99.86282, 99.56809, 99.64016
5237.63096, 60.016777745430794, 60.0211245116475, 60.01970310415155, 28.08271219419166, 28.249101759942814, 28.247613363889933, 0.9999742369339951, 0.9999876528169004, 0.9999727224132319, 7892.555028772752, 7904.675044019836, 7920.71907165184, 180.1849129045902, 42.050516937278644, 56.853583895261636, 7889.887857297133, 7901.045284501714, 7920.224950266745, 282.2882528750842, 280.75838442313557, 281.63044983661337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 790.7706, 6.950178, 5495.856, 788.6404, 6.965806, 5493.638, 821.9146, 1.332787, 1095.851, 787.8433, 6.971833, 5492.538, 777.0907, 1.409625, 1094.808, 820.2173, 6.681536, 5480.0, 99.92325, 99.88184, 99.59192, 99.86293, 99.57584, 99.63496
5240.0014, 60.01243780623217, 60.01934049562171, 60.017634168449085, 28.06302953408456, 28.260537778622037, 28.236920602657634, 0.999971739288141, 0.9999839001285344, 0.9999706457524633, 7884.527736169706, 7902.20740706006, 7909.9363445437475, 181.57327023976495, 47.71164101061959, 60.62430460446694, 7888.50423023303, 7909.696582777092, 7905.281434812714, 282.20694419811446, 280.75987211306773, 281.5509871818661, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 795.6599, 6.911273, 5499.691, 794.73, 6.918283, 5498.783, 827.6411, 1.319718, 1091.899, 794.1349, 6.923477, 5498.135, 770.6816, 1.417296, 1092.201, 813.3582, 6.75222, 5491.719, 99.99305, 99.97749, 99.26218, 99.96766, 99.25116, 99.84804
5242.39896, 60.01422243798023, 60.0143318288557, 60.01938424669734, 28.087623215995247, 28.258259944521424, 28.249920916987282, 0.9999734464213157, 0.9999844602205228, 0.9999756989425217, 7889.629256696457, 7905.417629158284, 7918.352692222383, 187.0099421357022, 44.20849889623423, 56.13526200177148, 7897.4374117432535, 7904.0348428822535, 7908.967302664152, 282.25154156977675, 280.9076807874932, 281.5791840092809, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 790.7509, 6.950178, 5495.908, 788.6599, 6.965806, 5493.58, 821.9146, 1.333155, 1095.685, 787.8433, 6.971649, 5492.591, 776.9381, 1.408712, 1094.487, 820.2371, 6.68062, 5479.999, 99.92315, 99.88187, 99.60322, 99.86602, 99.56851, 99.63494
5244.797320000001, 60.02104761272989, 60.018545236975115, 60.01607669000267, 28.074530985441296, 28.252218537611842, 28.217058230457322, 0.9999693364155626, 0.9999815287522836, 0.9999687803036595, 7882.002254068191, 7896.480965589995, 7908.68325938309, 176.04433786644495, 46.726152847425965, 60.86860566464077, 7882.894961005886, 7895.90629637738, 7908.574461467061, 282.29978336874206, 280.83677688538137, 281.76248277617003, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 797.0005, 6.900386, 5499.862, 794.9246, 6.917362, 5498.846, 828.204, 1.318429, 1092.42, 794.1349, 6.923293, 5498.473, 770.7388, 1.416383, 1091.599, 820.2173, 6.681536, 5480.111, 99.99704, 99.97539, 99.30953, 99.9667, 99.3895, 99.63699
5247.16772, 60.016664354951416, 60.01557677492438, 60.0149176410019, 28.10031314157333, 28.28747374162907, 28.261050644143644, 0.9999716229741978, 0.9999858737425673, 0.9999707748194444, 7889.589681411238, 7908.344587788608, 7915.736618372095, 182.61374710112523, 46.93239538200305, 61.575458523185034, 7891.207168862391, 7905.664977775672, 7916.148012884107, 282.2160385376673, 280.87375913455395, 281.6814423483818, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 803.329, 6.846667, 5500.292, 801.1698, 6.865235, 5500.348, 834.5711, 1.303335, 1087.274, 800.3683, 6.874937, 5500.266, 766.2372, 1.422957, 1090.591, 824.2333, 6.642165, 5473.311, 100.0, 100.0, 98.84171, 100.0, 99.14325, 99.48419
5249.56512, 60.015614761341624, 60.012942636807814, 60.01198043457809, 28.080031616605975, 28.289037171125727, 28.26015482584491, 0.9999711845356897, 0.9999844814518987, 0.9999746777932085, 7892.165775584363, 7909.667483500768, 7918.7130605067205, 178.64274462676315, 44.34236880002527, 57.46299278605102, 7890.127051313857, 7914.3317208211965, 7921.855872963074, 282.3304807503563, 280.91210091358454, 281.61632329931115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 797.0202, 6.900564, 5500.306, 795.7806, 6.907231, 5499.645, 828.3011, 1.318245, 1092.02, 797.572, 6.89222, 5500.2, 770.9105, 1.417296, 1092.688, 820.2173, 6.681353, 5480.399, 100.0, 99.99061, 99.32495, 99.99404, 99.31937, 99.63701
5251.93904, 60.01350726260264, 60.016088830935885, 60.0140689555509, 28.1001131805105, 28.29610197407124, 28.280900223291948, 0.9999719181357973, 0.9999845235131477, 0.9999732321815921, 7887.393586179529, 7906.820185301562, 7920.705852960937, 178.74692540679962, 42.92390210299891, 58.368533602690604, 7897.62355981092, 7904.187463058741, 7920.965001909309, 282.3191383941851, 280.95515100448625, 281.63664676009955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 805.813, 6.819362, 5498.658, 805.236, 6.826369, 5498.758, 825.5057, 1.325056, 1095.569, 806.621, 6.816284, 5498.95, 777.3196, 1.409078, 1095.134, 813.9547, 6.746543, 5491.5, 99.9742, 99.99623, 99.58199, 99.97032, 99.58537, 99.84309
5254.2854800000005, 60.01819983766962, 60.01797474924786, 60.0182333079237, 28.097942813948357, 28.309878502279215, 28.25686948961132, 0.9999705069648913, 0.9999838615749779, 0.9999728857201712, 7891.514322640177, 7910.188675885266, 7917.053174897208, 179.1037583513239, 42.77228250910082, 63.538201056473554, 7893.42091697703, 7910.694090380283, 7920.747559066554, 282.26930486971145, 280.83217602900726, 281.69009998899907, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 803.5458, 6.847202, 5500.4, 801.053, 6.865787, 5500.404, 828.1069, 1.318429, 1091.813, 800.3877, 6.871994, 5500.211, 770.796, 1.418209, 1092.289, 820.2173, 6.681353, 5480.108, 100.0, 100.0, 99.33636, 100.0, 99.36735, 99.63693
5256.61908, 60.01415148056886, 60.01976651749142, 60.01889442021454, 28.076761889685123, 28.270841895595627, 28.238020481665963, 0.9999709623196283, 0.999982671448997, 0.9999724364380905, 7891.638900553783, 7903.486426971851, 7911.005433625136, 175.78519175331348, 44.636139837310566, 57.657445572986944, 7887.793935027456, 7900.368328409971, 7908.273760355503, 282.22508972839665, 280.86295221462024, 281.6038848298602, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 803.3684, 6.846667, 5500.455, 801.2087, 6.865235, 5500.75, 828.2428, 1.318613, 1092.541, 800.4265, 6.871811, 5500.329, 777.1861, 1.408895, 1095.672, 813.9547, 6.747643, 5491.325, 100.0, 100.0, 99.32049, 100.0, 99.60516, 99.84815
5259.05292, 60.01877164465982, 60.02067486156048, 60.020083892128056, 28.106672984562625, 28.29644182356534, 28.263628479918534, 0.9999683268858268, 0.9999842037276435, 0.9999743529662674, 7896.539173508025, 7909.348276431545, 7915.299282098677, 174.83523001482126, 41.539353451647, 62.671075931616755, 7890.475914859628, 7908.849572875809, 7917.801633481332, 282.1786392633069, 280.76366701939514, 281.6467071299742, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 797.0202, 6.900386, 5500.024, 794.9246, 6.917547, 5498.899, 834.6293, 1.303151, 1087.1, 794.1544, 6.923477, 5498.246, 783.4617, 1.400859, 1097.126, 807.5728, 6.808072, 5497.752, 99.99904, 99.97439, 98.86366, 99.9667, 99.75979, 99.9607
5261.4450400000005, 60.02312108569747, 60.026423484168895, 60.0260083271967, 28.099546844798375, 28.273303883561745, 28.24482227338055, 0.9999689473309179, 0.9999878589308673, 0.999972704455768, 7884.029054694444, 7902.787898979748, 7911.459167729001, 178.18805846147666, 44.36785987921576, 57.88310415022079, 7895.247765481861, 7908.409048381574, 7916.467391326015, 282.36221560253176, 280.87149057373136, 281.6677505551782, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 803.3684, 6.846667, 5500.067, 801.1893, 6.865419, 5500.35, 828.2428, 1.318981, 1092.474, 799.9605, 6.878982, 5499.979, 779.1508, 1.407616, 1097.209, 813.8553, 6.747643, 5490.922, 100.0, 100.0, 99.23772, 100.0, 99.60157, 99.83355
5263.88508, 60.028141375326925, 60.02580149488877, 60.0213673933306, 28.08809683209248, 28.270625208118393, 28.272077414859663, 0.9999743715354911, 0.9999845981289408, 0.9999739385976659, 7890.479929835933, 7907.041423863045, 7917.820674367012, 177.96505100628679, 45.132531261731174, 59.32472153346043, 7893.967449403536, 7904.994424821732, 7916.829202820495, 282.2140009403085, 280.73833628006395, 281.5896514900812, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 797.0005, 6.902349, 5499.529, 793.6405, 6.927677, 5497.23, 826.0104, 1.324504, 1093.478, 790.1929, 6.953998, 5494.078, 788.2685, 1.392824, 1099.469, 820.0184, 6.682086, 5480.171, 99.99004, 99.95373, 99.40573, 99.89918, 99.93673, 99.63909
5266.350920000001, 60.033170927841816, 60.029149163714884, 60.029833226251526, 28.089253673832864, 28.281592587969886, 28.237764526612494, 0.9999689504029337, 0.9999812627744881, 0.9999690000627747, 7883.907595986975, 7905.856486349005, 7909.320992832331, 176.32695078485085, 44.31016473673935, 64.14304399640787, 7889.888744896937, 7901.353287202469, 7909.610952932016, 282.3620117120964, 280.77629270937865, 281.51812437635135, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 795.0685, 6.910915, 5499.748, 794.6716, 6.919204, 5498.612, 826.9034, 1.320638, 1092.323, 794.0961, 6.92366, 5498.304, 783.5571, 1.400859, 1097.646, 812.9208, 6.754052, 5492.122, 99.99109, 99.97752, 99.30065, 99.96667, 99.80748, 99.85838
5268.8182400000005, 60.03204301835474, 60.02893515919354, 60.029028742878396, 28.085742274628505, 28.2840966776401, 28.2398825759472, 0.9999701520402766, 0.9999825604263006, 0.9999722504533389, 7897.140963732025, 7909.337240697712, 7919.447229679425, 172.40038955300633, 44.903390215592935, 61.82266224170462, 7885.739041154675, 7900.959881706507, 7908.153482015359, 282.24675212939326, 280.9158666850736, 281.60533134487895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 797.0005, 6.900743, 5499.862, 794.9051, 6.917731, 5499.01, 828.2817, 1.318981, 1092.528, 794.1155, 6.923477, 5498.191, 783.4998, 1.401042, 1098.042, 820.2173, 6.681353, 5480.286, 99.99609, 99.9775, 99.31929, 99.96563, 99.82064, 99.63385
5271.171, 60.032332101107286, 60.02912891187886, 60.03137235030984, 28.093614687583145, 28.27651854843288, 28.231580559747904, 0.9999709627208656, 0.9999831260660692, 0.9999720958359427, 7897.360182323461, 7913.831815943324, 7922.526319047673, 177.15945974868134, 44.63519931693099, 57.96292420723921, 7891.303386153555, 7915.320567663324, 7918.074430908719, 282.35846818351183, 280.85888996321137, 281.65333366979286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 803.3487, 6.846846, 5500.125, 801.1503, 6.865603, 5500.354, 834.5517, 1.303151, 1087.613, 800.3877, 6.872363, 5500.328, 777.1098, 1.409625, 1095.658, 826.4998, 6.610486, 5464.091, 100.0, 100.0, 98.82716, 100.0, 99.48353, 99.3426
5273.71672, 60.02810472186023, 60.030759235246656, 60.030718160977216, 28.09839592063081, 28.289711746044166, 28.256312067328203, 0.9999672019794968, 0.9999842655515759, 0.999972847281342, 7894.396946228879, 7913.501325724345, 7923.972651396494, 176.71881073740042, 46.20668126098758, 64.07007582382221, 7897.117580610634, 7912.0365453502845, 7918.698816052534, 282.1005075963155, 280.8207945767132, 281.56217239733405, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 797.0202, 6.900564, 5500.024, 794.8857, 6.917547, 5498.84, 828.2622, 1.318429, 1092.313, 794.9893, 6.911709, 5499.447, 780.7722, 1.40579, 1096.301, 820.2371, 6.680986, 5480.173, 99.99714, 99.97235, 99.29975, 99.97922, 99.70507, 99.63486
5276.1431600000005, 60.037734928081946, 60.033303252084494, 60.0295158742757, 28.096981906528377, 28.284264032118077, 28.272421796605, 0.9999742868365746, 0.9999822095192887, 0.9999718970675446, 7898.6824854800625, 7910.82475112797, 7924.102265923847, 183.3087981461258, 46.12097376211477, 58.26403724863485, 7898.783503384254, 7903.469151098184, 7926.004250280461, 282.29231490990975, 280.862793049818, 281.6129198835962, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 803.7627, 6.83703, 5500.172, 803.2905, 6.842762, 5499.545, 825.9716, 1.323399, 1093.598, 805.1259, 6.827132, 5499.511, 770.5862, 1.417296, 1092.735, 814.233, 6.745811, 5491.156, 100.0, 99.99513, 99.41661, 99.98457, 99.33817, 99.8378
5278.54856, 60.031441748110694, 60.029606130192626, 60.0269826867222, 28.102989443310275, 28.280871424986387, 28.255605926953812, 0.999970586266161, 0.9999843579714951, 0.9999725737383692, 7895.044497337159, 7904.199857929514, 7921.975989020383, 174.9657232920299, 44.83421095998756, 62.26723698735168, 7888.418179506059, 7906.8117910995015, 7920.040148966985, 282.15675383575746, 280.8048542080477, 281.5002450336352, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 805.0638, 6.83703, 5500.006, 801.3643, 6.863761, 5500.345, 827.0781, 1.320822, 1092.314, 800.3295, 6.872363, 5500.333, 776.9954, 1.409991, 1095.024, 820.2371, 6.68117, 5480.227, 100.0, 100.0, 99.29989, 100.0, 99.54624, 99.63701
5280.9220000000005, 60.02830504795099, 60.02436254043778, 60.026604924151215, 28.075498535706572, 28.267170308108238, 28.222788232276944, 0.9999708487628173, 0.9999850069214754, 0.9999713927128286, 7886.912584377405, 7902.94135582203, 7908.751428861698, 176.69374469379363, 45.97662639382827, 53.966928173685574, 7887.558287017951, 7899.326560456408, 7910.752373495016, 282.27560647462315, 280.7804752141742, 281.497333015543, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 803.3684, 6.846488, 5500.125, 801.1503, 6.865603, 5500.414, 828.2234, 1.317877, 1092.531, 800.4071, 6.871627, 5500.44, 776.9191, 1.408712, 1094.938, 813.9149, 6.747276, 5491.671, 100.0, 100.0, 99.23295, 100.0, 99.5384, 99.84403
5283.291480000001, 60.027455223654826, 60.024732794104516, 60.02404899881614, 28.10613320461892, 28.294672200027005, 28.263944051192684, 0.9999709788020809, 0.9999862152790356, 0.9999688791579872, 7892.108977032947, 7911.062646477969, 7920.089768105831, 170.0421769455529, 44.66525006358006, 61.049635619273374, 7897.866414900099, 7907.420620568992, 7919.964349134583, 282.19467459394514, 280.87901447798845, 281.6450727283524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 796.9808, 6.900564, 5499.919, 794.9051, 6.917362, 5498.674, 834.5517, 1.302599, 1087.109, 794.1544, 6.923293, 5498.245, 783.3091, 1.401042, 1096.709, 807.5728, 6.807889, 5497.739, 99.99714, 99.97556, 98.8831, 99.96669, 99.77873, 99.95749
5285.88032, 60.02458580693139, 60.02360340882556, 60.02236732688615, 28.08381357306201, 28.2762986308976, 28.25979531721801, 0.9999684446731706, 0.9999825380266423, 0.9999708868049565, 7883.788348175599, 7900.124615152142, 7908.590043942438, 176.6364169324679, 44.38166691796505, 60.42888190528174, 7886.694047601218, 7908.930485943587, 7918.762681483807, 282.20870397118085, 280.7678602716534, 281.51814348248524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 803.329, 6.846667, 5500.177, 801.1698, 6.865235, 5500.466, 828.204, 1.318981, 1092.022, 799.8634, 6.879901, 5499.975, 779.2843, 1.406155, 1096.854, 813.8155, 6.74636, 5491.382, 100.0, 100.0, 99.30996, 99.99814, 99.71262, 99.83777
5288.294040000001, 60.017785056989744, 60.0193635133899, 60.01931147297955, 28.07407563950514, 28.260186415483172, 28.250747765383327, 0.9999700439095086, 0.9999851929895744, 0.999971489078794, 7893.828962596682, 7910.482141851342, 7915.918539347305, 180.01196596112413, 42.29811952774753, 57.31523271481046, 7897.179829380175, 7909.373949610109, 7920.557819410936, 282.2290975764375, 280.82571087141656, 281.6293344253021, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 796.4879, 6.905026, 5499.249, 793.5237, 6.933203, 5497.058, 825.3893, 1.32524, 1094.296, 790.0959, 6.95933, 5493.903, 789.1459, 1.391545, 1099.668, 820.0781, 6.681353, 5480.399, 99.98697, 99.94511, 99.42078, 99.88775, 99.92392, 99.64223
5290.667240000001, 60.01824780193597, 60.01363931269002, 60.01417983752856, 28.07657724701518, 28.26947620651887, 28.233988130615362, 0.999973475581404, 0.9999836964830209, 0.999972454504921, 7882.775450410305, 7904.215811150573, 7909.514125438426, 177.51198056667772, 42.27135803342048, 60.64330362120427, 7890.685428336954, 7907.136181356211, 7915.121232173674, 282.30438264709204, 280.93101007690245, 281.5482421000073, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 800.0, 794.7728, 6.913236, 5499.75, 794.1852, 6.923441, 5498.718, 826.3987, 1.32027, 1093.028, 794.0767, 6.923844, 5498.473, 783.4808, 1.400494, 1098.219, 812.9407, 6.756432, 5492.009, 99.98293, 99.97529, 99.28983, 99.97083, 99.73496, 99.85944
